trafo_id,hv_bus,lv_bus,facility_code,facility_name,hv_kv,lv_kv,sn_mva,transformation_ratio,matched_lut_rated_mva,uk_percent,vk_percent,vkr_percent,uk_value_status,r_x_split_status,tap_side,tap_neutral,tap_min,tap_max,tap_step_percent,tap_range_value_status,tap_position_status,unit_count_status,source_id,confidence,solver_ready,notes
TR_1312S5013300_60_15,1312S5013300_60,1312S5013300_15,1312S5013300,ANTAS,60.0,15.0,91.5,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1312S5012600_60_15,1312S5012600_60,1312S5012600_15,1312S5012600,LAPA,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1306S5010100_60_15,1306S5010100_60,1306S5010100_15,1306S5010100,GUEIFÃES,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1310S5000800_60_15,1310S5000800_60,1310S5000800_15,1310S5000800,LORDELO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1305S5014600_60_15,1305S5014600_60,1305S5014600_15,1305S5014600,LOUSADA,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1316S5005600_60_15,1316S5005600_60,1316S5005600_15,1316S5005600,MOSTEIRÔ,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1318S5020300_60_15,1318S5020300_60,1318S5020300_15,1318S5020300,MURO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0201S5050500_15_15,0201S5050500_15,0201S5050500_15,0201S5050500,ALJUSTREL,15.0,15.0,48.0,15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0208S5052500_60_30,0208S5052500_60,0208S5052500_30,0208S5052500,FERREIRA DO ALENTEJO,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0301S5009900_60_15,0301S5009900_60,0301S5009900_15,0301S5009900,AMARES,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0311S5023400_60_15,0311S5023400_60,0311S5023400_15,0311S5023400,CANIÇADA,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1610S5001400_60_15,1610S5001400_60,1610S5001400_15,1610S5001400,FRANCE,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1608S5006800_60_15,1608S5006800_60,1608S5006800_15,1608S5006800,VALENÇA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0701S5042100_60_30,0701S5042100_60,0701S5042100_30,0701S5042100,TERENA,60.0,30.0,20.0,60/30/,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0712S5042500_15_15,0712S5042500_15,0712S5042500_15,0712S5042500,VENDAS NOVAS,15.0,15.0,40.0,15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1802S5010800_60_15,1802S5010800_60,1802S5010800_15,1802S5010800,CARREGAL DO SAL,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1823S5004600_60_15,1823S5004600_60,1823S5004600_15,1823S5004600,ORGENS,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1823S5009700_60_15,1823S5009700_60,1823S5009700_15,1823S5009700,VISO,60.0,15.0,80.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1805S5011300_60_30,1805S5011300_60,1805S5011300_30,1805S5011300,LAMEGO,60.0,30.0,31.5,60/30,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1805S5001700_60_30,1805S5001700_60,1805S5001700_30,1805S5001700,VAROSA,60.0,30.0,45.0,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1821S5009100_60_15,1821S5009100_60,1821S5009100_15,1821S5009100,TONDELA,60.0,15.0,51.5,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1807S5009800_60_30,1807S5009800_60,1807S5009800_30,1807S5009800,VILA DA RUA,60.0,30.0,31.5,60/30,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0907S5024600_60_15,0907S5024600_60,0907S5024600_15,0907S5024600,CASAL DE CINZA,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0911S5007300_60_15,0911S5007300_60,0911S5007300_15,0911S5007300,CERDEIRA,60.0,15.0,10.0,60/15,10.0,8.35,8.35,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0913S5007500_60_15,0913S5007500_60,0913S5007500_15,0913S5007500,TRANCOSO,60.0,15.0,10.0,60/15,10.0,8.35,8.35,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1703S5004900_60_15,1703S5004900_60,1703S5004900_15,1703S5004900,CHAVES,60.0,15.0,60.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1703S5002100_60_15,1703S5002100_60,1703S5002100_15,1703S5002100,VIDAGO,60.0,15.0,30.0,60/15,31.5,12.5,12.5,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1714S5022900_60_30,1714S5022900_60,1714S5022900_30,1714S5022900,JORJAIS,60.0,30.0,31.5,60/30,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1714S5006100_60_30,1714S5006100_60,1714S5006100_30,1714S5006100,TELHEIRA,60.0,30.0,63.0,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1706S5015000_60_15,1706S5015000_60,1706S5015000_15,1706S5015000,MORGADE,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1701S5003400_60_30,1701S5003400_60,1701S5003400_30,1701S5003400,PINHÃO,60.0,30.0,30.0,60/30,31.5,12.5,12.5,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1105S5396000_60_10,1105S5396000_60,1105S5396000_10,1105S5396000,ALCOITÃO,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1105S5250000_60_10,1105S5250000_60,1105S5250000_10,1105S5250000,BIRRE,60.0,10.0,63.0,60/10,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1105S5413000_60_10,1105S5413000_60,1105S5413000_10,1105S5413000,PAREDE,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1106S5275000_60_10,1106S5275000_60,1106S5275000_10,1106S5275000,AEROPORTO,60.0,10.0,80.0,60/10,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1106S5200300_60_10,1106S5200300_60,1106S5200300_10,1106S5200300,ALAMEDA,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1106S5815000_60_10,1106S5815000_60,1106S5815000_10,1106S5815000,ALTO DO LUMIAR,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1106S5907000_60_10,1106S5907000_60,1106S5907000_10,1106S5907000,BOAVISTA (NOVA),60.0,10.0,60.0,60/10,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1106S5728000_60_10,1106S5728000_60,1106S5728000_10,1106S5728000,COLOMBO,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1106S5900100_60_10,1106S5900100_60,1106S5900100_10,1106S5900100,GAGO COUTINHO,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1106S5045000_60_10,1106S5045000_60,1106S5045000_10,1106S5045000,SÃO CIRO,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1106S5072500_60_10,1106S5072500_60,1106S5072500_10,1106S5072500,SENHOR ROUBADO,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1114S5140100_10_10,1114S5140100_10,1114S5140100_10,1114S5140100,ALHANDRA,10.0,10.0,63.0,10,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1114S5340500_10_10,1114S5340500_10,1114S5340500_10,1114S5340500,AREIAS (VFX),10.0,10.0,51.5,10,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1114S5192200_60_30,1114S5192200_60,1114S5192200_30,1114S5192200,PÓVOA,60.0,30.0,114.5,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1110S5117100_60_10,1110S5117100_60,1110S5117100_10,1110S5117100,FIGUEIRINHA,60.0,10.0,80.0,60/10,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1113S5900500_60_10,1113S5900500_60,1113S5900500_10,1113S5900500,TORRES VEDRAS SUL,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1111S5905700_60_10,1111S5905700_60,1111S5905700_10,1111S5905700,GODIGANA,60.0,10.0,20.0,60/10,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1111S5377000_60_10,1111S5377000_60,1111S5377000_10,1111S5377000,QUELUZ,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1115S5480500_60_10,1115S5480500_60,1115S5480500_10,1115S5480500,REBOLEIRA,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1103S5191400_15_15,1103S5191400_15,1103S5191400_15,1103S5191400,ESPADANAL,15.0,15.0,40.0,/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0409S5025200_60_30,0409S5025200_60,0409S5025200_30,0409S5025200,AÇOREIRA,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0102S5010600_60_15,0102S5010600_60,0102S5010600_15,0102S5010600,VISTA ALEGRE,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0113S5011100_60_15,0113S5011100_60,0113S5011100_15,0113S5011100,CARREGOSA,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0109S5009200_60_15,0109S5009200_60,0109S5009200_15,0109S5009200,RIO MEÃO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0109S5010000_60_15,0109S5010000_60,0109S5010000_15,0109S5010000,SÃO JOÃO DA MADEIRA,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0613S5003800_60_15,0613S5003800_60,0613S5003800_15,0613S5003800,AGUIEIRA,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0603S5022800_60_15,0603S5022800_60,0603S5022800_15,0603S5022800,ANTANHOL,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0804S5060600_60_15,0804S5060600_60,0804S5060600_15,0804S5060600,ALDEIA NOVA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0814S5060300_60_15,0814S5060300_60,0814S5060300_15,0814S5060300,CACHOPO,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0814S5062600_60_15,0814S5062600_60,0814S5062600_15,0814S5062600,TAVIRA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1501S5053800_60_30,1501S5053800_60,1501S5053800_30,1501S5053800,ALCÁCER DO SAL,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1503S5021500_60_15,1503S5021500_60,1503S5021500_15,1503S5021500,MUTELA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1503S5021100_60_15,1503S5021100_60,1503S5021100_15,1503S5021100,PORTAGEM,60.0,15.0,80.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1503S5020400_60_30,1503S5020400_60,1503S5020400_30,1503S5020400,SOBREDA,60.0,30.0,61.5,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1512S5032400_60_15,1512S5032400_60,1512S5032400_15,1512S5032400,BRASIL,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1508S5902400_60_15,1508S5902400_60,1508S5902400_15,1508S5902400,PINHAL NOVO,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1508S5903500_60_15,1508S5903500_60,1508S5903500_15,1508S5903500,QUINTA DO ANJO,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1507S5900600_60_15,1507S5900600_60,1507S5900600_15,1507S5900600,MONTIJO,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1507S5030900_60_30,1507S5030900_60,1507S5030900_30,1507S5030900,PEGÕES,60.0,30.0,40.0,60/30/,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1509S5054000_60_30,1509S5054000_60,1509S5054000_30,1509S5054000,SANTIAGO,60.0,30.0,40.0,60/30,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1502S5030600_15_15,1502S5030600_15,1502S5030600_15,1502S5030600,SÃO FRANCISCO,15.0,15.0,63.0,15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1207S5767100_60_30,1207S5767100_60,1207S5767100_30,1207S5767100,ALCÁÇOVA,60.0,30.0,63.0,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1214S5681500_60_30,1214S5681500_60,1214S5681500_30,1214S5681500,SÃO VICENTE,60.0,30.0,40.0,60/30,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0502S5006900_60_30,0502S5006900_60,0502S5006900_30,0502S5006900,TALAGUEIRA,60.0,30.0,63.0,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0503S5006700_60_15,0503S5006700_60,0503S5006700_15,0503S5006700,TORTOSENDO,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1416S5106800_60_30,1416S5106800_60,1416S5106800_30,1416S5106800,FONTAINHAS,60.0,30.0,63.0,60/30/,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1416S5901800_60_15,1416S5901800_60,1416S5901800_15,1416S5901800,VALE FIGUEIRA,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1406S5192700_60_30,1406S5192700_60,1406S5192700_30,1406S5192700,CRUZ DO CAMPO,60.0,30.0,40.0,60/30,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1001S5004200_60_15,1001S5004200_60,1001S5004200_15,1001S5004200,CASAL DA AREIA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1001S5001300_60_30,1001S5001300_60,1001S5001300_30,1001S5001300,CELA,60.0,30.0,31.5,60/30,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1009S5002100_60_15,1009S5002100_60,1009S5002100_15,1009S5002100,AZÓIA,60.0,15.0,51.5,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1006S5003000_60_30,1006S5003000_60,1006S5003000_30,1006S5003000,CALDAS DA RAINHA,60.0,30.0,40.0,60/30,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1012S5000500_60_30,1012S5000500_60,1012S5000500_30,1012S5000500,SANCHEIRA,60.0,30.0,40.0,60/30,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1315S5007300_60_15,1315S5007300_60,1315S5007300_15,1315S5007300,ALFENA,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1315S5012200_60_15,1315S5012200_60,1315S5012200_15,1315S5012200,VALONGO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1308S5000500_60_15,1308S5000500_60,1308S5000500_15,1308S5000500,AMIEIRA,60.0,15.0,60.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1308S5005900_60_15,1308S5005900_60,1308S5005900_15,1308S5005900,SANTA CRUZ DO BISPO,60.0,15.0,80.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1311S5012400_60_15,1311S5012400_60,1311S5012400_15,1311S5012400,BUSTELO,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1311S5006900_60_15,1311S5006900_60,1311S5006900_15,1311S5006900,ENTRE-OS-RIOS,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1311S5023500_60_15,1311S5023500_60,1311S5023500_15,1311S5023500,SANTIAGO DE SUBARRIFANA,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1304S5009400_60_15,1304S5009400_60,1304S5009400_15,1304S5009400,JOVIM,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1303S5021400_60_15,1303S5021400_60,1303S5021400_15,1303S5021400,SOUSA,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1317S5005200_60_15,1317S5005200_60,1317S5005200_15,1317S5005200,PEDROSO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1317S5020400_60_15,1317S5020400_60,1317S5020400_15,1317S5020400,SERZEDO,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1317S5001800_60_15,1317S5001800_60,1317S5001800_15,1317S5001800,VILAR DO PARAÍSO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0213S5050300_60_30,0213S5050300_60,0213S5050300_30,0213S5050300,SERPA,60.0,30.0,20.0,60/30/,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0302S5022200_60_15,0302S5022200_60,0302S5022200_15,0302S5022200,LIJÓ,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0303S5000400_60_15,0303S5000400_60,0303S5000400_15,0303S5000400,BRAGA,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0303S5020700_60_15,0303S5020700_60,0303S5020700_15,0303S5020700,LAMAS,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0303S5006500_60_15,0303S5006500_60,0303S5006500_15,0303S5006500,SÃO MARTINHO DE DUME,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0312S5002700_60_15,0312S5002700_60,0312S5002700_15,0312S5002700,LOUSADO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0312S5008500_60_15,0312S5008500_60,0312S5008500_15,0312S5008500,RUIVÃES,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0307S5004400_60_15,0307S5004400_60,0307S5004400_15,0307S5004400,FAFE,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0305S5012300_60_15,0305S5012300_60,0305S5012300_15,0305S5012300,FERMIL DE BASTO,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
