trafo_id,hv_bus,lv_bus,facility_code,facility_name,hv_kv,lv_kv,sn_mva,transformation_ratio,matched_lut_rated_mva,uk_percent,vk_percent,vkr_percent,uk_value_status,r_x_split_status,tap_side,tap_neutral,tap_min,tap_max,tap_step_percent,tap_range_value_status,tap_position_status,unit_count_status,source_id,confidence,solver_ready,notes
TR_1416S5901000_60_30,1416S5901000_60,1416S5901000_30,1416S5901000,ALCANEDE,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1416S5902600_60_30,1416S5902600_60,1416S5902600_30,1416S5902600,SÃO BENTO,60.0,30.0,63.0,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1413S5585200_60_30,1413S5585200_60,1413S5585200_30,1413S5585200,BELVER,60.0,30.0,10.0,60/30,10.0,8.35,8.35,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1413S5632800_60_30,1413S5632800_60,1413S5632800_30,1413S5632800,PRACANA,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1406S5900900_60_15,1406S5900900_60,1406S5900900_15,1406S5900900,CARTAXO NORTE,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1409S5568300_60_30,1409S5568300_60,1409S5568300_30,1409S5568300,CORUCHE,60.0,30.0,40.0,60/30,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1401S5636700_60_30,1401S5636700_60,1401S5636700_30,1401S5636700,OLHO BOI,60.0,30.0,80.0,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1001S5000400_60_30,1001S5000400_60,1001S5000400_30,1001S5000400,TURQUEL,60.0,30.0,63.0,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1006S5005000_60_30,1006S5005000_60,1006S5005000_30,1006S5005000,SANTO ONOFRE,60.0,30.0,31.5,60/30,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1308S5002600_60_15,1308S5002600_60,1308S5002600_15,1308S5002600,MATOSINHOS,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1304S5010200_60_15,1304S5010200_60,1304S5010200_15,1304S5010200,FÂNZERES,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1304S5015400_60_15,1304S5015400_60,1304S5015400_15,1304S5015400,GONDOMAR,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1307S5007700_60_15,1307S5007700_60,1307S5007700_15,1307S5007700,MARCO DE CANAVESES,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1317S5011900_60_15,1317S5011900_60,1317S5011900_15,1317S5011900,SANTA MARINHA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1317S5009600_60_15,1317S5009600_60,1317S5009600_15,1317S5009600,SERRA DO PILAR,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1317S5002800_60_15,1317S5002800_60,1317S5002800_15,1317S5002800,VILA NOVA DE GAIA,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0205S5050100_60_30,0205S5050100_60,0205S5050100_30,0205S5050100,BEJA,60.0,30.0,63.0,60/30/,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0211S5053400_60_30,0211S5053400_60,0211S5053400_30,0211S5053400,VILA NOVA MILFONTES,60.0,30.0,40.0,60/30/,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0302S5003100_60_15,0302S5003100_60,0302S5003100_15,0302S5003100,ALVELOS,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0302S5014200_60_15,0302S5014200_60,0302S5014200_15,0302S5014200,PENIDE,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0303S5012700_60_15,0303S5012700_60,0303S5012700_15,0303S5012700,LAMAÇÃES,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0308S5012800_60_15,0308S5012800_60,0308S5012800_15,0308S5012800,LAMEIRINHO,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1609S5021900_60_15,1609S5021900_60,1609S5021900_15,1609S5021900,MONSERRATE,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0711S5042400_60_30,0711S5042400_60,0711S5042400_30,0711S5042400,REGUENGOS DE MONSARAZ,60.0,30.0,31.5,60/30/,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0909S5007600_60_30,0909S5007600_60,0909S5007600_30,0909S5007600,MARVÃO,60.0,30.0,10.0,60/30,10.0,8.35,8.35,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1107S5221400_60_10,1107S5221400_60,1107S5221400_10,1107S5221400,LOURES,60.0,10.0,63.0,60/10,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1107S5819500_60_10,1107S5819500_60,1107S5819500_10,1107S5819500,MERCADO,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1107S5518000_60_10,1107S5518000_60,1107S5518000_10,1107S5518000,QUINTA DA CALDEIRA,60.0,10.0,40.0,60/10,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0114S5001700_60_15,0114S5001700_60,0114S5001700_15,0114S5001700,BUSTOS,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0114S5022700_60_15,0114S5022700_60,0114S5022700_15,0114S5022700,OLIVEIRA DO BAIRRO,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0107S5002500_60_15,0107S5002500_60,0107S5002500_15,0107S5002500,ESPINHO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0110S5004000_60_15,0110S5004000_60,0110S5004000_15,0110S5004000,GAFANHA,60.0,15.0,51.5,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0103S5006000_60_15,0103S5006000_60,0103S5006000_15,0103S5006000,MOGOFORES,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0119S5010100_60_15,0119S5010100_60,0119S5010100_15,0119S5010100,VALE CAMBRA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0601S5025900_60_15,0601S5025900_60,0601S5025900_15,0601S5025900,ARGANIL,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0616S5003500_60_15,0616S5003500_60,0616S5003500_15,0616S5003500,CANDOSA,60.0,15.0,51.5,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0604S5005400_60_15,0604S5005400_60,0604S5005400_15,0604S5005400,CONDEIXA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0605S5005600_60_15,0605S5005600_60,0605S5005600_15,0605S5005600,VILA ROBIM,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0609S5004700_60_15,0609S5004700_60,0609S5004700_15,0609S5004700,MIRANDA DO CORVO,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0813S5062800_60_15,0813S5062800_60,0813S5062800_15,0813S5062800,ARMAÇÃO DE PERA,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0813S5061900_60_15,0813S5061900_60,0813S5061900_15,0813S5061900,SÃO BARTOLOMEU MESSINES,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0813S5062000_60_15,0813S5062000_60,0813S5062000_15,0813S5062000,SILVES,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0805S5060100_60_15,0805S5060100_60,0805S5060100_15,0805S5060100,BRACIAIS,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0809S5060500_60_15,0809S5060500_60,0809S5060500_15,0809S5060500,MONCHIQUE,60.0,15.0,10.0,60/15,10.0,8.35,8.35,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0810S5063600_60_15,0810S5063600_60,0810S5063600_15,0810S5063600,OLHÃO,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1513S5054400_60_30,1513S5054400_60,1513S5054400_30,1513S5054400,MONTE FEIO,60.0,30.0,63.0,60/30/,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0501S5007400_60_15,0501S5007400_60,0501S5007400_15,0501S5007400,BELMONTE,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0506S5011200_60_15,0506S5011200_60,0506S5011200_15,0506S5011200,OLEIROS,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0505S5006800_60_30,0505S5006800_60,0505S5006800_30,0505S5006800,SENHORA DA GRAÇA,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1420S5664400_60_30,1420S5664400_60,1420S5664400_30,1420S5664400,ALMOUROL,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1415S5840100_60_30,1415S5840100_60,1415S5840100_30,1415S5840100,MEXEEIRO,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1014S5001200_60_15,1014S5001200_60,1014S5001200_15,1014S5001200,ATOUGUIA,60.0,15.0,71.5,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1003S5003200_60_15,1003S5003200_60,1003S5003200_15,1003S5003200,PONTÃO,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1312S5013800_60_15,1312S5013800_60,1312S5013800_15,1312S5013800,CAMPO 24 DE AGOSTO,60.0,15.0,60.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1314S5003200_60_15,1314S5003200_60,1314S5003200_15,1314S5003200,SÃO MARTINHO DO CAMPO,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1313S5010600_60_15,1313S5010600_60,1313S5010600_15,1313S5010600,BEIRIZ,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1316S5022100_60_15,1316S5022100_60,1316S5022100_15,1316S5022100,MINDELO,60.0,15.0,31.5,60/15,31.5,12.5,12.5,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1316S5001600_60_15,1316S5001600_60,1316S5001600_15,1316S5001600,VILA DO CONDE,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0210S5050700_60_30,0210S5050700_60,0210S5050700_30,0210S5050700,AMARELEJA,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0311S5001300_60_15,0311S5001300_60,0311S5001300_15,0311S5001300,ERMAL,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1602S5021100_60_15,1602S5021100_60,1602S5021100_15,1602S5021100,ÂNCORA,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1607S5006400_60_15,1607S5006400_60,1607S5006400_15,1607S5006400,FEITOSA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1606S5011500_60_15,1606S5011500_60,1606S5011500_15,1606S5011500,TOUVEDO,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0705S5042200_60_30,0705S5042200_60,0705S5042200_30,0705S5042200,CAEIRA,60.0,30.0,63.0,60/30,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0705S5042000_60_15,0705S5042000_60,0705S5042000_15,0705S5042000,ÉVORA,60.0,15.0,63.0,60/15,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0704S5041600_60_30,0704S5041600_60,0704S5041600_30,0704S5041600,ESTREMOZ,60.0,30.0,51.5,60/30/,40.0,15.0,15.0,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0706S5041300_60_30,0706S5041300_60,0706S5041300_30,0706S5041300,MONTEMOR,60.0,30.0,40.0,60/30/,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0713S5900400_60_30,0713S5900400_60,0713S5900400_30,0713S5900400,VIANA DO ALENTEJO,60.0,30.0,20.0,60/30,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0714S5042700_60_15,0714S5042700_60,0714S5042700_15,0714S5042700,VILA VIÇOSA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1809S5004900_60_15,1809S5004900_60,1809S5004900_15,1809S5004900,NELAS,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1817S5010700_60_15,1817S5010700_60,1817S5010700_15,1817S5010700,SÁTÃO,60.0,15.0,15.0,60/15,12.5,8.35,8.35,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1824S5009400_60_15,1824S5009400_60,1824S5009400_15,1824S5009400,VOUZELA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0903S5008700_60_15,0903S5008700_60,0903S5008700_15,0903S5008700,CELORICO,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0911S5007700_60_15,0911S5007700_60,0911S5007700_15,0911S5007700,SABUGAL,60.0,15.0,15.0,60/15,12.5,8.35,8.35,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0906S5008600_60_15,0906S5008600_60,0906S5008600_15,0906S5008600,GOUVEIA,60.0,15.0,35.0,60/15,31.5,12.5,12.5,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0912S5008200_60_15,0912S5008200_60,0912S5008200_15,0912S5008200,LORIGA,60.0,15.0,5.0,60/15,6.3,7.15,7.15,,SCENARIO_ASSUMED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,medium,False,E-REDES 60 kV/MT uk% candidate match status: nearest_rating_scenario_only_installed_power_is_not_unit_rating. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0912S5008300_60_15,0912S5008300_60,0912S5008300_15,0912S5008300,SEIA,60.0,15.0,40.0,60/15,40.0,15.0,15.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_0910S5007200_60_15,0910S5007200_60,0910S5007200_15,0910S5007200,PINHEL,60.0,15.0,20.0,60/15,20.0,10.0,10.0,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
TR_1706S5021200_60_15,1706S5021200_60,1706S5021200_15,1706S5021200,VILA DA PONTE,60.0,15.0,10.0,60/15,10.0,8.35,8.35,,SOURCE_BACKED,MISSING_OR_ASSUMED,hv,0,-11,11,1.5,SOURCE_BACKED,MISSING_ACTUAL_POSITION,MISSING,SRC_EREDES_DMAC52140,high,False,E-REDES 60 kV/MT uk% candidate match status: exact_installed_power_match. Installed power is not confirmed as individual transformer unit rating; vkr/RX split and actual tap position are missing.
