source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:637748668:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5616900,E-REDES,,0.5133385189371008,LINE:000034,BUS:EREDES:1106P5470000:60,BUS:JUNCTION:60:00045,"[[-9.16833688806617,38.73986448501985],[-9.168325002633336,38.739865761455164],[-9.168301634131499,38.739868301745446],[-9.168286913569181,38.73986997264268],[-9.168283706290511,38.7398724692208],[-9.168218975726443,38.7398811503387],[-9.168189727835367,38.739885129948895],[-9.168169185645787,38.73988825767536],[-9.167958805594308,38.73992026329632],[-9.1679268896132,38.739925851867056],[-9.16792191689194,38.739927157046736],[-9.16789810749648,38.73993341236948],[-9.167883699836702,38.73993843133446],[-9.16786532601505,38.739948349661134],[-9.167849738719381,38.73995769380546],[-9.167836913519428,38.73996636489957],[-9.167824088316367,38.73997503599231],[-9.167816280136933,38.73998944559682],[-9.167810768030472,38.74000117755079],[-9.167810381834009,38.74001583662637],[-9.167813086547886,38.74003188251995],[-9.167816797432884,38.74005388264076],[-9.167824270286784,38.74009823373214],[-9.167829806444404,38.74013113509429],[-9.167833881951102,38.7401552848399],[-9.16783515309531,38.74016683955439],[-9.167837284341537,38.74018617836937],[-9.167840751004297,38.740217539733074],[-9.167842630298379,38.740234565783204],[-9.167849062719863,38.740292870132585],[-9.167853510703921,38.740333239578305],[-9.167857069858954,38.740365428835986],[-9.167861946651167,38.74040045286816],[-9.167864883387272,38.74042061325562],[-9.167865017082372,38.74045134660007],[-9.167865133810096,38.74048170176819],[-9.167865164966976,38.74048783578698],[-9.167860484646166,38.74050857715087],[-9.167859555922794,38.74051753010588],[-9.167859324360293,38.74051981112607],[-9.167871154055034,38.740550476803044],[-9.16787758015638,38.740567759795326],[-9.167886241424782,38.74059247239964],[-9.167890144130736,38.74059909454288],[-9.167900201764752,38.740616174187586],[-9.167912464192801,38.74063699052475],[-9.167915966139336,38.740642940637265],[-9.167927261751172,38.74066211712221],[-9.167936168227463,38.7406743517797],[-9.167939993652759,38.74067960542459],[-9.167948700597272,38.74069156260925],[-9.16795718448768,38.74070320649892],[-9.167965306584913,38.74071369159297],[-9.167980496125248,38.740733310957054],[-9.167993623131553,38.74075028230664],[-9.168001452270618,38.74076039166925],[-9.168011122590666,38.740772952835144],[-9.168023664975356,38.740789262789924],[-9.168035058488668,38.74080406962481],[-9.16804534505122,38.740817886411634],[-9.168051608461733,38.74082629817783],[-9.168060088869396,38.74083769888058],[-9.168066844920308,38.74084677285261],[-9.16807676770232,38.74086008842707],[-9.168090549784226,38.74087861230102],[-9.168111240431067,38.7409064159689],[-9.168118465611983,38.74091611632164],[-9.16813677605522,38.74093839230393],[-9.168149981984499,38.74095445314989],[-9.168163164528968,38.74097048717831],[-9.168179847712839,38.740990786867044],[-9.16819485657598,38.741009038622444],[-9.168213448147487,38.74103166340205],[-9.168218704659179,38.74103804833212],[-9.168220074519509,38.741039720636394],[-9.168239241645793,38.741056809533575],[-9.168259422571026,38.741074808228596],[-9.16827878951518,38.74109219260339],[-9.168297832513177,38.741109444731585],[-9.168318250763209,38.74112794574647],[-9.16833534734847,38.74114342258603],[-9.168347073742218,38.741157379705584],[-9.168364007809718,38.74117752400936],[-9.168378940985678,38.74119530800726],[-9.1683826389665,38.74119969802108],[-9.16838668208053,38.74120409398103],[-9.168400485711361,38.741217735412015],[-9.168410263852396,38.741227404091404],[-9.168416086301463,38.74122997370355],[-9.168428327846923,38.74123342318041],[-9.168438923131346,38.74123517578301],[-9.168446140293034,38.74123636383942],[-9.16846454810001,38.7412343449385],[-9.168483734785429,38.741232102938305],[-9.168510422761669,38.74122763252044],[-9.168517880622174,38.74122637733031],[-9.168530621700372,38.74124289264449],[-9.168555735194758,38.741241687991185],[-9.168558251760055,38.74124153054742],[-9.168570270111001,38.74123909090548],[-9.16858447344235,38.741237424560595],[-9.168604213800956,38.741241654217625],[-9.168619394854957,38.741243969637445],[-9.168635422347206,38.7412491420171],[-9.168654044554225,38.741257173859466],[-9.16866141250119,38.74126798987473],[-9.168667758766077,38.74127894106375],[-9.168665101978704,38.74129405265834],[-9.168655853461436,38.741305097180685],[-9.168647285575357,38.741324233651646],[-9.168650857686368,38.74133264224059],[-9.168645689988189,38.741337966648224],[-9.16863480412954,38.74135508792837],[-9.16859906196141,38.741384040766555],[-9.168532737041934,38.74142174123935],[-9.16848432225828,38.741449257134754],[-9.16844871851989,38.741469498181964],[-9.168433784826666,38.74147792681974],[-9.168410408509054,38.7414910963758],[-9.168408304669885,38.741518201413506],[-9.168415383094565,38.741532857323634],[-9.168423666933744,38.741544971355786],[-9.168434711926793,38.741561114391054],[-9.168436481092169,38.74157846568375],[-9.168435699440534,38.74159599273699],[-9.168435078135108,38.741596772917156],[-9.168409402233548,38.74161079158779],[-9.16835154585075,38.74164238162636],[-9.168247008863823,38.74170292230316],[-9.168133275076261,38.74176378765868],[-9.167933302258561,38.74186924942321],[-9.167842312690695,38.74191620299522],[-9.167830608090592,38.74191887398313],[-9.167779015390796,38.741943805507915],[-9.167775272430301,38.74195619735579],[-9.167644354552253,38.74201946652352],[-9.167607419015242,38.74203513416399],[-9.167596465201008,38.74203723098384],[-9.167495001316057,38.74208288092446],[-9.167253648975318,38.7422062373977],[-9.167013423629388,38.74233123181256],[-9.166711987669725,38.74248826803787],[-9.166681026281418,38.74250668389446],[-9.16663446027816,38.74253249819904],[-9.166547986546396,38.74257926665104],[-9.16647573115736,38.742622206950976],[-9.166375522899285,38.74267845596158],[-9.166246301879902,38.742763840643086],[-9.166157103286489,38.74281629881741],[-9.166153352884736,38.742819430688485]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1071186854034752,0.1845206142424524,0.1071195357987002,-0.32439049305033,8.503952250854541e-07,-0.1398698788078775,0.0020913864973857,0.0033486180110628,0.0033486180110628,0.9816705827900036,-12.895791131148066,0.9816687990859868,-12.895555820231849,0.6143126052215768,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:732273713:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5616900,E-REDES,,1.3873926872319229,LINE:000039,BUS:JUNCTION:60:00048,BUS:JUNCTION:60:00049,"[[-9.163482597790118,38.74433134103814],[-9.163456110904942,38.744345888234584],[-9.163234330426198,38.74446753231597],[-9.162894315943063,38.74465451679511],[-9.162598535120278,38.744817383624394],[-9.162353763979313,38.744950578638495],[-9.16219509504702,38.74503241727688],[-9.162046547236283,38.745098222710205],[-9.16190032860424,38.74515804427761],[-9.161613358436655,38.745274783220566],[-9.161207760081904,38.74544404599077],[-9.160875836863774,38.74558001438416],[-9.160503541193847,38.74573293858639],[-9.160503461075834,38.745732966315025],[-9.160503369586268,38.74573300315154],[-9.160351938914237,38.74578087932716],[-9.16034529483941,38.74579239569539],[-9.15852178684543,38.74631972239708],[-9.158460928226063,38.74633421015813],[-9.1583394393085,38.74636628225331],[-9.158175965194706,38.74640950531486],[-9.158103762053369,38.7464253896548],[-9.158052247604251,38.7464345616177],[-9.157996923054323,38.746445145207794],[-9.157960606227052,38.74645532764995],[-9.157919955403772,38.74647210579799],[-9.157888768334754,38.74648789104467],[-9.157744378560919,38.74654333160755],[-9.157700118983229,38.746557916444004],[-9.15735442093672,38.746655685746724],[-9.1569414967846,38.7467700056009],[-9.156913717395282,38.74677717628503],[-9.15691025046085,38.746779260471946],[-9.156952119141447,38.74689984952971],[-9.1569756013182,38.74696376083881],[-9.157009392060115,38.74705677588883],[-9.157015030070797,38.74707780460971],[-9.157033633942875,38.74714242528054],[-9.157044269646226,38.74717590393023],[-9.157066362829834,38.74720140925687],[-9.157071510930919,38.747217136695255],[-9.157073364083175,38.747238126559466],[-9.157112438511259,38.74733381556091],[-9.157122422735567,38.747347482820764],[-9.157119569850764,38.747353092672256],[-9.157116762067895,38.74735863907351],[-9.15711970114715,38.74738879832721],[-9.157122722307061,38.74740218438962],[-9.157131955017334,38.74743085618249],[-9.157134924726128,38.74743501873783],[-9.157162230653848,38.74743976042941],[-9.15719979794457,38.74742689195266],[-9.15722316371973,38.74741270684687],[-9.15724286024251,38.74739852691333],[-9.15734637509583,38.74736178553908],[-9.157374684183152,38.74736669853228],[-9.157408277039714,38.747361449415116],[-9.157452636441636,38.74736826627731],[-9.157498838027962,38.74738083192592],[-9.157542383632652,38.74740150984977],[-9.157558553094523,38.74741896909447],[-9.157576410819043,38.74744669138342],[-9.157612018055726,38.74750100192338],[-9.157665324989004,38.74759850245637],[-9.15768370840402,38.74764124507443],[-9.157684414831314,38.74766327188009],[-9.157680462485256,38.747674034834695],[-9.157673172197796,38.74768946609627],[-9.157653344760773,38.74769610774671],[-9.157653150014614,38.74769616350307],[-9.157653081394441,38.74769619112882],[-9.157572208792601,38.74772125811095],[-9.157413847196143,38.74776831758278],[-9.157332371192572,38.747779364596205],[-9.157322899557936,38.74778544689882],[-9.157310281208883,38.747792682788514],[-9.157289686547223,38.74782207573244],[-9.157286174103703,38.74783062790927],[-9.157283952499114,38.747839357920704],[-9.157285213344696,38.74785030030483],[-9.157341403735098,38.747960413577644],[-9.157469974985496,38.7482083589534],[-9.157569664402676,38.74839527785896],[-9.157721814892799,38.74868237989013],[-9.157844988131826,38.74892830942538],[-9.157961576761178,38.7491489307664],[-9.158108611784877,38.74942720451469],[-9.158301136381942,38.749795011997215],[-9.158384382630407,38.74995394333107],[-9.158435288409299,38.75005224823028],[-9.158512238319565,38.75019960575657],[-9.158532752968748,38.75024007754859],[-9.15860642942252,38.750382932863396],[-9.158620995644416,38.750416881240795],[-9.158596870791749,38.75050577469753],[-9.158589093100701,38.75056345671525],[-9.158583217804765,38.75060779952907],[-9.158572508282532,38.75066157091417],[-9.158552655718594,38.75074277021609],[-9.158544688372684,38.75080809248067],[-9.158547396070821,38.75082044535798],[-9.158643105392427,38.75100610109013],[-9.158773076524337,38.75125790589449],[-9.158931928022987,38.7515751502979],[-9.159151749083778,38.75199352904174],[-9.159424510753635,38.75252175080783],[-9.159440519191204,38.75255353352787]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1071202779093919,0.391104559066132,0.1071307716892862,-0.7691126104758601,1.0493779894357735e-05,-0.378008051409728,0.0039748819634906,0.0076119007073723,0.0076119007073723,0.9816673757849692,-12.895412087739237,0.981652327277423,-12.894213455619234,1.3964228045078666,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:638160687:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5628600,E-REDES,,0.4233342868613377,LINE:000041,BUS:JUNCTION:60:00050,BUS:JUNCTION:60:00051,"[[-8.962893807870998,38.57832180387254],[-8.961524037844931,38.57806965935361],[-8.959039941668145,38.57760271065822],[-8.958177568655232,38.57744791045385],[-8.958155079400978,38.577444150753834]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.902426391431913,-4.289832164793648,8.903713647987937,4.289880799281193,0.001287256556024,4.863448754566235e-05,0.0963077153317582,0.0962895466853497,0.0963077153317582,0.9873614950755264,-13.824045808581078,0.9876657957642848,-13.80459651892217,13.819445448666706,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:739194896:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5628700,E-REDES,,1.1561950397361318,LINE:000042,BUS:JUNCTION:60:00052,BUS:JUNCTION:60:00053,"[[-8.974879097879176,38.58118354916974],[-8.975864294023166,38.58206607905884],[-8.97775809418491,38.58376157492056],[-8.979682662132973,38.58548737183112],[-8.981636467196903,38.58723784927387],[-8.983620913605513,38.5890207605096]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.476812355604014,1.2702489514834054,18.48917498088463,-1.2402522662387636,0.0123626252806161,0.0299966852446418,0.1805758423610091,0.18058358534759,0.18058358534759,0.9869142319284724,-13.837059957761236,0.9874208478256848,-13.705734218750976,25.91241000826375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:625599072:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1004L5659200,E-REDES,,0.4379226847244821,LINE:000043,BUS:JUNCTION:60:00054,BUS:JUNCTION:60:00055,"[[-8.789614178515993,39.65165179660989],[-8.788922114006573,39.65154800628469],[-8.788867043107272,39.65153986081124],[-8.788807148292815,39.65152306928202],[-8.78875200827743,39.65150516102058],[-8.788684932622761,39.65148305115152],[-8.788613039313201,39.651455411444374],[-8.788531068332537,39.65141798451643],[-8.788445024859245,39.65137004287449],[-8.788378016863353,39.65132428118433],[-8.788308175050734,39.65126961897268],[-8.788255823873104,39.6512065627663],[-8.788217594457818,39.65114971327852],[-8.788188214331814,39.651084878954315],[-8.788183892009219,39.651045499633994],[-8.78856220561204,39.649573667316965],[-8.78856341663864,39.649569904724224],[-8.788565619983494,39.64956635267572],[-8.788569280463326,39.649562882449814],[-8.788574043314119,39.64956017154648],[-8.788578015085175,39.64955881610451],[-8.788583808985871,39.64955794571595],[-8.788589928697608,39.64955826235186],[-8.78984306247305,39.64975353504015],[-8.789933476232434,39.64972065290672]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.22965377214185,-11.119786282734593,33.240548101397245,11.050846432793463,0.0108943292553931,-0.0689398499411293,0.3417812887966492,0.3415074984770934,0.3417812887966492,0.9865388285345612,-6.474667622182505,0.9870063264829968,-6.449593213808044,54.492321359137975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:691919621:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622600,E-REDES,,0.2312327652950846,LINE:000044,BUS:JUNCTION:60:00055,BUS:JUNCTION:60:00056,"[[-8.789853123332467,39.64936356536964],[-8.791705133412362,39.649019629799476],[-8.79237159952492,39.649354306741536]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.21633418036324,11.417900363620138,-33.2074433199764,-11.390239071797652,0.0088908603868418,0.0276612918224863,0.3424299873712334,0.3424374064365912,0.3424374064365912,0.9870063264829968,-6.449593213808044,0.9864962196806812,-6.491184251425659,49.13723725593217,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:691919706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622600,E-REDES,,1.93366484925911,LINE:000045,BUS:JUNCTION:60:00056,BUS:JUNCTION:60:00057,"[[-8.79237159952492,39.649354306741536],[-8.793137777280482,39.650285097343755],[-8.793617097108699,39.65122526395407],[-8.794036107608417,39.65203445664947],[-8.79490862579276,39.653735950800865],[-8.79581967265297,39.655514043413824],[-8.79653245644711,39.656891931259764],[-8.796967032826498,39.65773749985639],[-8.797520339228106,39.65881178292462],[-8.798483116835236,39.66068412491501],[-8.799275108189242,39.66222906140007],[-8.79974179169017,39.66313441768267],[-8.800565216371396,39.66473068116403],[-8.800923082872426,39.66543004888184]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.20744331997731,11.39023907180954,-33.13307916771385,-11.15877870810921,0.0743641522634561,0.2314603637003305,0.3424374064366373,0.3424987368656993,0.3424987368656993,0.9864962196806812,-6.491184251425659,0.9822487361301708,-6.840634547170573,49.14603771928532,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:669512396:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5647200,E-REDES,,10.644775357181038,LINE:000047,BUS:JUNCTION:60:00059,BUS:JUNCTION:60:00060,"[[-7.852427118731437,37.0828217573374],[-7.852427209297868,37.08282159535939],[-7.85264972678891,37.08243673463149],[-7.854099582582624,37.081955813594185],[-7.855991370354534,37.081888047762696],[-7.859354490142127,37.08176768072812],[-7.861292048068375,37.081698133210075],[-7.864249555623015,37.081592110803456],[-7.868569275254151,37.081437140863514],[-7.870299970394069,37.08137500687976],[-7.872829229992817,37.08099291257036],[-7.875839847667303,37.08083247291401],[-7.878941788977183,37.08066710534407],[-7.882150462681535,37.080496024129516],[-7.886239741477911,37.080277752447884],[-7.889696066939671,37.080093192577245],[-7.891685067313243,37.079986670118046],[-7.893495437133187,37.07920801361357],[-7.895495629728686,37.078347710395796],[-7.898561482989198,37.07702902733886],[-7.901740958194438,37.075661286634755],[-7.905175672629303,37.07611950265966],[-7.906911540004877,37.07635014023789],[-7.911212975554469,37.07686406330901],[-7.914320992711119,37.078231481590095],[-7.91768650816842,37.07881112256387],[-7.920474882821275,37.07717401754663],[-7.922249379498703,37.07614120795949],[-7.925022341051311,37.07480771657996],[-7.928107005266519,37.0753805358052],[-7.929805378202034,37.076328381550745],[-7.931859192304139,37.074947460908994],[-7.934529831203339,37.07344174146953],[-7.938078616036928,37.07254930948881],[-7.940862279732372,37.07185395850023],[-7.942761858354838,37.072050634745274],[-7.945198774926025,37.07223109552554],[-7.948320399994613,37.07246482726533],[-7.95009886410418,37.07300855944315],[-7.952478438982753,37.0737321250457],[-7.954208645511591,37.07425950355535],[-7.95720469588021,37.075459656100705],[-7.959765609336038,37.074425635000246],[-7.962468256149124,37.0748101264833],[-7.96486794899109,37.07578325124355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.83801564070426,2.1798836683020615,-14.756539412342065,-2.003055354168385,0.0814762283621952,0.1768283141336764,0.1527095069572945,0.1528499109373053,0.1528499109373053,0.945006365727292,-14.804500383521104,0.9375017020878248,-15.804554038888886,21.932832678620365,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:629268115:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5653200,E-REDES,,9.87301092376926,LINE:000052,BUS:JUNCTION:60:00063,BUS:JUNCTION:60:00037,"[[-7.976564604223379,39.241066774407514],[-7.975199031910085,39.24145303027679],[-7.971594140913334,39.24247257529988],[-7.969314958615036,39.243117113052016],[-7.967928732733008,39.24350910047859],[-7.965057707722321,39.24432087963418],[-7.96213174164789,39.245148099636815],[-7.961014656023799,39.24546389654403],[-7.957586819687417,39.24643284315056],[-7.954797758665307,39.24722114423296],[-7.950897116623175,39.248323465185514],[-7.948904551735046,39.248886494558825],[-7.946785230708222,39.2494853000037],[-7.944885822029523,39.250021935701604],[-7.942235403264077,39.25077067830681],[-7.939623802314371,39.251508381462635],[-7.936276178867837,39.252453880924136],[-7.932723198293706,39.25345724686017],[-7.930103560813513,39.254196947113435],[-7.928078767281382,39.25476862494819],[-7.925934372811008,39.25537403196237],[-7.923856150492974,39.255960710170264],[-7.921868372885705,39.25652180723086],[-7.918900551983328,39.25744147595398],[-7.916752024699686,39.25810719884085],[-7.913749858835179,39.25903733722367],[-7.91116607484365,39.25983776482634],[-7.907926413095267,39.26084127090114],[-7.906067872844182,39.261416910337715],[-7.903571423622095,39.2621900729391],[-7.901185360679277,39.26292897441363],[-7.898163728262194,39.263864607130856],[-7.897540324162778,39.26387692143425],[-7.892020386688656,39.26398579591039],[-7.889356375637692,39.264038240382185],[-7.885873074245415,39.26410673328181],[-7.882972294064573,39.26416368426865],[-7.880187224907951,39.26421829971156],[-7.876184403820463,39.26429668471114],[-7.874366222211811,39.26433223557278],[-7.871256705037882,39.26506676190612],[-7.867668054968957,39.265914341733335],[-7.867568763518062,39.2659377909909]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6532 PONTE SÔR-ALTER DO CHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090599455782313,0.3680492669387755,10.01055782312925,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.282779144451474,0.9291027624735816,-5.273821903115725,-1.0063606396356382,0.0089572413357483,-0.0772578771620565,0.0525645321105894,0.0527547474984566,0.0527547474984566,0.9819123059236482,-4.005803049464436,0.9793060947788206,-4.3060078950925735,11.94627434294762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:633303622:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134800,E-REDES,,0.7897103477933426,LINE:000053,BUS:JUNCTION:60:00064,BUS:JUNCTION:60:00065,"[[-8.382161114546689,40.16235858438606],[-8.378417881711412,40.16367938636723],[-8.37399943338318,40.16573143595216]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 COIMBRA-LOUSA,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-116.39584326246826,24.09483639917028,116.5687314342617,-23.5274993707388,0.1728881717934314,0.5673370284314814,1.1555455057082409,1.1555768603605785,1.1555768603605785,0.9898056288605716,-0.1489741875473282,0.9902430909066482,0.143187644541973,82.90836994981909,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:666382434:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5143700,E-REDES,,0.8065993099954735,LINE:000054,BUS:JUNCTION:60:00066,BUS:JUNCTION:60:00067,"[[-8.429426948722053,40.17986773362357],[-8.42939816689326,40.17987215750564],[-8.429888855390674,40.1848248864851],[-8.429851301404623,40.187067542793066],[-8.42982962789021,40.187081638731115]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.183202582795435,3.384357674548656,-19.176150906999677,-3.475972300024694,0.0070516757957577,-0.0916146254760379,0.1904102733772614,0.1906040520885031,0.1906040520885031,0.9844066324285043,-1.8322512821669636,0.9838696402141226,-1.8892709201435736,27.66989215192033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:666382450:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5143700,E-REDES,,2.966051394094038,LINE:000055,BUS:EREDES:0603S5022800:60,BUS:JUNCTION:60:00069,"[[-8.463655743058242,40.179640665584465],[-8.463482058524798,40.179585759861844],[-8.46054603714064,40.17930505434077],[-8.454498636716155,40.17854151198479],[-8.453462767244266,40.17775682777161],[-8.451963612076444,40.17805818876705],[-8.448968390605108,40.177208535455016],[-8.445726516145792,40.17568205468373],[-8.44276060680335,40.176402896826666],[-8.441268506076659,40.17568536853812],[-8.436752643052213,40.17653345643366],[-8.431535713012739,40.178902112291354],[-8.431562453008882,40.178911391052154]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.819568835370398,-0.8041891247719307,5.821907901079179,0.3972079812673486,0.0023390657087807,-0.4069811435045821,0.0574588049422443,0.0570435332352318,0.0574588049422443,0.9838521061351754,-1.9037359567814245,0.984363444268771,-1.8383761664031857,8.341265143680673,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:751850539:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5143700,E-REDES,,0.2743890435060885,LINE:000056,BUS:JUNCTION:60:00069,BUS:JUNCTION:60:00066,"[[-8.431562453008882,40.178911391052154],[-8.431579616827603,40.17891369709031],[-8.431585132789367,40.17891050373176],[-8.431593092515921,40.178899685098095],[-8.431593317723047,40.1788895079153],[-8.431576413548827,40.17887684449031],[-8.431556773596377,40.178869483587114],[-8.431523870677728,40.17886045494776],[-8.43151088580063,40.17885794894974],[-8.431500048635959,40.17885523925657],[-8.43148766730583,40.17885381239276],[-8.431395839815638,40.17887494384188],[-8.431186251693992,40.17892589224189],[-8.431110196906465,40.1789587622738],[-8.43110482023917,40.17899896925086],[-8.431094979228643,40.179014529790855],[-8.430846404036082,40.17908279762243],[-8.430710729503367,40.17911339895761],[-8.430651430510544,40.17913061826218],[-8.430602551359348,40.17914642371801],[-8.430553030272403,40.17916845384647],[-8.430485819285341,40.17920743359977],[-8.430424637860423,40.17924520897514],[-8.43039136989869,40.179268052623016],[-8.430355001428529,40.17929070613635],[-8.430340359507845,40.17929856099999],[-8.430280976475133,40.17932076956652],[-8.430204827360328,40.17934303937285],[-8.430128363453958,40.17936314853958],[-8.430087900439553,40.179373150320096],[-8.430029306486768,40.17938790889319],[-8.429987814537258,40.17939889492834],[-8.429919128154792,40.17941747092367],[-8.429907594269004,40.179421895502266],[-8.429894139110969,40.17943265613663],[-8.429887233350955,40.17944560632032],[-8.429884991536577,40.17945381641773],[-8.42988398897269,40.17946617501302],[-8.429884930074213,40.17947462907054],[-8.429886840905949,40.17948199092222],[-8.42988994618027,40.17949131296834],[-8.429897799281681,40.179515041125846],[-8.42990699711434,40.1795428724793],[-8.429909198477352,40.17954954913792],[-8.429935520150039,40.179629489164505],[-8.429959055119634,40.17969777380667],[-8.429959440479804,40.17970265397787],[-8.429957760323692,40.179707746608145],[-8.42995323883421,40.179712846563056],[-8.429947991709389,40.17971579599291],[-8.429943348173802,40.17971715883897],[-8.429912612474181,40.179723136889876],[-8.42978391483279,40.17975204406793],[-8.429724968453263,40.179766848423654],[-8.429565661714602,40.179806569161286],[-8.429479864249469,40.17982968286072],[-8.429447650460133,40.17983866353678],[-8.429439664522606,40.17984090853065],[-8.42941004888982,40.17984797327218],[-8.429401262272705,40.17984969798508],[-8.42938276724711,40.179851780893124],[-8.429361380642998,40.179855807492935],[-8.429349184775326,40.17985923407077],[-8.429336270128978,40.17986744459671],[-8.429331303320776,40.17987543654709],[-8.429329213547568,40.17988352916615],[-8.429329089153976,40.17988730293254],[-8.429330913293862,40.17989633109611],[-8.429332265244156,40.179899407614975],[-8.429335882586617,40.1799050179525],[-8.429339315740721,40.17990878256683],[-8.4293474039553,40.17991381403434],[-8.42936262854874,40.17991563907427],[-8.429374411356557,40.17991441098245],[-8.429383200424576,40.17991324462727],[-8.429387365908923,40.17991263952421],[-8.429399521318762,40.17991069900989],[-8.429413118478049,40.179908205428156],[-8.42942551702204,40.17990548077753],[-8.429431004087258,40.17990369250711],[-8.42943807860298,40.17989976576753],[-8.42944289572085,40.179892449635744],[-8.429443658621024,40.179884333411835],[-8.429442208524403,40.179877609782174],[-8.42943906066006,40.17987196221641],[-8.429436244143904,40.17986959192315],[-8.429426948722053,40.17986773362357]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.8219079010835975,-0.3972079812742048,5.822122884116841,0.3595324568897429,0.0002149830332438,-0.0376755243844619,0.0570435332352795,0.0570192440571115,0.0570435332352795,0.984363444268771,-1.8383761664031857,0.9844066324285043,-1.8322512821669636,8.28098036369014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:753300298:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0603L5134701,E-REDES,,2.713959485331936,LINE:000057,BUS:JUNCTION:60:00070,BUS:JUNCTION:60:00071,"[[-8.370696162558534,40.16596499399822],[-8.376234365627264,40.16869877703206],[-8.376718108813721,40.16893754359721],[-8.380459876746352,40.170784261200076],[-8.38151630368948,40.171305612390576],[-8.386867770094836,40.17394631018779],[-8.388427868599877,40.174716056084456],[-8.389622649005878,40.17530553324296],[-8.390847080070039,40.17590961111263],[-8.393590384750604,40.178244260372516],[-8.396162430121173,40.180430656764216]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.986304411821112,-1.90469811580448,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:759860847:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133700,E-REDES,,1.2113738857907088,LINE:000058,BUS:JUNCTION:60:00072,BUS:JUNCTION:60:00073,"[[-8.420859850895553,40.16684620020014],[-8.42318589074061,40.16841479490918],[-8.426868854817833,40.17178439141915],[-8.42740910643131,40.175111141395185],[-8.426716682497803,40.175685626823615]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.982247235803763,0.1960308854704252,-12.975893143612016,-0.1868803433009643,0.0063540921917493,0.0091505421694608,0.1264776505897067,0.126479417235639,0.126479417235639,0.987810671900655,-1.4330767570809375,0.987303241924915,-1.5273025501625217,18.14886170693629,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:759861083:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,1.2130823135613642,LINE:000059,BUS:JUNCTION:60:00072,BUS:JUNCTION:60:00073,"[[-8.420867287236174,40.1668392200854],[-8.423194315949894,40.16840847858917],[-8.426880085270327,40.17178063434571],[-8.42742142355876,40.175114180907485],[-8.426725303015843,40.17569173782289]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.96396386669091,0.1957374748899664,-12.957618723197584,-0.1866344683250236,0.006345143493327,0.0091030065649428,0.1262995249830844,0.1263012941205187,0.1263012941205187,0.987810671900655,-1.4330767570809375,0.987303241924915,-1.5273025501625217,18.123302356223085,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:759861242:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0603L5133900,E-REDES,,0.1068628645704466,LINE:000060,BUS:JUNCTION:60:00074,BUS:JUNCTION:60:00073,"[[-8.426137859760523,40.17630879280341],[-8.42717718273553,40.175767512602775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.987270471950344,-1.5338436111049858,0.987303241924915,-1.5273025501625217,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:763231802:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0616L5134600,E-REDES,,0.7734910801547769,LINE:000062,BUS:JUNCTION:60:00076,BUS:JUNCTION:60:00077,"[[-8.415249453809494,40.176770234400415],[-8.420179412645881,40.176252863989596],[-8.424268661631185,40.17582209463461]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9863057829823968,-1.904721718728952,0.9872187405723656,-1.5529142646928962,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:634506936:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1108L5625100,E-REDES,,2.209255978080882,LINE:000066,BUS:JUNCTION:60:00080,BUS:EREDES:1014S5001200:60,"[[-9.306624312033096,39.31067292938669],[-9.307175607949826,39.31270235770084],[-9.3094245357959,39.31511220399059],[-9.31172764561615,39.316197461664395],[-9.31324418251984,39.319688277123966],[-9.31335236013639,39.323406137905536],[-9.315107739180416,39.32472755930692],[-9.316969551497898,39.32609992894535],[-9.3183745547976,39.32706008339593]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6251 LOURINHÃ-ATOUGUIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2102536611226611,0.368854,9.2,0.29095,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.288194919183185,1.3549854173450206,4.291026734812092,-1.371236378717906,0.0028318156289062,-0.0162509613728853,0.0450471640639793,0.0451115240050583,0.0451115240050583,0.9606399636332212,-12.006286859813436,0.960894897267944,-11.935099721376597,15.50490599933264,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636636879:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,4.4564467555696785,LINE:000067,BUS:EREDES:1014S5001200:60,BUS:JUNCTION:60:00082,"[[-9.31856974957407,39.32726497003185],[-9.318534960240687,39.32726504563463],[-9.318371241681323,39.32716662263741],[-9.316503469635274,39.32719720071224],[-9.313526045720057,39.326663434391406],[-9.310030791553292,39.32630297524079],[-9.303495073390582,39.325628222396446],[-9.297814537633789,39.32515958231536],[-9.293735865791906,39.32482295948089],[-9.28968259882269,39.324488777817095],[-9.286814227000283,39.32415160732343],[-9.28253650871416,39.32340331538205],[-9.277111733711928,39.32323083575448],[-9.273044320114476,39.32282296918036],[-9.267727655406464,39.32464297089238]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.811979443645049,-1.425547838250377,8.823919682007253,1.41859213377891,0.0119402383622038,-0.0069557044714669,0.0893913574324342,0.0893176868529682,0.0893913574324342,0.960894897267944,-11.935099721376597,0.9628381045740856,-11.698430930633986,13.333038620692705,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636635687:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1012L5626500,E-REDES,,4.7342943740284555,LINE:000069,BUS:JUNCTION:60:00085,BUS:JUNCTION:60:00086,"[[-9.131344216458485,39.36005294383989],[-9.134601477312083,39.36396517926242],[-9.135335102856976,39.365478120466264],[-9.136097848254755,39.367051610392316],[-9.135427326123887,39.36940254720891],[-9.13447828374992,39.37273108773929],[-9.135063663335504,39.374532092683786],[-9.135607967438707,39.3762066502063],[-9.137279961249433,39.37734604838385],[-9.139122739121262,39.378601761608785],[-9.141541602266468,39.38024991701289],[-9.143939914090993,39.38188394220585],[-9.145574328632465,39.382997435145285],[-9.14859150734505,39.38511635256564],[-9.150506029690952,39.38534582882419],[-9.151832044191009,39.387389661943764],[-9.151539760651454,39.389875402849945],[-9.152671633849236,39.39222224002198],[-9.153469028399437,39.39387548053001],[-9.154038161709773,39.3950554067811]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6265 SANCHEIRA-SANTO ONOFRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.124529533286772,2.098538238707369,-10.10813363861611,-2.0892966669076216,0.0163958946706621,0.0092415717997473,0.1027238429150611,0.1028167759039339,0.1028167759039339,0.968558707333747,-11.000953109000024,0.96600532751409,-11.283024754511896,14.753447539666226,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636635719:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1012L5626500,E-REDES,,0.4834946908424752,LINE:000070,BUS:EREDES:1012S5000500:60,BUS:JUNCTION:60:00088,"[[-9.081645660267553,39.35485427280713],[-9.081628901251634,39.354841817990504],[-9.081503385609059,39.354741758250235],[-9.08306255552121,39.353590493455215],[-9.086247901719362,39.35414084572111]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.8028364430282,3.595133385024403,-18.797025022859167,-3.5811433515765803,0.0058114201690315,0.0139900334478229,0.1892516991280566,0.1892612205991099,0.1892612205991099,0.9733488546087302,-10.45864705492311,0.9728763100645428,-10.511626804045422,28.228983607891717,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636635734:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,0.4711650891957822,LINE:000071,BUS:JUNCTION:60:00088,BUS:EREDES:1012S5000500:60,"[[-9.086250999121194,39.35412293260868],[-9.083055536697936,39.35357082573224],[-9.081481670580272,39.35473256834001],[-9.081460625306875,39.35471629353481]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.28891170120119,-3.674723252594656,19.29487519650734,3.6893447618792736,0.0059634953061511,0.0146215092846175,0.1942136244220294,0.1942043457580201,0.1942136244220294,0.9728763100645428,-10.511626804045422,0.9733488546087302,-10.45864705492311,28.967652236860236,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636636083:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,0.2401027487100548,LINE:000074,BUS:JUNCTION:60:00085,BUS:JUNCTION:60:00089,"[[-9.131356600008514,39.360034490453224],[-9.12986954348899,39.35820676753965]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.03463468505807,-3.504503272088713,19.03761365935909,3.511780083273767,0.0029789743010191,0.0072768111850538,0.1922849964661657,0.1922804462942025,0.1922849964661657,0.968558707333747,-11.000953109000024,0.9687942382842042,-10.974011368452436,28.679990523702852,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636636090:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1012L5626500,E-REDES,,4.146461871077718,LINE:000075,BUS:JUNCTION:60:00088,BUS:JUNCTION:60:00089,"[[-9.086247901719362,39.35414084572111],[-9.088846152063338,39.35423636483062],[-9.09154670465554,39.354335638535744],[-9.09410615278796,39.354429675928216],[-9.096343170956146,39.35394636780424],[-9.098243085883809,39.35353585522479],[-9.103976236551963,39.35229688123091],[-9.107608698737888,39.35151127849538],[-9.11067832415051,39.35294091449935],[-9.113476896512797,39.353599542133644],[-9.115159552926956,39.35350219797475],[-9.119577864335119,39.352307338490995],[-9.122816250504444,39.35328771305739],[-9.126829137884648,39.35450275958251],[-9.12841900575187,39.35645733288661],[-9.129849933683214,39.35821639298884]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.04739444931752,3.6287867645327663,-18.99619473377117,-3.504123474816822,0.0511997155463532,0.1246632897159436,0.1917820062810581,0.191862084670415,0.191862084670415,0.9728763100645428,-10.511626804045422,0.9687942382842042,-10.974011368452436,28.616911726514292,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
