source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:661874567:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624500,E-REDES,,0.4814948262666919,LINE:000078,BUS:JUNCTION:60:00091,BUS:JUNCTION:60:00092,"[[-9.004186088521141,39.335329460367056],[-9.004412563425245,39.33479631490113],[-9.003322867545252,39.33385342735282],[-9.001808100409853,39.33357300088185],[-9.000174040338903,39.333270459222575]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2720678772064309,2.8937060242378148,1.2722185909427162,-2.898059054447859,0.0001507137362855,-0.0043530302100442,0.0308748037163531,0.0309182826760383,0.0309182826760383,0.9851523995942608,-9.216537588918058,0.9850262511450868,-9.210332503695692,4.436545081939781,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:755828299:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,0.8704032773363799,LINE:000081,BUS:JUNCTION:60:00093,BUS:JUNCTION:60:00094,"[[-9.181451242104565,39.31977120792832],[-9.183639980422155,39.319819707676345],[-9.186607996089222,39.31985697988913],[-9.190344673731579,39.31994270515107],[-9.191566060517362,39.31997070512129]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:756062084:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5145700,E-REDES,,2.1919173384911113,LINE:000084,BUS:EREDES:0102S5010600:60,BUS:JUNCTION:60:00098,"[[-8.50127127341524,40.70601701355491],[-8.503535477542867,40.70558327971137],[-8.51322883590037,40.70407836054661],[-8.515672982789583,40.70332422375087],[-8.517979110992133,40.70334034458987],[-8.526628494770883,40.702002055077315]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 AVANCA-VISTA ALEGRE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1094324128128815,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.387278351098128,-2.105424826127617,-6.384109202468657,2.094439663964735,0.0031691486294702,-0.010985162162882,0.0663963416011826,0.0663295194583682,0.0663963416011826,0.9746707433879032,-4.731368065493245,0.9747180728655528,-4.82629728725722,13.395811883624056,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:637461806:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5143100,E-REDES,,0.3566115357985639,LINE:000085,BUS:JUNCTION:60:00099,BUS:EREDES:0907S5007100:60,"[[-7.288139538374531,40.53548063039603],[-7.288721915217923,40.53714506888922],[-7.288218922565813,40.53820976038623],[-7.287808867894707,40.53837677497923]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.3679121807945258e-07,0.0653253865917719,2.8565445826138817e-07,-0.0690357577313723,4.8863240181935586e-08,-0.0037103711396004,0.0006285922825895,0.0006642968885043,0.0006642968885043,1.0000024546528403,8.691368805533784,1.0000000000000004,8.69141048134306,0.0953216944331056,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:693362440:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5142400,E-REDES,,7.922430900008307,LINE:000086,BUS:EREDES:0907S5007100:60,BUS:EREDES:0907S5024600:60,"[[-7.287758970259913,40.538275543984305],[-7.28800874751807,40.538139534974015],[-7.288464723092801,40.53698413469214],[-7.287289879520365,40.533644515914666],[-7.285458194613189,40.53098137004557],[-7.282089110177668,40.52674821778623],[-7.280551474600392,40.52623995437308],[-7.279311503544018,40.526500961800096],[-7.278330947551422,40.525772106357444],[-7.277284904388639,40.52537514794924],[-7.273576963510923,40.52507345164843],[-7.267794546777162,40.5264100898487],[-7.262992728822493,40.52648756196528],[-7.260489545144815,40.52631351597975],[-7.244759346127306,40.526275248634015],[-7.241987732807242,40.52648303619232],[-7.230753542935638,40.52645855588728],[-7.227935797431383,40.525024792728445],[-7.225794703130668,40.52445941860573],[-7.22300025411182,40.524544543064316],[-7.218918312108358,40.52580103887522],[-7.212609582985511,40.531506400002506],[-7.210820266205033,40.5314093809812],[-7.210791585549318,40.531414663579596]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1424 GUARDA-CASAL DE CINZA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05455382685069,0.3678420025094103,10.219322459222084,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.08458889221603,0.983685227399411,-33.94498635831759,-0.1335327045997583,0.1396025338984401,0.8501525227996526,0.3281156690494052,0.3281301055282604,0.3281301055282604,1.0000000000000004,8.69141048134306,0.9954536487804322,7.110226848583806,23.54212265233609,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:639079849:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144800,E-REDES,,0.6315837838763677,LINE:000087,BUS:JUNCTION:60:00102,BUS:JUNCTION:60:00103,"[[-8.404974649976191,41.55117614642711],[-8.404999395100399,41.55115201169196],[-8.405040932491053,41.55111934652182],[-8.405097238897767,41.551078722945164],[-8.405135778642512,41.55104580376545],[-8.405201527029796,41.55099031057347],[-8.40525198517319,41.55094709877191],[-8.405308426425579,41.55089873159091],[-8.405346080437477,41.55086899275369],[-8.405397305872745,41.55084574925898],[-8.405449641840974,41.550821530696496],[-8.40548636053694,41.55080591183737],[-8.405507145347954,41.55079486879872],[-8.405561231737165,41.550765108740904],[-8.405591287444079,41.55074977583891],[-8.405601706224452,41.55074198981795],[-8.405633873242085,41.550715739391805],[-8.405668524971983,41.550687520226525],[-8.405721044264924,41.550644339317664],[-8.405761409716188,41.550612469004896],[-8.405811573982767,41.550570779281045],[-8.405835308920876,41.550551643825365],[-8.40595730823989,41.550437257859045],[-8.406054512098741,41.55034354042857],[-8.406073223031493,41.55031831241169],[-8.406080423294688,41.550297730774496],[-8.406071590989107,41.55025836068869],[-8.406050932663211,41.55019442073686],[-8.406032357871467,41.5501328347751],[-8.405999858082211,41.55001798016131],[-8.405980684496566,41.54994798616489],[-8.405962039574806,41.549878288024644],[-8.405916283448327,41.549712315012364],[-8.40588225066157,41.5496004712502],[-8.405864020681827,41.54952964663727],[-8.405863311209595,41.54948941080151],[-8.40587046642598,41.54946385023665],[-8.405883244706919,41.54944155360043],[-8.405914005549887,41.549403232485865],[-8.405964430079134,41.54936381099822],[-8.406047546496309,41.549297768535766],[-8.406110255016383,41.54927225538024],[-8.406163259359888,41.54925056493057],[-8.406251477134674,41.54921468152988],[-8.40631760654552,41.54918755742898],[-8.406455814411059,41.54913151215585],[-8.406555071136545,41.54909010986971],[-8.406701447257833,41.549029948079266],[-8.406896965107638,41.54895032847606],[-8.407000954740834,41.54890873439506],[-8.40708921730909,41.548872328028274],[-8.4071925203517,41.54882998811205],[-8.407319201773355,41.5487779670753],[-8.40742400437007,41.54873601951661],[-8.407618490507424,41.54865659023698],[-8.407676970600088,41.54863194172968],[-8.407728371614196,41.54861113677018],[-8.407752815802192,41.54859842785094],[-8.407764542744529,41.54858837856021],[-8.407774846328984,41.548576198811105],[-8.407803500739513,41.5485445719961],[-8.40781648771528,41.54852363419924],[-8.407818379499847,41.54848940659021],[-8.407817726911864,41.54846281122875],[-8.40782743653891,41.54844625710375],[-8.407867730598078,41.54842914327685],[-8.407955739050424,41.548395248885704],[-8.40809440873879,41.54833861528677],[-8.40819652937317,41.54829760085365],[-8.408273872458984,41.548264173062485],[-8.408359112222977,41.54822755690467],[-8.408408036739917,41.548205118929246],[-8.408428627108963,41.5481909515426],[-8.40845228325512,41.548159354608416],[-8.408459176733135,41.548126096343864],[-8.408450998378205,41.5480969980739],[-8.408433436050341,41.5480708396017],[-8.408396432063453,41.54802749486004],[-8.408360365932108,41.54798203197844],[-8.40828497556867,41.54789432834352],[-8.408254444942614,41.54785123808428],[-8.40823088332806,41.54780662742776],[-8.408208378369165,41.54775965525373],[-8.40818157855263,41.54767797513724],[-8.408159613629259,41.54760584531194],[-8.408146716658615,41.547557859600836],[-8.408136473391293,41.54751665629478],[-8.408128771445677,41.54747555491854],[-8.408135145475029,41.54744131651549],[-8.408146633400625,41.547411810759904],[-8.408159020171043,41.54740197592847],[-8.408179403996012,41.54739563329823],[-8.408212477098898,41.547388566845285],[-8.408271703375183,41.547376206288156],[-8.408348795820556,41.54736014718568],[-8.408390254006072,41.5473463977547],[-8.408486616490578,41.54731579619839],[-8.408579217139629,41.547285572777305],[-8.408621456143347,41.54727226256285],[-8.408659674022125,41.54726033959117]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.07460476662344,3.0889708930390634,-17.070083908500504,-3.2417056649868257,0.0045208581229374,-0.1527347719477623,0.1777433687933809,0.1780375864157831,0.1780375864157831,0.9393738349073606,-2.7024284393613245,0.9390860860183508,-2.715271753257316,32.661454121405825,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:639079863:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144700,E-REDES,,0.6323684300726073,LINE:000088,BUS:JUNCTION:60:00102,BUS:JUNCTION:60:00103,"[[-8.405000388133404,41.55116580299232],[-8.405008505205679,41.551157887444646],[-8.405049421383053,41.55112570994859],[-8.40510590700749,41.551084950885965],[-8.405144757281064,41.551051769857246],[-8.405210505628679,41.55099626765661],[-8.405260999652043,41.55095303775829],[-8.40531727367198,41.55090480602658],[-8.405353661410317,41.55087606961245],[-8.405403546989831,41.55085343255357],[-8.405455739436944,41.550829286359765],[-8.405492793128559,41.55081352264136],[-8.40551415196416,41.55080217210802],[-8.40556813071269,41.55077246632568],[-8.405598939925662,41.55075675347055],[-8.405610350441824,41.55074823578545],[-8.405642684612646,41.55072183189558],[-8.405677348289624,41.55069360369548],[-8.405729807881276,41.5506504769472],[-8.405770197227335,41.550618588567005],[-8.405820409321601,41.55057687171417],[-8.405844383135925,41.55055753760546],[-8.405966704730428,41.550442835730976],[-8.406064529362277,41.55034853157014],[-8.406084432076884,41.550321698047746],[-8.406092662553913,41.55029815173337],[-8.406083341366347,41.55025654989901],[-8.406062598063318,41.550192358048655],[-8.406044071775016,41.55013090702839],[-8.406011584294433,41.55001613342179],[-8.405992434896403,41.54994619339176],[-8.40597377793889,41.54987648627843],[-8.405927997317628,41.54971039628116],[-8.405893976763746,41.54959861551913],[-8.40587599040317,41.54952871770772],[-8.405875312546456,41.54949029154002],[-8.405881948238573,41.54946658697593],[-8.405893929350777,41.549445678810244],[-8.405923581402359,41.54940874690856],[-8.405973109951088,41.54937002084012],[-8.406054936240958,41.54930499886977],[-8.406115969657327,41.54928016498802],[-8.406168974005352,41.54925847453575],[-8.40625720377314,41.54922259110206],[-8.406323321204162,41.549195467026536],[-8.406461564999711,41.549139412657034],[-8.406560857613531,41.549097992272685],[-8.406707173934596,41.54903785762917],[-8.4069026319887,41.54895826517061],[-8.407006657510669,41.54891665299117],[-8.407094967913308,41.54888021949432],[-8.407198259017543,41.54883788860532],[-8.407324892584983,41.54878588568448],[-8.407429683243672,41.54874394715298],[-8.407624289059703,41.548664472558],[-8.407682745224857,41.548639833108965],[-8.407734648784595,41.548618828858274],[-8.407760850909797,41.54860519733703],[-8.407774154167162,41.54859379370337],[-8.407784863297135,41.54858115379037],[-8.407813959053648,41.54854903070888],[-8.407828362542737,41.548525802567234],[-8.407830377379954,41.548489512815024],[-8.407829756042096,41.54846462808153],[-8.407836800279778,41.548452618225475],[-8.407873409498707,41.548437070891666],[-8.4079613342151,41.54840321271233],[-8.408100099644365,41.54834654286161],[-8.408202339910078,41.54830547411345],[-8.408279826556782,41.54827198294698],[-8.408365209882003,41.548235303413215],[-8.408415282798439,41.54821234945884],[-8.40843813173613,41.548196618991476],[-8.408463789990543,41.54816234313417],[-8.408471364812117,41.54812585089946],[-8.4084624075991,41.548093990370205],[-8.408443856214632,41.5480663666786],[-8.408406623389803,41.548022761383976],[-8.408370557215575,41.54797728950192],[-8.408295311434502,41.5478897655996],[-8.408265335425268,41.54784744832651],[-8.40824208799212,41.54780344016406],[-8.408219873127758,41.54775704353098],[-8.408193231369983,41.547675894255164],[-8.408171327127873,41.54760394436012],[-8.408158478857215,41.54755613860718],[-8.408148296659864,41.547515205266286],[-8.408140876505918,41.54747554380516],[-8.408146887126883,41.547443215060476],[-8.408157319925012,41.54741642195637],[-8.408165968019114,41.54740956734038],[-8.408183347534798,41.54740415931889],[-8.408215726119025,41.54739723859528],[-8.408274916447244,41.54738487812303],[-8.408352835145052,41.54736864595884],[-8.408395011442888,41.547354660701046],[-8.408491338020491,41.547324068230935],[-8.408583914747348,41.547293853867444],[-8.408626069975147,41.547280570864295],[-8.408684731401335,41.5472622780161],[-8.408704927075261,41.54725960925645]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.053418503925297,3.0849424339069462,-17.04890325530564,-3.2378788662775637,0.0045152486196577,-0.1529364323706175,0.1775224670889928,0.1778170502148008,0.1778170502148008,0.9393738349073606,-2.7024284393613245,0.9390860860183508,-2.715271753257316,32.62099618690165,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:639079891:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144700,E-REDES,,0.5211556250077257,LINE:000089,BUS:JUNCTION:60:00103,BUS:JUNCTION:60:00104,"[[-8.408704927075261,41.54725960925645],[-8.408749139584883,41.54725377631385],[-8.408798705420383,41.547246994060146],[-8.408880121786163,41.54724718485977],[-8.408912673580888,41.54724997851623],[-8.408938626996758,41.54725124845033],[-8.408971521654182,41.547255742962506],[-8.40900752830898,41.54726206671047],[-8.409040909339847,41.54727098985035],[-8.409080739623668,41.54728299468623],[-8.409123868353552,41.54730118609175],[-8.409166536464127,41.547323763395944],[-8.40922120889345,41.547359195989905],[-8.409244035201677,41.547377499406885],[-8.409265015969428,41.547390242989664],[-8.409284699229719,41.547396660100766],[-8.409309524917012,41.54740045371167],[-8.409337363224603,41.547402457305516],[-8.409368000842806,41.54740043847756],[-8.409397340007175,41.547391877088366],[-8.409420179716788,41.54737971191207],[-8.409435329442498,41.54736580959618],[-8.409446987831922,41.547351060365536],[-8.409463281217555,41.54732435201793],[-8.409501623183342,41.547260288030486],[-8.409556005422887,41.547169219158036],[-8.409609378672599,41.547083257797766],[-8.40964086277042,41.547029897741155],[-8.409660645445879,41.54699521264806],[-8.409675383413589,41.546974756600626],[-8.409693376837971,41.54696723099554],[-8.409726982204315,41.546958605178624],[-8.40983918503214,41.54693293420423],[-8.409885972794633,41.54691005058279],[-8.409934102606353,41.546878727223735],[-8.41002483860107,41.54684439246009],[-8.410151369311198,41.54680057102727],[-8.410320950139718,41.54673436992082],[-8.41053390300345,41.54665661962274],[-8.410654879816196,41.54661184771528],[-8.410804103245201,41.54656381076193],[-8.411024737807145,41.546505632952346],[-8.411131325099602,41.54647596771837],[-8.411275330571128,41.546427051474716],[-8.411431342693175,41.546383192915094],[-8.411692521752451,41.54630564719331],[-8.412002627124489,41.54621240513614],[-8.412187109500419,41.54615627608168],[-8.412292355375474,41.54612153495613],[-8.412416164597207,41.546072648588165],[-8.412560335713291,41.5460236673026],[-8.412657662696397,41.54597868997862],[-8.412826142354616,41.545889024212514],[-8.413063527249854,41.5457340387038],[-8.41317429841343,41.54565543520283],[-8.413227965412096,41.54559435766265],[-8.413302376304664,41.54555217305721],[-8.413442292217086,41.54547589285587],[-8.413626505357165,41.54536411025159],[-8.413751433660808,41.54529201714953],[-8.413875355404217,41.54522278055704],[-8.413887626289513,41.54521415188663]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.066419120827632,3.241160280140555,-17.062678789012033,-3.3671069792506163,0.0037403318155995,-0.1259466991100613,0.1779996512814285,0.1782527366033643,0.1782527366033643,0.9390860860183508,-2.715271753257316,0.9388469602715536,-2.7257711321616314,32.700923977869074,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:697117914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0205L5016100,E-REDES,,1.0819010285977608,LINE:000094,BUS:JUNCTION:60:00108,BUS:EREDES:0213S5903000:60,"[[-7.618695211169775,38.04117198008087],[-7.618753271876035,38.03985709529419],[-7.618890405985015,38.03641621030931],[-7.618995812672503,38.03377014794353],[-7.619088743366319,38.03144716847234]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.12347822682842,3.1066770039717664,19.136229918670065,-3.074532733818395,0.0127516918416432,0.0321442701533709,0.1895831998612754,0.1896001912172993,0.1896001912172993,0.9833578966762608,-7.86071910908394,0.983648465786502,-7.729096157276045,27.20622631902703,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:643860400:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,0.9540714167557384,LINE:000096,BUS:JUNCTION:60:00109,BUS:JUNCTION:60:00110,"[[-8.461758977195775,37.14730815775027],[-8.459301887659272,37.14637905750518],[-8.457034015990683,37.14602850999239],[-8.454241031969781,37.14546571086436],[-8.451474426535949,37.144907991661114]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.115108114863574,-2.43640327747578,-32.04986048784515,2.535535386468708,0.0652476270184223,0.099132108992928,0.3204381770072331,0.3204310459657301,0.3204381770072331,0.967162516151774,-12.268132042064694,0.9654605029216518,-12.469545098129144,53.27760861372237,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:648041406:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5627200,E-REDES,,0.2609189289422797,LINE:000097,BUS:EREDES:1419P5023100:60,BUS:JUNCTION:60:00112,"[[-8.563594784294201,39.54645398610853],[-8.56307803443614,39.547465540999646],[-8.563229413671264,39.548719409292616]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5913951304495284,-4.791215640370053,2.59163849264717,4.789415519616837,0.0002433621976414,-0.0018001207532165,0.0533451533136998,0.0533225754361214,0.0533451533136998,0.9825616353594832,-6.769593365388082,0.982712852785784,-6.767734129954667,7.654635286798663,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:658576847:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5654400,E-REDES,,4.13982227636742,LINE:000098,BUS:JUNCTION:60:00113,BUS:JUNCTION:60:00114,"[[-8.620180535399347,39.51298921612013],[-8.617697670817714,39.513860382620386],[-8.615333807890277,39.514689731562285],[-8.612543861463662,39.51566847234239],[-8.609656691024286,39.51668123164044],[-8.60637355727655,39.51783275643781],[-8.604448318032269,39.51850795704807],[-8.601176462091917,39.51965531714407],[-8.599653884683555,39.521529754373034],[-8.59650982250662,39.525400024063934],[-8.594280649536175,39.52627710551616],[-8.590428461801343,39.52779261677036],[-8.585775560303913,39.529622885242226],[-8.5839766542375,39.53099672212944],[-8.581121253082513,39.533177228633356]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6544 PC CHANCELARIA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.074172810966209,-3.540849620407137,15.105699498920346,3.605945390142056,0.0315266879541393,0.0650957697349192,0.1524436130624719,0.1523500923212371,0.1524436130624719,0.9774054867440268,-7.2943236823958175,0.9808905425394836,-6.938648579670154,34.520745711610495,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:644156543:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5626100,E-REDES,,6.85657899715737,LINE:000099,BUS:EREDES:0814S5060300:60,BUS:JUNCTION:60:00116,"[[-7.820565352256863,37.35638939305662],[-7.824785928413112,37.35592463671059],[-7.827693346267967,37.35560439312644],[-7.831512190467347,37.35645132991647],[-7.834634015826294,37.35646854869357],[-7.839393165238336,37.356494649853566],[-7.843961353416534,37.356519518898374],[-7.84596443497356,37.356530362375615],[-7.84984968199119,37.3565513083606],[-7.852922645703518,37.35656779299605],[-7.854749618367804,37.356577550283156],[-7.857817257555383,37.356593868281685],[-7.861127368040459,37.35661139096342],[-7.863448865551847,37.35662362075474],[-7.865436829960937,37.35663406420664],[-7.869324507887947,37.3566346797203],[-7.871843599588693,37.356635000707655],[-7.875986677011817,37.356635425957265],[-7.879163662303013,37.356635649639244],[-7.882090024401262,37.356635782475045],[-7.883829547464587,37.35663583296038],[-7.886302001792751,37.356635847509054],[-7.888526947913513,37.35663582488856],[-7.89314311451038,37.35663562881988],[-7.897272798118335,37.3566353085744],[-7.897925814815202,37.35663524508069]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.564484968542289,0.6943930275985808,2.5659649930364044,-0.7607424259043406,0.0014800244941155,-0.0663493983057598,0.0255653933310624,0.0257527014418265,0.0257527014418265,1.0,-5.867223669342249,1.000022879999832,-5.755293973949478,3.6953223478012025,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:658709116:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0808L5639801,E-REDES,,0.5709339906780676,LINE:000100,BUS:JUNCTION:60:00117,BUS:EREDES:0808S5904800:60,"[[-8.10275223616159,37.09177947773021],[-8.102699567774408,37.091675004708165],[-8.102537320382606,37.09133895875814],[-8.102302005988582,37.09086272520914],[-8.10211183287185,37.090470995053465],[-8.101862437315287,37.089977168317574],[-8.101764748257173,37.08978299174162],[-8.101710575800551,37.089648791784676],[-8.101690955161295,37.089574746471726],[-8.101650986709036,37.08938824331287],[-8.101592017783569,37.08909613971016],[-8.101553662060546,37.08889986938058],[-8.10151555754829,37.08869453439554],[-8.10141372377444,37.088179361517696],[-8.101302992825538,37.08761224892786],[-8.101309238702486,37.087603149772654],[-8.101328652435637,37.087601037209794],[-8.101878564102021,37.087582812056446],[-8.101886158606177,37.08757623618602],[-8.101890953810097,37.08756635271263],[-8.101891013346453,37.08741318990166],[-8.101888271564961,37.087406602441064],[-8.101723993374474,37.087406786604774],[-8.101718527685643,37.08740550572273],[-8.101717325940024,37.08740111724037]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.372027330981265,2.4773848616322125,-12.370000000002792,-2.5789767211956836,0.0020273309784695,-0.101591859563471,0.1289682186599486,0.1291836932648356,0.1291836932648356,0.9414192731185582,-16.081904453262613,0.9412162071794404,-16.096440525619126,20.59656148097696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:650365722:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1113L5901100,E-REDES,,0.4050244015096998,LINE:000106,BUS:JUNCTION:60:00123,BUS:EREDES:1113P5904600:60,"[[-9.275967923799156,39.13754754167657],[-9.275975508917538,39.13756456269292],[-9.276005607386482,39.13763626998889],[-9.276180860960912,39.138415330399106],[-9.277414831769343,39.14017164206257],[-9.278044162654258,39.14049570710118],[-9.277920979315244,39.140616713437566],[-9.277907324093528,39.14063125012667]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9771356960370718,-11.346849649567888,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:716445210:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100800,E-REDES,,0.1708806758595007,LINE:000107,BUS:JUNCTION:60:00125,BUS:JUNCTION:60:00126,"[[-7.09443989631873,41.20325642097257],[-7.094782074059171,41.20380149221361],[-7.095800497771199,41.20326749554606]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.828825272609284e-12,2.0335788060490355e-13,4.892290244240477e-13,-0.0017704496867388,3.3180542970333313e-12,-0.0017704496865354,2.7348802650788464e-14,1.7072475408029745e-05,1.7072475408029745e-05,0.9978728867232948,4.11179130178649,0.9978728711914396,4.11179156604952,0.0024497740576882,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:716445257:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100800,E-REDES,,2.042544763470773,LINE:000108,BUS:JUNCTION:60:00127,BUS:JUNCTION:60:00128,"[[-7.1118960857247,41.15430541229116],[-7.113072238315817,41.14693088855825],[-7.117664193148746,41.14296945547381],[-7.124161819809994,41.14007913775333]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.658867797405116e-07,0.0602957281016263,4.787528842219792e-07,-0.0814558618387518,3.128661044814677e-07,-0.0211601337371254,0.0005814431848253,0.0007855060842598,0.0007855060842598,0.9978548709806516,4.11209783209448,0.9978400062256144,4.112350755579328,0.1127143183039012,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:679047191:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5629100,E-REDES,,1.4967762904837365,LINE:000109,BUS:JUNCTION:60:00129,BUS:EREDES:0210S5050700:60,"[[-7.2381225443558,38.2069857066427],[-7.237125219873699,38.20973038433213],[-7.236240910424141,38.21096913549413],[-7.235295833965553,38.21195597519728],[-7.228616397914422,38.21368260377331],[-7.226742935403419,38.2138504873447],[-7.226105375987546,38.21410888540906],[-7.225863586089521,38.21422207869216],[-7.225812515646452,38.21435816563163],[-7.225807080639874,38.21437566352777]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.220094583074507,0.05948979330597,-2.219870442936563,-0.0743090097359354,0.0002241401379436,-0.0148192164299654,0.0213681634747531,0.0213726777216962,0.0213726777216962,1.0001111379952636,-4.505999681061717,0.9999999999999998,-4.525329919884838,3.0668213117658585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:680888956:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5646500,E-REDES,,2.61889511423012,LINE:000111,BUS:JUNCTION:60:00131,BUS:JUNCTION:60:00132,"[[-7.222622183999049,38.192812211960714],[-7.222657735309033,38.192786055710684],[-7.226926389311397,38.193153188542325],[-7.234002031094031,38.19229615282664],[-7.236007542826153,38.1947446926501],[-7.236809559251035,38.2063279938423]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.357341993540508e-07,0.3405692577162909,1.0906966573225023e-05,-0.3677940165396672,9.971232373870973e-06,-0.0272247588233763,0.003276437134526,0.0035386883586355,0.0035386883586355,1.000211228170944,-4.5076988537077245,1.000116206101651,-4.506085727528043,0.5077756290193113,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:730216803:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5646500,E-REDES,,0.1342515482248643,LINE:000112,BUS:JUNCTION:60:00132,BUS:JUNCTION:60:00129,"[[-7.236809559251035,38.2063279938423],[-7.238099364294847,38.20698411588221]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0906966669527682e-05,0.3677940165282696,1.146030907141174e-05,-0.369189348050808,5.53342401884057e-07,-0.0013953315225384,0.0035386883585259,0.0035521313829353,0.0035521313829353,1.000116206101651,-4.506085727528043,1.0001111379952636,-4.505999681061717,0.5097046036641402,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:666761669:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1009L5628800,E-REDES,,0.3909893515867799,LINE:000113,BUS:JUNCTION:60:00133,BUS:JUNCTION:60:00134,"[[-8.829172680554118,39.74010511519093],[-8.829458472672043,39.74039613291467],[-8.829503705876975,39.740440424709526],[-8.829426936300239,39.74048606251246],[-8.82943301942406,39.74054207289958],[-8.829414987394758,39.74057483859863],[-8.829401040318274,39.74060893970508],[-8.82939151991381,39.74064586923195],[-8.829387877858883,39.74067572039561],[-8.829386483404846,39.740708647248915],[-8.829390758916356,39.74073349727981],[-8.829521790978927,39.74084422693862],[-8.829542645674879,39.74084609195238],[-8.829563007114514,39.740848788519344],[-8.829589666141459,39.74085358173236],[-8.82961314802771,39.740859141579485],[-8.829641444588798,39.74086782471272],[-8.829669169662903,39.740878834932815],[-8.829697888854803,39.74089355881871],[-8.829712339791257,39.74090361312942],[-8.829858957800422,39.74090213672898],[-8.82989530353622,39.74086684706092],[-8.829916200700485,39.74085096009654],[-8.829942347183158,39.740833870709565],[-8.82998273737101,39.740807464029395],[-8.830024871658113,39.74079088185159],[-8.830071658694887,39.74077987365253],[-8.830114279525606,39.74077566333664],[-8.830166968111183,39.74077259026422],[-8.832473408788392,39.74098054960096],[-8.832570025094753,39.740985955399566],[-8.832704288541779,39.74099022406329],[-8.832735762883745,39.7409901059858],[-8.832766769485678,39.74106008768902]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6288 PARCEIROS-ORTIGOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1052867104183757,0.3554002723543888,22.751107465135355,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.372927485831019,5.94321865669171,-7.371827374140774,-5.948886149997764,0.0011001116902447,-0.0056674933060545,0.0943525119923115,0.0944111982437932,0.0944111982437932,0.9657997178013592,-8.342271398203268,0.965474733414601,-8.355579159069054,13.547309261557366,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:674636175:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622600,E-REDES,,0.7268075303139517,LINE:000114,BUS:JUNCTION:60:00135,BUS:EREDES:1009S5002100:60,"[[-8.817950523150637,39.69545648441157],[-8.81840998306824,39.69621362646141],[-8.819100626178159,39.697351381814975],[-8.81996692794153,39.69877575864754],[-8.819844543449259,39.700140787033],[-8.819709158656377,39.701641259506566]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.85441361296076,10.35090886915709,-31.828335036144416,-10.270069718561553,0.0260785768163458,0.080839150595537,0.3307860150342747,0.3308078400110071,0.3308078400110071,0.97433298807101,-7.507325184372241,0.9728226429212304,-7.63690480517725,47.46848041483817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:730922227:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1009L5626800,E-REDES,,0.5656876050963481,LINE:000117,BUS:JUNCTION:60:00140,BUS:EREDES:1009S5023300:60,"[[-8.82829131243663,39.735008655682954],[-8.828208383670122,39.73505262746226],[-8.827931437605706,39.73517883018722],[-8.827657124142624,39.73531171724802],[-8.827479919381144,39.73543144851916],[-8.827140290296175,39.73564212719155],[-8.826741248819717,39.73590519985765],[-8.826355704270807,39.73615115019569],[-8.826176509733425,39.73627646636172],[-8.826112197230733,39.736318217732226],[-8.825771735861446,39.736525853198565],[-8.825444947242572,39.73673376618782],[-8.825150588542742,39.73692321944102],[-8.824942469031956,39.73703904263348],[-8.824795230856584,39.737116368646845],[-8.824627472729732,39.73718789076769],[-8.824420804217024,39.73724608123215],[-8.82427675470873,39.73727846348996],[-8.824239088087712,39.737285623223315],[-8.824212451569213,39.73729688710116],[-8.824201177524992,39.737306870454034],[-8.824193238567398,39.73731672582773],[-8.824189274542883,39.737329772776924],[-8.824189424565489,39.737344758578345],[-8.824194246868847,39.73735451979048],[-8.824239340025507,39.737428472677884],[-8.824271882299913,39.737474589528546],[-8.824324753659006,39.737534265805415],[-8.824403785364762,39.73759568626593],[-8.824453088134911,39.737625167218326],[-8.824680732474194,39.737718339557425],[-8.825113762438479,39.73786837588315],[-8.825366020696528,39.737954320744734]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6268 AZÓIA-PARCEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0496335274542429,0.3160673577371048,62.368718801996664,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.539424790278503,9.478066507915322,-24.53364639705196,-9.478531825277056,0.0057783932265422,-0.0004653173617334,0.2618520844498347,0.2619857858398102,0.2619857858398102,0.9666972969798466,-8.263334633358628,0.9660121354752392,-8.333567245358271,18.796512113632534,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:762214222:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623700,E-REDES,,0.1515968009085639,LINE:000120,BUS:JUNCTION:60:00142,BUS:JUNCTION:60:00143,"[[-8.905714852300225,39.67640268886739],[-8.907484780587456,39.67634811265191]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.351533560373641,2.1461801808655716,-7.351250822943505,-2.1467320268283245,0.0002827374301359,-0.0005518459627529,0.0754160803090359,0.0754202370462532,0.0754202370462532,0.9771525649765636,-7.504541895892398,0.9770838161312708,-7.510801385983645,10.82224667043381,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:762214237:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623700,E-REDES,,1.1730516752886138,LINE:000121,BUS:JUNCTION:60:00144,BUS:JUNCTION:60:00142,"[[-8.894621801751056,39.68041450112452],[-8.897012913096342,39.67768298212727],[-8.897923589695829,39.676642597659836],[-8.89885419147951,39.676614260147794],[-8.901195222713321,39.67654200854229],[-8.902637557082569,39.67649752166775],[-8.904112129339254,39.67645209089219],[-8.905714852300225,39.67640268886739]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.353720322178496,2.1418993001348823,-7.351533560375009,-2.14618018086399,0.0021867618034869,-0.0042808807291083,0.0753839440495632,0.0754160803090445,0.0754160803090445,0.9776841264371996,-7.456121821463482,0.9771525649765636,-7.504541895892398,10.821650209362108,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:668930998:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5139600,E-REDES,,10.117802149319344,LINE:000122,BUS:JUNCTION:60:00145,BUS:JUNCTION:60:00146,"[[-7.956151521661381,40.7041394923588],[-7.950752918633144,40.70494849044845],[-7.947946101414332,40.7044734591814],[-7.940241649067524,40.70250026037933],[-7.932607356104506,40.70065397208334],[-7.93169349344815,40.699701156119644],[-7.931262680265824,40.69778391236276],[-7.930556066518377,40.69671378632796],[-7.928802091959106,40.69539996431012],[-7.927106324014071,40.69436097138987],[-7.922340275881331,40.69228770462269],[-7.92009288138838,40.69225421899724],[-7.916921790398209,40.693126370211964],[-7.913589195397649,40.69300687203988],[-7.911490433633066,40.69206389959837],[-7.908203338059826,40.691144873512364],[-7.904656953637514,40.690689662033925],[-7.901122214465278,40.68824102478161],[-7.894279894621107,40.68442546956356],[-7.887957349745187,40.68318335036364],[-7.882413002852548,40.680898213269174],[-7.87956527044346,40.68008836004084],[-7.877192785983236,40.67955938860597],[-7.874529421319658,40.67860214293323],[-7.870120523932607,40.676513859437485],[-7.867006905140734,40.67550716164744],[-7.867145641943631,40.66616953948914],[-7.869371046574725,40.662251951847466],[-7.869387967027285,40.66222820781312]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.342677546889536,7.751822040341317,-18.21785425077017,-7.432106239641409,0.1248232961193664,0.3197158006999077,0.1937742334975702,0.194155785457097,0.194155785457097,0.9888674809321906,-1.0562809831619746,0.9751337544428648,-2.0437508560708326,27.859920427191422,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
