source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:673619753:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1823L5139600,E-REDES,,0.3851632883743575,LINE:000123,BUS:JUNCTION:60:00147,BUS:JUNCTION:60:00146,"[[-7.87368327915781,40.66284723406333],[-7.873674699513137,40.662845765088186],[-7.873595706356339,40.66283013595704],[-7.873516729329359,40.66281339918187],[-7.873380347344673,40.66278546679567],[-7.873199342302177,40.66274674540067],[-7.873108319590785,40.66272583905989],[-7.873056400268453,40.662708892359184],[-7.87295841792852,40.66267431860785],[-7.872865348877008,40.6626413496787],[-7.872812091542619,40.66262182441558],[-7.872709624971344,40.66256039623455],[-7.872648052643584,40.66252604789293],[-7.872612272243509,40.66250683186539],[-7.8725724399026,40.66248348241006],[-7.872523321303268,40.662454880157746],[-7.872497314394307,40.662440323634314],[-7.872452015235413,40.6624209511303],[-7.872433232564893,40.66241279540721],[-7.872411827190493,40.662403985430146],[-7.872393870837233,40.6623962097684],[-7.872384979278635,40.6623928579337],[-7.872367659127987,40.66238569604155],[-7.872348103721042,40.66237860117116],[-7.872333076441238,40.662374821328264],[-7.872306143520734,40.66236733167906],[-7.872284134259276,40.662361789170475],[-7.872261795915247,40.662355723623705],[-7.872243131789596,40.66235055782566],[-7.872218819814915,40.662344181666455],[-7.872179561337406,40.66233454811585],[-7.872147090239603,40.662328072572684],[-7.872128998279859,40.66232479010507],[-7.872104007016864,40.66231977216453],[-7.872048088976714,40.66230952481938],[-7.871990284696428,40.66230083108876],[-7.871904913998072,40.662289463885585],[-7.871829239918269,40.662278154444934],[-7.871789861278343,40.66227208650727],[-7.871717656253362,40.662262747905174],[-7.871674568110606,40.662258787779166],[-7.871632641086529,40.66225425392427],[-7.871567383886347,40.66224938838309],[-7.871498723884295,40.66224377672604],[-7.871421819965796,40.6622385877106],[-7.871380855997972,40.662235766900466],[-7.871338872436465,40.66223361916048],[-7.87124457542552,40.66222791357008],[-7.871144076318339,40.662223652743954],[-7.871044849975211,40.66222052033735],[-7.870960135137191,40.662216934312895],[-7.870872308370782,40.662213827477586],[-7.870781428239922,40.66221134403803],[-7.870688391428434,40.66221000830744],[-7.870591795216056,40.662208664459705],[-7.870495789674573,40.662207474952794],[-7.870379987378946,40.662206564785414],[-7.870276686570078,40.66220512446729],[-7.870197742332247,40.662204630678175],[-7.870134314494867,40.66220374871653],[-7.870063881989521,40.66220390445721],[-7.870017163840735,40.662199881463884],[-7.869957803921186,40.66219294819099],[-7.869897287636239,40.66218537290649],[-7.869830637327956,40.6621769462173],[-7.869749571628333,40.662162543455445],[-7.869701394135634,40.66215371731342],[-7.86965030764334,40.66214488455494],[-7.869602069923362,40.66213634639776],[-7.869569845557836,40.66213339167974],[-7.869514906931537,40.66212986312675],[-7.869482444940565,40.6621271960081],[-7.869455570586712,40.66212600038488],[-7.869453370314935,40.662126193503845],[-7.869451382122385,40.662126585216015],[-7.869450517645737,40.662126898432426],[-7.869450031541853,40.66212722151255],[-7.869447989493638,40.662129288049215],[-7.869444183916807,40.662134772518],[-7.869434519751914,40.66215060854972],[-7.869421799416991,40.66217382181835],[-7.869402116990248,40.662208338681715],[-7.869390844568352,40.66222417105927],[-7.869387967027285,40.66222820781312]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.214755141051796,-7.502670877898461,18.217854250769825,7.432106239636568,0.003099109718029,-0.0705646382618923,0.1944410127868539,0.1941557854570758,0.1944410127868539,0.974885956465631,-2.055494442403704,0.9751337544428648,-2.0437508560708326,31.000942712465356,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:676913938:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5139600,E-REDES,,3.105757454293629,LINE:000124,BUS:JUNCTION:60:00148,BUS:JUNCTION:60:00145,"[[-7.991794732391169,40.702449297152185],[-7.991284103774793,40.70302355069026],[-7.989718695866665,40.703833893164976],[-7.981317967097839,40.70348746444905],[-7.977827975978244,40.70343657706328],[-7.974616576585228,40.70281657469616],[-7.971775602493103,40.70242521965312],[-7.969782449439348,40.70315647248977],[-7.967296236475962,40.703566843638654],[-7.956151521661381,40.7041394923588]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.380892464184026,7.8490497381031314,-18.3426775468892,-7.751822040339741,0.0382149172948267,0.0972276977633903,0.193653745506521,0.1937742334975613,0.1937742334975613,0.9931194179121966,-0.7583003042518927,0.9888674809321906,-1.0562809831619746,27.8051705406172,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:678325983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137300,E-REDES,,0.4125231225993532,LINE:000125,BUS:JUNCTION:60:00149,BUS:JUNCTION:60:00150,"[[-8.8395420296569,40.14797777189024],[-8.838781370427991,40.15164183298332]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1373 GALA-VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.144407845465413,0.3648929834254144,13.189686924493556,1.1592,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.89284902875726,10.389722167608944,-17.885556145288557,-10.377268199300786,0.007292883468704,0.0124539683081561,0.2019937625790747,0.2020230502995918,0.2020230502995918,0.985650545177626,-4.1259470369378155,0.9849094466071516,-4.159953426035495,17.427799370220136,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:700929527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5135000,E-REDES,,0.2203661962580162,LINE:000126,BUS:JUNCTION:60:00151,BUS:JUNCTION:60:00152,"[[-8.790578321744531,40.03190426543008],[-8.788739522941786,40.030509568709846]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.675797412424428,11.188652761260146,-12.673848444291808,-11.18432510213718,0.0019489681326199,0.0043276591229659,0.1642252937436984,0.164239754668213,0.164239754668213,0.9906634262719972,-3.5759197957052713,0.9903228111427004,-3.588262003321642,23.567191084547716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:700929654:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5135000,E-REDES,,3.530064477814462,LINE:000127,BUS:JUNCTION:60:00153,BUS:JUNCTION:60:00154,"[[-8.831789192250074,40.063138928446996],[-8.830562126389092,40.06220963285336],[-8.82892471245799,40.060969514777305],[-8.826084565463818,40.0588180661118],[-8.82348466770785,40.0568484457303],[-8.820803467572997,40.05481703666274],[-8.818130232516793,40.052791488174016],[-8.815587378404045,40.05086455984953],[-8.81299893614462,40.04890290878716],[-8.810229038668686,40.04680355222953],[-8.807824291392052,40.044980794925976],[-8.804888700873533,40.042755462559406],[-8.802315073215972,40.040804334655064]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.719366056340776,11.284885697932786,-12.688227379132124,-11.216207533749923,0.0311386772086521,0.0686781641828613,0.1638995588416507,0.1641328444146736,0.1641328444146736,0.9982920332046636,-3.3014204403763956,0.9928370583726898,-3.497332282565138,23.55185025321763,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:709772462:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,7.848521457916379,LINE:000128,BUS:JUNCTION:60:00155,BUS:JUNCTION:60:00156,"[[-8.838800610021169,40.15917168275904],[-8.81197137573624,40.15037886443973],[-8.754552663512339,40.143997153614734],[-8.752665087368392,40.14403711272413],[-8.750183285357716,40.142445118881405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1338 ALFARELOS -VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1159519890091863,0.3685486414698163,9.473805774278215,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.590294349790554,4.558612877822389,10.625144469048443,-4.529078239482175,0.0348501192578893,0.0295346383402144,0.1128239016400345,0.1131370592984914,0.1131370592984914,0.9833477869978016,-4.220016793259605,0.9823614594466972,-3.646348379727379,37.69350634632397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:709772524:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5147000,E-REDES,,2.167736196236832,LINE:000129,BUS:EREDES:0605S5005600:60,BUS:JUNCTION:60:00158,"[[-8.84051518940581,40.15931259227687],[-8.838675606964786,40.158930848371625],[-8.816983305563657,40.15182480286075]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.9998237446933356e-08,-0.0315800552810239,-9.069370259546844e-10,0.0097689406366573,2.9091300420978666e-08,-0.0218111146443666,0.000309019187812,9.55912122259056e-05,0.000309019187812,0.9833668445545928,-4.230897525348565,0.983371514134349,-4.230978146815025,0.0443419698395755,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:709772992:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137300,E-REDES,,0.8588381192914912,LINE:000132,BUS:JUNCTION:60:00150,BUS:EREDES:0605S5005600:60,"[[-8.838781370427991,40.15164183298332],[-8.839117778410783,40.15472895062389],[-8.840888510924405,40.156863805594426],[-8.841132286933767,40.15895373216458]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1373 GALA-VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.144407845465413,0.3648929834254144,13.189686924493556,1.1592,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.885556145285708,10.37726819929538,-17.87036619985545,-10.351294155444704,0.0151899454302579,0.0259740438506774,0.2020230502995412,0.2020838984644391,0.2020838984644391,0.9849094466071516,-4.159953426035495,0.9833668445545928,-4.230897525348565,17.433048521777014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:678791022:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5659300,E-REDES,,5.065363700079583,LINE:000133,BUS:EREDES:1003S5003200:60,BUS:JUNCTION:60:00161,"[[-8.383954204549157,39.912347152356666],[-8.384055815843938,39.91209283743599],[-8.383414953537256,39.90967204184586],[-8.382726703732944,39.90641884074495],[-8.381985723586594,39.902915562233495],[-8.382421363721205,39.89946584603062],[-8.382658004348956,39.897590252649834],[-8.383095356198488,39.8941246850317],[-8.383308240937385,39.89243846143833],[-8.383568684466434,39.890374310517004],[-8.383868886191934,39.8879944100039],[-8.384322094207443,39.88440318668978],[-8.384327098076627,39.88305373394858],[-8.38434077618406,39.87935217383102],[-8.384352023788514,39.876306663863346],[-8.384365535203266,39.87266495581549],[-8.384374956820928,39.87013775144729],[-8.384386491737642,39.86704339466445],[-8.384386543325911,39.8670294121155]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6593 PONTÃO-ALVAIÁZERE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.235898540513297,-5.9025107610408325,18.29339279632574,6.044473807638273,0.0574942558124433,0.1419630465974402,0.1861300213873963,0.1859733363759871,0.1861300213873963,0.9909094246688542,1.8081212487588216,0.99685500917106,2.3046727492253525,26.708282592537856,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:684475133:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5132200,E-REDES,,1.7375559140116783,LINE:000134,BUS:JUNCTION:60:00162,BUS:JUNCTION:60:00163,"[[-7.484421199126366,40.22037058760671],[-7.483070651582647,40.224158417160446],[-7.481378827900514,40.22772038535194],[-7.480529527612292,40.232539577923745],[-7.4799015784314,40.233844767542834],[-7.478019215805795,40.23467277238202]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.663010106041,-4.843067240355578,-12.653222377559882,4.858191888743938,0.0097877284811183,0.01512464838836,0.1311001571909133,0.1310382055468578,0.1311001571909133,0.9950985220014266,1.4585022337550797,0.9952952521439364,1.3133327081396742,18.811903743853257,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:684475227:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5132200,E-REDES,,0.3764423234873899,LINE:000135,BUS:JUNCTION:60:00164,BUS:JUNCTION:60:00162,"[[-7.488091005664352,40.21847088522514],[-7.484421199126366,40.22037058760671]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.871396642778131,-2.4243351507916477,-6.8707839236228025,2.422524386038771,0.0006127191553284,-0.0018107647528768,0.0704610713144441,0.070448596487315,0.0704610713144441,0.9950835075501556,1.4754395256140704,0.9950985220014266,1.4585022337550797,10.110643035506412,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:762434148:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5109000,E-REDES,,2.792731951029133,LINE:000137,BUS:JUNCTION:60:00165,BUS:JUNCTION:60:00166,"[[-8.461696635637814,40.96014960008792],[-8.462157671172125,40.960316250896014],[-8.463408649418783,40.96020800474996],[-8.466294557408228,40.96024936621964],[-8.469845013357888,40.960006088335966],[-8.471499773958516,40.95989266076194],[-8.474778839171105,40.960489864330704],[-8.478176716808361,40.95979604913107],[-8.48196648407141,40.95915700594209],[-8.487281686905614,40.95826051658586],[-8.490822661606758,40.95766311886075],[-8.494262015247957,40.95708276179527]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.40571541512722,6.354148686551084,-34.298362449210664,-6.019828367602004,0.1073529659165544,0.3343203189490795,0.3423654914402839,0.3424141105025554,0.3424141105025554,0.983357955978044,-3.2753499424370194,0.978584012582448,-3.829380450411914,49.13389446155193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:690307712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5107000,E-REDES,,0.3649945510920942,LINE:000140,BUS:JUNCTION:60:00168,BUS:JUNCTION:60:00169,"[[-8.690372556517767,41.30205162979563],[-8.687129453217795,41.304251404258004]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.011005255093568,1.0406654965363589,-5.010693763347752,-1.043153376398889,0.0003114917458164,-0.00248787986253,0.0510127590141694,0.0510199406512323,0.0510199406512323,0.9653909951224848,-5.361366085624783,0.9652931097466432,-5.372177714208566,7.320984452752523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:690307842:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,0.659178043204401,LINE:000142,BUS:JUNCTION:60:00172,BUS:JUNCTION:60:00173,"[[-8.681728870419066,41.3116910895117],[-8.684125277524654,41.30604287641322]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.257410427341735,2.946478287446752,-14.252864549245164,-2.937534743145747,0.0045458780965716,0.008943544301005,0.1450165225793353,0.1450294058506594,0.1450294058506594,0.9660352343642346,-5.289917715705285,0.965534093884598,-5.345441844931589,20.81064799119808,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:690307882:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,0.3171955711067627,LINE:000143,BUS:JUNCTION:60:00173,BUS:JUNCTION:60:00169,"[[-8.684125277524654,41.30604287641322],[-8.687100839373597,41.30427059492283]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.252864549246102,2.9375347431484156,-14.250676791618758,-2.9332277870685344,0.0021877576273432,0.0043069560798811,0.1450294058506739,0.1450355908944662,0.1450355908944662,0.965534093884598,-5.345441844931589,0.9652931097466432,-5.372177714208566,20.811535499277696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:690307914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,1.7595470861388998,LINE:000144,BUS:JUNCTION:60:00169,BUS:EREDES:1316S5022100:60,"[[-8.687100839373597,41.30427059492283],[-8.69453955152615,41.303970154793596],[-8.697074813301253,41.30303949411757],[-8.702109857997549,41.301635244212484],[-8.703897569710437,41.30204579491897],[-8.706848494334057,41.30353199390517]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.8721605537498,2.0384802737908303,-9.86633272629107,-2.035855999031887,0.0058278274587291,0.0026242747589431,0.1004865029201928,0.1005208637076173,0.1005208637076173,0.9652931097466432,-5.372177714208566,0.9643660033749396,-5.474990577890482,14.424001105986129,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:699192502:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5112400,E-REDES,,12.130394919389616,LINE:000149,BUS:JUNCTION:60:00177,BUS:JUNCTION:60:00178,"[[-6.885908561216657,41.50146914101443],[-6.878151451833879,41.51676191669039],[-6.824311088527237,41.56167241963975],[-6.816905901329723,41.59358667406287]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.178823952687282,2.7795676661294455,-2.1740568715645607,-2.887990668538084,0.0047670811227211,-0.1084230024086383,0.0341415520895937,0.0350982014389284,0.0350982014389284,0.9953940202557966,4.437738233158362,0.9910405575501268,4.341248877814207,5.036332535360666,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:704412143:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629900,E-REDES,,1.118963380656239,LINE:000151,BUS:JUNCTION:60:00180,BUS:EREDES:0814S5413300:60,"[[-7.571174933360981,37.19645845218301],[-7.571248421196718,37.19598967449648],[-7.571596172753529,37.194229685515936],[-7.570895990294479,37.19098734807993],[-7.570192386637709,37.18830490197544],[-7.570893564857632,37.18674629235966],[-7.571027784987369,37.18668558992533]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.013919229067852,0.498309499471149,9.017104557869246,-0.4979548872213644,0.0031853288013934,0.0003546122497846,0.0925685040788668,0.0925743050330271,0.0925743050330271,0.9384284288205677,-13.69074357886848,0.9386981811135126,-13.622399905728344,13.283728660213397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:709772462:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,2.7765566376273676,LINE:000152,BUS:JUNCTION:60:00182,BUS:JUNCTION:60:00183,"[[-8.67114994468024,40.14445369246723],[-8.668025448748299,40.145648006507564],[-8.650733678697431,40.147625140643],[-8.647713016848591,40.148020295833746],[-8.639155773778548,40.148842455937086]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1338 ALFARELOS -VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1159519890091863,0.3685486414698163,9.473805774278215,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.6575115191433,4.501106574282384,10.66994902254786,-4.490222809919822,0.0124375034045609,0.0108837643625623,0.1134237752392847,0.1135329043969969,0.1135329043969969,0.9814791172570324,-3.1142784933463283,0.9811487091575488,-2.9100074258670223,37.82538877128,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:709772462:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,7.250789930514704,LINE:000153,BUS:JUNCTION:60:00156,BUS:JUNCTION:60:00182,"[[-8.750183285357716,40.142445118881405],[-8.743388049354934,40.138085541299375],[-8.691066355683198,40.135128198010015],[-8.679373626654158,40.139435600426836],[-8.67611349439419,40.14067575661967],[-8.67426308543334,40.14326359360219],[-8.67114994468024,40.14445369246723]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1338 ALFARELOS -VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1159519890091863,0.3685486414698163,9.473805774278215,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.6251444690505,4.529078239484228,10.657511519142048,-4.501106574281269,0.0323670500915493,0.0279716652029593,0.1131370592985178,0.1134237752392692,0.1134237752392692,0.9823614594466972,-3.646348379727379,0.9814791172570324,-3.1142784933463283,37.78903056447418,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:710445248:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5144300,E-REDES,,2.439376928227486,LINE:000154,BUS:JUNCTION:60:00184,BUS:JUNCTION:60:00185,"[[-8.489545011601685,41.35780656533943],[-8.494163428967694,41.35549460973212],[-8.496811791096505,41.35401352240858],[-8.500557868408778,41.35141646010524],[-8.502628270979221,41.349413192277076],[-8.505212770349061,41.34651290520318],[-8.505189848883692,41.344487096009686],[-8.506444588033462,41.34120633521571]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.425908938907327e-07,-0.0508989133848439,-2.1029485998591873e-08,0.0272740787779772,1.215614078921408e-07,-0.0236248346068666,0.0005076569189022,0.0002720240680876,0.0005076569189022,0.9647756273357226,-3.605019113916206,0.9647857531545796,-3.6051973079606783,0.0728450163441313,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:710445248:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5144300,E-REDES,,1.795794389406536,LINE:000155,BUS:JUNCTION:60:00186,BUS:JUNCTION:60:00187,"[[-8.509485355804438,41.33276862865829],[-8.509321379792755,41.33226007119723],[-8.503464240406359,41.3264211251819],[-8.500769029246356,41.32725715753224],[-8.498447106584573,41.32527123339004],[-8.495974801386808,41.32599387431505],[-8.494568449734324,41.326955997558386],[-8.494524156752945,41.327009459176715]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.4297299920631406e-09,-0.0173924645346509,0.0,0.0,4.4297299920631406e-09,-0.0173924645346509,0.0001734671637641,0.0,0.0001734671637641,0.9647881730711364,-3.605239893109594,0.9647898315429976,-3.605269078430035,0.0248912561004695,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:714539274:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,0.2608056004117087,LINE:000157,BUS:JUNCTION:60:00189,BUS:EREDES:0205S5050100:60,"[[-7.875438531281435,38.01305096745244],[-7.873880266950136,38.012380964650305],[-7.873111548356028,38.011653172748645]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.699393789165897,5.454831592249365,-7.698656416070024,-5.454937629080748,0.0007373730958732,-0.0001060368313829,0.0928495824326427,0.0928643430480649,0.0928643430480649,0.977891402269197,-10.955976610719867,0.977679976618253,-10.96571741022466,13.325346972028266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:714539291:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,1.5418379150197754,LINE:000158,BUS:JUNCTION:60:00191,BUS:JUNCTION:60:00189,"[[-7.891834511658505,38.01807327676497],[-7.889819812759206,38.01735874261158],[-7.887716284693984,38.016612655816076],[-7.885785125699798,38.01605516580016],[-7.883636942828987,38.01543497834515],[-7.881358184514228,38.014777040753316],[-7.879232544559559,38.014163253318394],[-7.877297772071302,38.013604544014804],[-7.87543912253569,38.01305122099738],[-7.875438531281435,38.01305096745244]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.70374822559578,5.454165643157656,-7.699393789169186,-5.454831592257221,0.0043544364265946,-0.0006659490995648,0.0927622783278485,0.0928495824327138,0.0928495824327138,0.9791404426538938,-10.898451440250067,0.977891402269197,-10.955976610719867,13.323228932804396,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:752024769:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5126800,E-REDES,,1.7718355885811516,LINE:000159,BUS:JUNCTION:60:00192,BUS:JUNCTION:60:00193,"[[-8.202018656052335,41.425624670561],[-8.201810918260218,41.425954421663725],[-8.18776488386734,41.42508003618723],[-8.18154373207538,41.42688468210672]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-53.713737176527864,-8.883909820483709,53.79878865400302,9.44061712283638,0.0850514774751545,0.5567073023526703,0.5411089933087411,0.5410800884954062,0.5411089933087411,0.9681642019351232,0.3161335430671591,0.9713703738594616,0.8956858195998832,38.822570907500435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:752024831:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5126800,E-REDES,,0.5422467842299689,LINE:000160,BUS:JUNCTION:60:00193,BUS:JUNCTION:60:00194,"[[-8.18154373207538,41.42688468210672],[-8.179887488632888,41.42903759334871],[-8.180113583086806,41.43142272072175]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-53.798788654003346,-9.440617122837075,53.82481565902364,9.610954349112898,0.0260270050202962,0.1703372262758211,0.5410800884954106,0.5410708912782636,0.5410800884954106,0.9713703738594616,0.8956858195998832,0.9723707069746464,1.072285765068931,38.82049709394537,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:756145581:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5106500,E-REDES,,1.814318646930529,LINE:000161,BUS:JUNCTION:60:00192,BUS:JUNCTION:60:00195,"[[-8.201905018009814,41.42557755069547],[-8.20181017382252,41.425818823314195],[-8.187864062722797,41.42495069154201],[-8.18369374085691,41.42360612483168],[-8.182482436538944,41.421637422821746]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.380581367141954,5.365253701983795,-10.37255160130992,-5.355821151706606,0.0080297658320347,0.0094325502771885,0.1161376127168137,0.116218264741577,0.116218264741577,0.9681642019351232,0.3161335430671591,0.9665431968235458,0.2161073748925242,16.676462152615443,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:763793744:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5106500,E-REDES,,1.4399261374374306,LINE:000162,BUS:JUNCTION:60:00195,BUS:JUNCTION:60:00196,"[[-8.182482436538944,41.421637422821746],[-8.1846019286999,41.409065728882496],[-8.184598661003234,41.40878796769349]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.372551601309237,5.355821151705916,-10.366170885579878,-5.348266182600344,0.0063807157293567,0.0075549691055716,0.1162182647415678,0.116282132692417,0.116282132692417,0.9665431968235458,0.2161073748925242,0.9652563809552216,0.1365253712130169,16.685626731585167,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:740211223:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5634500,E-REDES,,0.2590854385241331,LINE:000163,BUS:JUNCTION:60:00197,BUS:JUNCTION:60:00198,"[[-9.31502061295367,38.732042548915665],[-9.313590835829821,38.730948946355205],[-9.312607166452949,38.73097965217901]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8580382326876923,0.9367269294947148,-2.8579626081975453,-0.9390087325062906,7.562449014697492e-05,-0.0022818030115756,0.0298319703829791,0.0298398166314517,0.0298398166314517,0.970131555425834,-14.109686832958545,0.9700827177414744,-14.113856609883031,4.281793174264859,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:745045509:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5130100,E-REDES,,7.300976524371183,LINE:000166,BUS:JUNCTION:60:00201,BUS:EREDES:0501S5007400:60,"[[-7.297162466512966,40.31468896391866],[-7.298308420981428,40.31496952725513],[-7.299705744741792,40.316579534215535],[-7.300890577855752,40.3179446522513],[-7.302811158955885,40.320157304931655],[-7.304113311964523,40.32165739354242],[-7.305428540744755,40.32317246471954],[-7.306476869569871,40.32438001652414],[-7.307336397285035,40.32537004618608],[-7.308716891979675,40.326960091736055],[-7.310032325509646,40.328475111226076],[-7.311719047857296,40.33041761663531],[-7.313151857890716,40.332067604425454],[-7.315223031409964,40.334452559317924],[-7.317209673144565,40.33673997369504],[-7.318167216219371,40.33784242345465],[-7.319685022515631,40.33958982548063],[-7.321209419358025,40.34134470997138],[-7.323170410900322,40.3436020236217],[-7.324844844026818,40.345529344759875],[-7.325965523954022,40.34681921643644],[-7.326812590438585,40.34779410833186],[-7.328233091833099,40.34942890775529],[-7.330500833503852,40.352038564133984],[-7.333172615777606,40.35511287209142],[-7.333916848768733,40.35609400750848],[-7.335789777932191,40.3585629887868],[-7.337314226852464,40.36057242172667],[-7.338980580082304,40.362768759793504],[-7.340895245780428,40.36529217325297],[-7.341941275967826,40.36667070195963],[-7.342845512181939,40.36786229209643],[-7.343912343334519,40.36926810478655],[-7.343799611247134,40.36950047842687]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.2334562630172115,-0.2210947826817554,-3.227840541505263,0.154372514003044,0.0056157215119485,-0.0667222686787113,0.0314269636249756,0.0313849239841223,0.0314269636249756,0.99235162308573,1.540924920856367,0.9907754081926864,1.3943255428970789,12.829950449061297,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:745045523:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5145300,E-REDES,,7.27783793761657,LINE:000167,BUS:EREDES:0501S5007400:60,BUS:JUNCTION:60:00201,"[[-7.343963256307051,40.36927898784722],[-7.343938544022561,40.369266761297865],[-7.3428658799018,40.36785325445996],[-7.341961643444595,40.36666166447831],[-7.340915612975976,40.36528313595114],[-7.339000946763073,40.36275972282014],[-7.337334593085177,40.360563385039185],[-7.335810143754992,40.35855395236082],[-7.33393721408788,40.356084971403774],[-7.333192621641826,40.35510335634622],[-7.330520432201476,40.35202859575255],[-7.328252690096474,40.349418939749604],[-7.326832188429911,40.34778414056155],[-7.325985121783117,40.34680924880643],[-7.324864441641255,40.34551937731554],[-7.323190008194006,40.34359205645475],[-7.321229016276031,40.34133474312929],[-7.319704619141558,40.33957985889105],[-7.318186812554461,40.337832457116534],[-7.317229269296156,40.33673000751548],[-7.315242627180802,40.33444259346736],[-7.313171453264549,40.33205763891794],[-7.311738642956461,40.33040765136507],[-7.310051920285436,40.328465146235175],[-7.308736486503244,40.32695012696299],[-7.307355991543878,40.3253600816416],[-7.30649646366389,40.32437005212195],[-7.305448134637719,40.32316250049093],[-7.30413290560523,40.32164742953156],[-7.302830752346826,40.320147341136405],[-7.300910170878264,40.31793468877398],[-7.299725337536982,40.31656957093436],[-7.298323454815611,40.314954299182524],[-7.297176373269374,40.31467345847325]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.238102884393384,0.1551000242371101,3.2437364600895635,-0.2215602499433778,0.0056335756961796,-0.0664602257062677,0.031484816654677,0.0315267230509688,0.0315267230509688,0.9907754081926864,1.3943255428970789,0.99235162308573,1.540924920856367,12.870676893639049,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:745370206:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5144400,E-REDES,,3.879088631128905,LINE:000168,BUS:JUNCTION:60:00203,BUS:JUNCTION:60:00204,"[[-8.50681224375753,40.851945408674936],[-8.489420862126202,40.86639802026416],[-8.488197180725363,40.86860579718128],[-8.486938908107097,40.87137205161234],[-8.481755596340424,40.880009086840055],[-8.481270737909945,40.88040495133533]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1444 OLIVEIRA DE AZEMÉIS-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0544222139673105,0.3664570846953937,11.614264487369988,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.495793791440176,-1.951036893820748,8.500582280001373,1.935859402614528,0.0047884885611964,-0.0151774912062201,0.0870058079690937,0.0869003591778482,0.0870058079690937,0.9640598027092512,-5.569766300912811,0.9653718574172292,-5.370196284905286,6.242345241002564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:745370206:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5144400,E-REDES,,0.1996558504894301,LINE:000169,BUS:JUNCTION:60:00205,BUS:JUNCTION:60:00206,"[[-8.480178116000284,40.881297001846605],[-8.47982498011392,40.88158530563081],[-8.47903066363894,40.88285283633844]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1444 OLIVEIRA DE AZEMÉIS-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0544222139673105,0.3664570846953937,11.614264487369988,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.500748956379825,-1.935326704608883,8.500995083241687,1.93453954180537,0.000246126861862,-0.0007871628035125,0.0868966967108133,0.0868912894342475,0.0868966967108133,0.9654174452107384,-5.363247669307614,0.9654847534156664,-5.352986570121842,6.234516911379925,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:745579515:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,0.556371724013939,LINE:000170,BUS:JUNCTION:60:00207,BUS:EREDES:0713S5900400:60,"[[-7.980925142198167,38.333947511113266],[-7.979007045847416,38.33283103283443],[-7.977374475987395,38.331103566636415],[-7.976599285710119,38.330335560782764]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.763012375985222,2.0677109078858815,-3.762696141173804,-2.072347135977536,0.000316234811418,-0.0046362280916545,0.0416210106598811,0.0416476612201081,0.0416476612201081,0.9926707045240644,-13.771915128214554,0.9924877815758696,-13.782356196041352,5.976131614307386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:746148010:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,0.4582819676228636,LINE:000171,BUS:JUNCTION:60:00209,BUS:JUNCTION:60:00210,"[[-7.961331583650884,40.52775336478211],[-7.966237755928131,40.52950836216818]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.441803176828271,-1.553867303846651,-7.440990412727324,1.551892977964024,0.0008127641009476,-0.001974325882627,0.0735483078134722,0.073538985107644,0.0735483078134722,0.9946272162856736,0.4967228339177945,0.994596427141272,0.4752340156465215,10.553638658842337,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:746412230:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5126200,E-REDES,,0.2326312039365326,LINE:000172,BUS:EREDES:0913P5021500:60,BUS:JUNCTION:60:00212,"[[-7.355734137137429,40.76140394561655],[-7.355532480186713,40.7613090657911],[-7.35340007178192,40.760285321456934]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1262 PC TRANCOSO-PINHEL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.94002829753854,1.6152326660802678,9.941483287451907,-1.615236133117157,0.0014549899133662,-3.4670368891376313e-06,0.0969025565927307,0.0969062923301731,0.0969062923301731,1.0,8.818778467807771,1.0001041110981947,8.83368033137077,32.28595446615798,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
