source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:746412246:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5126200,E-REDES,,3.457273352460064,LINE:000173,BUS:JUNCTION:60:00212,BUS:JUNCTION:60:00213,"[[-7.35340007178192,40.760285321456934],[-7.351544313664322,40.759994626628824],[-7.349665355994975,40.75970027795795],[-7.34754286226798,40.759367739094],[-7.345072453062646,40.758980625992955],[-7.342950006513957,40.758647994032316],[-7.340792782687725,40.75830988000864],[-7.338241261462994,40.75790989950148],[-7.334785166508171,40.75736801788969],[-7.332567317907285,40.757221305536646],[-7.328815893413482,40.7569730539327],[-7.32656269373213,40.756823882222555],[-7.324179750081989,40.75666607790145],[-7.321737822185171,40.75650431667884],[-7.318057264793129,40.75626040892628],[-7.316629877626445,40.75616578417024],[-7.312831393639233,40.75591388036194]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1262 PC TRANCOSO-PINHEL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.94148328745177,1.61523613312437,9.963120065587985,-1.6153250731518312,0.0216367781362141,-8.894002746129281e-05,0.0969062923301829,0.096961795535384,0.096961795535384,1.0001041110981947,8.83368033137077,1.0016525449570688,9.055015278021315,32.30444628865036,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:756062084:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5145700,E-REDES,,1.3607247496507815,LINE:000174,BUS:JUNCTION:60:00098,BUS:JUNCTION:60:00214,"[[-8.526628494770883,40.702002055077315],[-8.53142036834438,40.701260323096754],[-8.536107862470551,40.699579818571706],[-8.542163785829015,40.699321711412644]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 AVANCA-VISTA ALEGRE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1094324128128815,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.17183542717278,-2.0240477950817883,-6.169999869326835,2.016782938627419,0.0018355578459452,-0.0072648564543693,0.0641217297989383,0.0640804096255308,0.0641217297989383,0.9747180728655528,-4.82629728725722,0.9747451940122503,-4.883219958966282,12.936896963368982,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:759292024:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5103800,E-REDES,,0.1946434417176784,LINE:000176,BUS:EREDES:0312S5001200:60,BUS:JUNCTION:60:00217,"[[-8.436968981618378,41.36302037666437],[-8.437578278793989,41.36301757989986],[-8.439300910248795,41.36299170952438]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.469332572360106,-6.105602910757962,-21.466169266903563,6.114393159879354,0.0031633054565389,0.0087902491213922,0.2226306658000028,0.2226255192366287,0.2226306658000028,0.9647385460140546,-2.9664439965440654,0.9647333491718726,-2.995023092271794,31.945855330750874,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:761683870:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.1339452723125934,LINE:000178,BUS:JUNCTION:60:00219,BUS:JUNCTION:60:00220,"[[-8.897838193526617,39.74444837616894],[-8.899221501703789,39.74501384305657]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.342486995200016,3.1724140077128107,-20.340984743833086,-3.1674736951518234,0.0015022513669293,0.0049403125609872,0.2051743678802045,0.2051763616278957,0.2051763616278957,0.9655771660691193,-8.655865205208698,0.9654624945086676,-8.672379489382179,41.39541241357728,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:634507040:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1108L5625100,E-REDES,,4.524150222449473,LINE:000179,BUS:EREDES:1108S5729600:60,BUS:JUNCTION:60:00222,"[[-9.306178734593043,39.24592484483437],[-9.306082967528393,39.246019581962166],[-9.30292198900185,39.24662136168641],[-9.302534146066312,39.24859990619042],[-9.301780310730738,39.252445129281405],[-9.30116493836695,39.255583721840964],[-9.300205429717199,39.26047943781589],[-9.299786016054012,39.26261604233045],[-9.299341485361214,39.264882695185484],[-9.298968995858168,39.2667818711381],[-9.298493509167175,39.26920618944042],[-9.298157337786563,39.270920149040535],[-9.297637391196671,39.27357080092404],[-9.297205756946786,39.27577107634769],[-9.297744761948097,39.277769513992716],[-9.298350466516597,39.28001495126516],[-9.29918399021643,39.28310484572877],[-9.2994664866518,39.2841519698463]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6251 LOURINHÃ-ATOUGUIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2102536611226611,0.368854,9.2,0.29095,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.27859419806575,1.2995271663085457,4.284346269132524,-1.3328205319703788,0.005752071066774,-0.033293365661833,0.0448327151165109,0.0449604916818207,0.0449604916818207,0.9597437594100258,-12.248149314016343,0.9602866531931448,-12.10314822817819,15.452995938072087,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636692606:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5145200,E-REDES,,2.8174450413448326,LINE:000180,BUS:JUNCTION:60:00223,BUS:JUNCTION:60:00224,"[[-8.410697232771073,40.74364183711424],[-8.387286513831922,40.73438454357375],[-8.385998775426492,40.73402176996622],[-8.384688881498095,40.73426874867004],[-8.383293937407831,40.73447307039553],[-8.380482037144175,40.73410613897872],[-8.380451585107753,40.73409223794048]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 ALBERGARIA-AVEIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1001458585858586,0.3381666242424243,40.10949494949495,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-92.05137650836087,-12.243323292614251,92.394270045887,13.14800504002249,0.3428935375261375,0.9046817474082384,0.9002581266473042,0.899924284057621,0.9002581266473042,0.9925655587464266,-1.9957680960869235,0.9978850984592196,-1.318582365852945,64.5901941919432,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:678791022:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5659300,E-REDES,,2.6633389886676793,LINE:000181,BUS:JUNCTION:60:00161,BUS:EREDES:1002S5023000:60,"[[-8.384386543325911,39.8670294121155],[-8.384398207566242,39.863867879731444],[-8.38440656950051,39.86159338274021],[-8.38441900461866,39.85821602203929],[-8.384426075554574,39.85630621071931],[-8.384432780979107,39.85452606400779],[-8.384437417184705,39.85326460617764],[-8.38466348609724,39.84896198359942],[-8.384838086928516,39.84563612914117],[-8.384948183680482,39.84354141303527],[-8.384972095684079,39.84308579164116]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6593 PONTÃO-ALVAIÁZERE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.293392796308257,-6.044473807638987,18.3235835985511,6.118733606566893,0.030190802242842,0.0742597989279065,0.185973336375829,0.1858894077932973,0.185973336375829,0.99685500917106,2.3046727492253525,1.0,2.5635666023992933,26.68579945125973,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:687888893:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5115700,E-REDES,,1.119145459356334,LINE:000182,BUS:EREDES:1702P5022300:60,BUS:JUNCTION:60:00227,"[[-7.852220364662987,41.69081949329874],[-7.852237944789818,41.690801249956436],[-7.854900812586092,41.691989440490275],[-7.863712643137823,41.696038336880925]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1157 PC BARROSO-MORGADE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213150725255972,0.3674738102389078,10.350580204778156,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.4555202841525245,-1.9538860194666128,-4.453893567631751,1.9434871604306112,0.0016267165207732,-0.0103988590360015,0.0468145786682454,0.0467640573038806,0.0468145786682454,1.0,11.961296642557546,0.9999161219075132,11.924454182456534,10.151703061529966,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:691532111:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1703L5101300,E-REDES,,6.5340408663051734,LINE:000185,BUS:JUNCTION:60:00228,BUS:JUNCTION:60:00229,"[[-7.570425146553205,41.73072949435127],[-7.647134718419373,41.74401242396632]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1013 CHAVES-PC LEIRANCO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1501637099994295,0.36777281769437,10.28900804289544,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.51051243979978,8.417919665033804,32.82030738512384,-7.734937369588919,0.3097949453240574,0.6829822954448845,0.3243250807666285,0.3245003484587065,0.3245003484587065,0.9963745579155604,9.350107212731263,0.9998930211004168,10.730820376183695,85.76723892129155,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:689963933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5117800,E-REDES,,1.5594375424579705,LINE:000186,BUS:JUNCTION:60:00230,BUS:JUNCTION:60:00231,"[[-7.850942483843654,41.32958875318865],[-7.863123057872287,41.327828850864066],[-7.869281782256098,41.32693869691153]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.030812718845087e-10,0.0103279070488382,1.690422936749039e-08,-0.0265542338578838,1.610114809560588e-08,-0.0162263268090456,9.937864242172236e-05,0.0002555146434053,0.0002555146434053,1.000017000552362,4.941484006594368,1.0000140540969935,4.941534031028638,0.0366644631088193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:754920382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1705L5146400,E-REDES,,0.2510351482471591,LINE:000187,BUS:JUNCTION:60:00232,BUS:EREDES:1705P5024500:60,"[[-7.917570557391766,41.314504150848016],[-7.914891039014222,41.31547642393234],[-7.914884992991894,41.315488162867666],[-7.914880089919889,41.31549736480551]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-38.374573814176834,-7.263109695663009,38.38621068737241,7.299769819918718,0.0116368731955773,0.0366601242557091,0.3759956964808422,0.3759910127914235,0.3759956964808422,0.9995200754102872,4.888365553066086,1.0,4.941772642667312,53.95260388590073,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:693991792:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,0.2572858526763782,LINE:000189,BUS:JUNCTION:60:00234,BUS:JUNCTION:60:00235,"[[-7.806575359441903,38.94042559606512],[-7.803891236513974,38.9394280063262]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.391402286503192,-5.483679529378769,-11.390149394837506,5.485239985685177,0.0012528916656862,0.0015604563064082,0.1218703252407806,0.1218591697645021,0.1218703252407806,0.9982189397997496,-6.021972061691815,0.9982746364307694,-6.04170040083464,17.487491066262116,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:698483083:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,0.6060931022741415,LINE:000190,BUS:JUNCTION:60:00236,BUS:JUNCTION:60:00237,"[[-8.630125821538057,37.28823779938439],[-8.631421799025436,37.28869129628793],[-8.63638308886376,37.29045764297074]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.192518703967982,3.405807428031846,-14.188359010483987,-3.3977103831632105,0.0041596934839933,0.0080970448686357,0.1446670559629066,0.1446807859193808,0.1446807859193808,0.9708137483013192,-11.55030442406304,0.9703270480831816,-11.600095906693976,20.760623607315377,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:699192502:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5112400,E-REDES,,21.95931571058101,LINE:000191,BUS:JUNCTION:60:00178,BUS:JUNCTION:60:00238,"[[-6.816905901329723,41.59358667406287],[-6.791578539772221,41.70248457420633],[-6.790939335825415,41.70485827969488],[-6.790877093288791,41.70732441490922],[-6.789012702516219,41.73862042204095],[-6.785595599440612,41.74301574925623],[-6.787229763179814,41.744947135428056],[-6.788472671422832,41.748481439789636],[-6.788333843278282,41.75000824796743],[-6.773975865137429,41.77305495150415],[-6.770638104297007,41.785563634235366],[-6.770665104237445,41.785573560362195]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1740568715645727,2.887990668538217,-2.164738258347574,-3.0790883000679923,0.0093186132169988,-0.1910976315297752,0.0350982014389295,0.0368529982930681,0.0368529982930681,0.9910405575501268,4.341248877814207,0.9827710369395334,4.171164932259635,5.288132916210091,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:739830548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0212L5635300,E-REDES,,3.495974390209979,LINE:000192,BUS:JUNCTION:60:00239,BUS:JUNCTION:60:00240,"[[-8.162996356210357,37.648871839767956],[-8.160887913618035,37.64793558642067],[-8.159225441089353,37.64719730412996],[-8.156297010012752,37.645896826629034],[-8.153465163893094,37.64463905466314],[-8.150534009991137,37.643337091569656],[-8.14817174391038,37.642287700858446],[-8.145089787172923,37.640918563322316],[-8.142622877792434,37.63900308769927],[-8.134073092061058,37.62941742587971],[-8.133563031604172,37.628831825263866]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.0946309358678374,7.606629085135857,3.101873696322176,-7.618195732213,0.0072427604543383,-0.0115666470771422,0.0793256934465427,0.0796482547577149,0.0796482547577149,0.99615088757002,-10.25762391207204,0.9937408121475078,-10.146623847163648,11.42893596752977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:745045509:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5130100,E-REDES,,8.915446704501466,LINE:000193,BUS:JUNCTION:60:00241,BUS:JUNCTION:60:00201,"[[-7.195887899087936,40.294836783933135],[-7.198175558089983,40.294959175746754],[-7.199947043443668,40.295053917052904],[-7.201835833860288,40.29515490515751],[-7.204240840169111,40.29528345121095],[-7.20718551492335,40.29544077304913],[-7.209438032138165,40.29556105849077],[-7.211479377588053,40.295670030160096],[-7.214236377681811,40.295817151816536],[-7.216571049515505,40.29594168702134],[-7.218847061622876,40.29606304677854],[-7.221567475579914,40.296208039152745],[-7.223873571215408,40.296772993973555],[-7.225923418674129,40.29727512836775],[-7.228421367502633,40.29788696291438],[-7.230751331054656,40.29845760454816],[-7.233361387509587,40.29909677153735],[-7.235926685749672,40.29972490676822],[-7.237517417033398,40.30011437765525],[-7.239410637055073,40.30057787027937],[-7.241796808054549,40.30116199721504],[-7.243869331605676,40.30166930163792],[-7.246804626516298,40.30238770257657],[-7.248832211466953,40.302854310989865],[-7.251704533483851,40.30351524660996],[-7.253946109475921,40.304030986671535],[-7.256030017463115,40.304510404922986],[-7.258530753766611,40.30508566128462],[-7.261121640535169,40.305681597156294],[-7.264140659326464,40.30637590979353],[-7.266281035005527,40.306868093578835],[-7.268849342166137,40.30745863561926],[-7.272526811362184,40.30840926909041],[-7.276003978884404,40.30930799106066],[-7.27988246339555,40.31031028101663],[-7.283905949495775,40.31134987673455],[-7.288018739282847,40.312412371479795],[-7.290816490178273,40.313135038882486],[-7.293729681138432,40.31384843363335],[-7.296049004974646,40.31441634274487],[-7.297162466512966,40.31468896391866]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.2456977942232483,-0.3030726567891659,-3.2387931262372196,0.2213465138107998,0.0069046679860287,-0.0817261429783661,0.0315502134561953,0.0314787593989204,0.0315502134561953,0.994212107091535,1.72272202609104,0.99235162308573,1.540924920856367,12.880266771257547,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:745045523:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5145300,E-REDES,,8.916530106967732,LINE:000194,BUS:JUNCTION:60:00201,BUS:JUNCTION:60:00241,"[[-7.297176373269374,40.31467345847325],[-7.296056169131299,40.3143991849905],[-7.293736845817183,40.31383127602625],[-7.290823831399544,40.313117927766065],[-7.288026257008763,40.31239530685501],[-7.283913468129852,40.311332812383334],[-7.279889982917945,40.31029321693306],[-7.276011499262982,40.30929092723519],[-7.272534332508257,40.30839220549641],[-7.268856489001398,40.30744147041252],[-7.266287807078314,40.30685084467858],[-7.264147431890131,40.3063586610223],[-7.261128413791186,40.3056643485671],[-7.258537527616735,40.30506841285168],[-7.256036791886634,40.304493156640866],[-7.253952884377229,40.30401373851512],[-7.251711308899061,40.3034979985888],[-7.248838987540617,40.30283706314206],[-7.246811590643516,40.302370501313106],[-7.2438764957427,40.30165214711317],[-7.241803972657561,40.30114484282218],[-7.239417802194547,40.30056071603836],[-7.237524582598483,40.300097223534785],[-7.235933851672345,40.29970775274902],[-7.233368554008887,40.29907961768155],[-7.230758498140585,40.2984404508586],[-7.228428535112201,40.29786980937327],[-7.225930586845047,40.297257974985804],[-7.22388073984694,40.296755840722234],[-7.221571936779428,40.29619022536077],[-7.218848691104053,40.296045084678425],[-7.216572679595302,40.29592372495953],[-7.214238008375646,40.29579918979402],[-7.211481009006986,40.29565206818406],[-7.209439664093977,40.295543096549196],[-7.207187147471561,40.29542281114556],[-7.204242473491746,40.29526548935714],[-7.201837467815414,40.29513694334437],[-7.199948677895513,40.29503595527172],[-7.198177193007694,40.29494121399558],[-7.19588953460724,40.29481882222067]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.2383995968688266,0.2213085188134713,3.245303425903593,-0.3030469739273778,0.0069038290347664,-0.0817384551139065,0.0314749272353261,0.0315463899754694,0.0315463899754694,0.99235162308573,1.540924920856367,0.994212107091535,1.72272202609104,12.878705848323929,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:776374321:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105000,E-REDES,,0.2711379432207861,LINE:000195,BUS:JUNCTION:60:00242,BUS:JUNCTION:60:00243,"[[-8.454843685611834,41.371347901562906],[-8.45671994866822,41.36996505142294],[-8.457280194297091,41.36976674792646]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.30905803074915,-0.938672613436078,-41.294056767567454,0.9866549946008072,0.0150012631816949,0.0479823811647291,0.4107696741916357,0.410769062005855,0.4107696741916357,0.9679370949844964,-2.789424464189064,0.9676134113139804,-2.860100422131761,58.94241271224504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837325616:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,9.02538356777944,LINE:000196,BUS:JUNCTION:60:00244,BUS:JUNCTION:60:00245,"[[-8.448206465921082,41.34306765570003],[-8.471052595980954,41.310832794664876],[-8.489472530137702,41.296041095559474],[-8.510577178886951,41.27750279506801]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.935033273334786,-5.8430213860532865,-3.920609448460914,5.803668202486599,0.0144238248738721,-0.0393531835666873,0.0701746356759042,0.0694493113426692,0.0701746356759042,0.9659616921496992,-3.0543672133506465,0.9704122150086546,-3.3739193696259235,10.069541638097904,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837325623:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,1.4636896032879676,LINE:000197,BUS:JUNCTION:60:00245,BUS:JUNCTION:60:00246,"[[-8.510577178886951,41.27750279506801],[-8.509964076678353,41.27230178315412],[-8.512513455427658,41.269816700276664],[-8.518904865921858,41.269825322425035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.920609448461235,-5.803668202486273,-3.9182985055935857,5.797114595957971,0.0023109428676497,-0.0065536065283025,0.0694493113426683,0.0693314357997583,0.0694493113426683,0.9704122150086546,-3.3739193696259235,0.9711288633559884,-3.4253278289774256,9.96546295633066,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1032184310:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5103600,E-REDES,,0.0968738551380105,LINE:000199,BUS:JUNCTION:60:00248,BUS:EREDES:0312S5002700:60,"[[-8.54368349980972,41.3552311135659],[-8.543915947627928,41.35608466904147]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.385749107841597e-12,-1.0491934131481169e-11,8.337680503179387e-12,-0.000941209050246,1.95193139533779e-12,-0.0009412090607379,1.223075636607789e-13,9.372480757787158e-06,9.372480757787158e-06,0.96631709235587,-4.7610692387584,0.9663170875219996,-4.7610691538279015,0.0013448817273334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:840384758:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5629300,E-REDES,,1.3328662923732804,LINE:000211,BUS:EREDES:1106P5906500:60,BUS:JUNCTION:60:00255,"[[-9.12477340144095,38.73172735531778],[-9.124831805226997,38.73172532772824],[-9.12512600792601,38.73183712758194],[-9.125657684552904,38.73222655493356],[-9.126173416082851,38.73230419294584],[-9.127595953789179,38.73165019242215],[-9.128408980264412,38.73205361272031],[-9.128510665326747,38.7321058015241],[-9.128585568612127,38.732137446661355],[-9.128648724508993,38.73216619235465],[-9.12874820140438,38.73220097867704],[-9.128859192110312,38.732237567329264],[-9.129132667253609,38.73231125969903],[-9.129461601855201,38.732391927442116],[-9.129995194077157,38.73253203639826],[-9.130718837522636,38.732721421682044],[-9.130792929454563,38.73273929038005],[-9.131008992011544,38.73279183234735],[-9.131327597151634,38.732873682083074],[-9.131603162226439,38.73294597257036],[-9.131820143353044,38.73300162187352],[-9.13189190104219,38.73302277067255],[-9.131924104100095,38.7330295301789],[-9.131952465731958,38.73303049450055],[-9.131989675242,38.73302928427036],[-9.132016033251654,38.73302429354779],[-9.132039816457775,38.733013622914484],[-9.132058495034231,38.73299811373596],[-9.132157255468245,38.73287667183978],[-9.132492379705017,38.732443760874105],[-9.132805762201809,38.732045264844054],[-9.133140924820172,38.73162635881181],[-9.13325258598702,38.73148607820372],[-9.133417349495273,38.73139653375781],[-9.133571672434085,38.73138860826704],[-9.133586874816569,38.73123629099812],[-9.133610213514665,38.730997149753236],[-9.133641804293923,38.730670426869416],[-9.133681884576148,38.730283828319926],[-9.133700728249062,38.73011149145934],[-9.133716694423386,38.72997354406371],[-9.133737000488972,38.72977008166797],[-9.133745783794856,38.72974850471692],[-9.133764120259672,38.72972835016512],[-9.133782926354218,38.72971546989631],[-9.133806714002137,38.72970274508479],[-9.134031978463762,38.72958809869971],[-9.134061159670441,38.72957457092557],[-9.134093369210733,38.72957119599996],[-9.134148469512159,38.72957074143928],[-9.134441510523892,38.729590026596625],[-9.136086157128368,38.72971007629229],[-9.13609618483035,38.72971007118931],[-9.13610308159229,38.72970903006994],[-9.136111501977423,38.72970675079433],[-9.136119021490883,38.72970255158841],[-9.136124641125837,38.729698179545196],[-9.136127692211979,38.72969351430205],[-9.136129558444216,38.729689642920825],[-9.136130041341747,38.72968553120904]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9803676195013732,-12.97502713749973,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608132:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.4196526726264047,LINE:000215,BUS:JUNCTION:60:00257,BUS:JUNCTION:60:00258,"[[-9.153404811965165,38.71181106821116],[-9.153415436391754,38.71180147209054],[-9.153552899914724,38.71168006104814],[-9.153552945383323,38.71168002461936],[-9.15355381501049,38.71167892707021],[-9.153647742006529,38.71148825697718],[-9.153647918395606,38.711486111572114],[-9.153591442565084,38.71130421480258],[-9.153410788322308,38.71057629494978],[-9.153179684339504,38.70965890348238],[-9.153094038290119,38.70933843260877],[-9.153097720853788,38.709329806960874],[-9.153190170920645,38.709266493786224],[-9.153176147154449,38.70909781857982],[-9.153153222541057,38.70897580064134],[-9.15309572659085,38.708800344046395],[-9.152981074592168,38.70845063483216],[-9.152979825123698,38.708446042745834],[-9.152958295786837,38.70835498149223],[-9.15293982552434,38.708271261915556],[-9.152961905724219,38.7082370374229],[-9.152951900418872,38.70819720211758]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6421601114893479,3.380301157759254,-0.6420555976542069,-3.464005799349283,0.0001045138351409,-0.0837046415900291,0.0337786604013545,0.0345881674615361,0.0345881674615361,0.980166021727808,-12.967412851529264,0.9801080522095068,-12.966298852439367,5.5146071429881856,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608230:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.5239072622114109,LINE:000216,BUS:JUNCTION:60:00259,BUS:JUNCTION:60:00260,"[[-9.137868266035024,38.73161851883284],[-9.138103178379247,38.731639069835296],[-9.138107458095694,38.73163881250606],[-9.138111319167423,38.731637342299344],[-9.138156580883136,38.731610947006494],[-9.138160441616805,38.731609475826076],[-9.138164721666765,38.73160921946683],[-9.138227647015997,38.73161474883717],[-9.138240227771501,38.731575402485156],[-9.138240541049518,38.7315705324764],[-9.138238473337012,38.73156593237369],[-9.138220778269659,38.73154242125369],[-9.137781369068133,38.73150603874706],[-9.137749505185704,38.731466885857486],[-9.137569015775368,38.731371209064825],[-9.137565009889967,38.73136750165461],[-9.13756404346309,38.731362703448355],[-9.137568414767768,38.73133328235925],[-9.137573380690089,38.73131427818589],[-9.137573567394034,38.73131330476377],[-9.137573617742293,38.731312321451476],[-9.137530778235183,38.729289527167595],[-9.137603979943002,38.729245704731994],[-9.137583895220885,38.72853033308648],[-9.137503079540036,38.72844036494802],[-9.137478783901058,38.727640283912706]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5802096359534303,-0.2127713794644508,0.5802135337791582,0.1079845454655724,3.897825727849913e-06,-0.1047868339988784,0.0060655155389437,0.0057924505581541,0.0060655155389437,0.9804008818849052,-12.97390549757645,0.9804100740520482,-12.973354551315609,0.9670629516340192,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608243:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.5318982547786606,LINE:000217,BUS:JUNCTION:60:00259,BUS:JUNCTION:60:00260,"[[-9.13782348800139,38.731623660433904],[-9.13810640298307,38.7316484101878],[-9.13811068275853,38.7316481570243],[-9.13811454389863,38.73164669165831],[-9.138164413783041,38.73161759937858],[-9.138168341907773,38.73161611936367],[-9.13817269280391,38.7316158886636],[-9.138233667813006,38.7316217500991],[-9.138249581186223,38.73156994427214],[-9.13824985482287,38.73156513166945],[-9.1382478053969,38.731560591446225],[-9.138227754852808,38.73153394788038],[-9.137795243239605,38.73149738892247],[-9.137761993958977,38.731459491039466],[-9.13758140724971,38.73136671561745],[-9.137577297580222,38.731363000980124],[-9.13757629606853,38.73135814814201],[-9.137579785374982,38.731334715827515],[-9.137585242326384,38.73131382479588],[-9.13758542300733,38.731312855926184],[-9.137585468005994,38.73131187716712],[-9.137544311947735,38.729295986400096],[-9.13761770760829,38.72925205419307],[-9.137599131569386,38.728522094927506],[-9.137514230635766,38.72842945961206],[-9.137488274046046,38.72761508846373]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5714928356113976,-0.2111611680210778,0.5714966748785958,0.1047758389794085,3.8392671981579696e-06,-0.1063853290416693,0.0059797685726271,0.0057025991486454,0.0059797685726271,0.9804008818849052,-12.97390549757645,0.9804100740520482,-12.973354551315609,0.9533917782922948,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608256:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.5031111756043324,LINE:000218,BUS:JUNCTION:60:00261,BUS:EREDES:1106S5064000:60,"[[-9.14318260259732,38.727687490520864],[-9.143268390933743,38.72769257612471],[-9.143421615096878,38.72769707795321],[-9.143473047899016,38.727691083923396],[-9.143501781084705,38.72768347580928],[-9.143536810071108,38.727668931218496],[-9.143567224843308,38.72765173322916],[-9.144327617556309,38.72706740488195],[-9.14540689436544,38.72623901412378],[-9.145887917631137,38.72586421485631],[-9.145908032730462,38.72584654714554],[-9.146005843500626,38.72572534501437],[-9.146020386453815,38.72569664603206],[-9.146054382558088,38.725566080038135],[-9.146071602074528,38.72520058277366],[-9.146083886028096,38.72469994807973],[-9.146085809388307,38.724589585683994],[-9.14607502718364,38.72454594632855],[-9.146154507298835,38.72446950082065],[-9.146384469635437,38.72434485431035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5761252457773671,-0.0032690568737098,0.5761286971644505,-0.0973617682668661,3.451387083353019e-06,-0.100630825140576,0.0056545903939096,0.005734678745669,0.005734678745669,0.9804170807838036,-12.972753501105323,0.9804220494949194,-12.972106073006971,0.9143155794182308,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608282:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.5035772352555877,LINE:000219,BUS:JUNCTION:60:00261,BUS:EREDES:1106S5064000:60,"[[-9.143137398885601,38.72767610850045],[-9.143269023017607,38.727683580860074],[-9.143420981745567,38.72768804860256],[-9.14347033657899,38.727682297756274],[-9.143497213692358,38.727675174116506],[-9.143530722209439,38.72766126422873],[-9.143559790763302,38.727644825543734],[-9.144319569191929,38.7270609709724],[-9.145398811889088,38.72623260760698],[-9.145879562139863,38.72585801792103],[-9.145898825482886,38.725841105250794],[-9.145995551335194,38.72572124569811],[-9.146009322350778,38.725694066728266],[-9.146042925830521,38.72556500844923],[-9.14606011100622,38.72520033119497],[-9.14607238494364,38.724699795674695],[-9.146074298828491,38.72459038818944],[-9.146062712068426,38.72454352201049],[-9.146146718798773,38.72446273148906],[-9.146205329138052,38.72443268616504],[-9.146351198738916,38.7243534663571]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5755920430996383,-0.0033592134528454,0.5755954912920677,-0.097364843189253,3.448192429367225e-06,-0.1007240566420984,0.0056493623459616,0.0057295237772131,0.0057295237772131,0.9804170807838036,-12.972753501105323,0.9804220494949194,-12.972106073006971,0.9134936906639236,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608325:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4959089504103982,LINE:000220,BUS:JUNCTION:60:00263,BUS:JUNCTION:60:00264,"[[-9.12877699484804,38.732249564387644],[-9.128804699071654,38.732258687152864],[-9.128842778314416,38.73227125245778],[-9.129118331373562,38.73234550363193],[-9.129447404604885,38.73242620626201],[-9.129485067361506,38.73243609959199],[-9.129980581594227,38.73256621073404],[-9.130704779303079,38.73275573549307],[-9.130779332727894,38.73277370834849],[-9.130995025909495,38.73282614540471],[-9.131313123730068,38.73290789142268],[-9.131588711921017,38.73298018174536],[-9.13180442323665,38.7330354816281],[-9.131878086441338,38.733057199637265],[-9.131937543297534,38.733067121850766],[-9.132021276897266,38.73307042269415],[-9.133183475074055,38.73337032932523],[-9.133189532913129,38.73337121103067],[-9.133195672015646,38.73337080131007],[-9.133292028029304,38.7333539597156],[-9.133318685554984,38.73333830088879],[-9.133330981290507,38.73332444059156],[-9.133334061543746,38.73332163044755],[-9.133337810703377,38.733319373721486],[-9.133411582805591,38.73328380017218],[-9.133445175244976,38.73295617753574],[-9.133446908837897,38.732946911658374],[-9.1334517900074,38.73292834076067],[-9.133469996679796,38.73290624168737],[-9.13349260076478,38.732891860641395],[-9.133533684660081,38.73288398696419],[-9.133578080349196,38.732882678598436],[-9.133635381762188,38.73283298673755],[-9.133741847336042,38.73283930725966],[-9.133758501928792,38.732840290444166]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5726255348349297,-0.4020976071385077,0.57263013884039,0.3029165249791126,4.604005460318028e-06,-0.0991810821593951,0.0068676329682305,0.006358277455701,0.0068676329682305,0.9803789624384316,-12.974738777005207,0.9803910729692498,-12.974337379019529,1.094949533366895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608364:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.4694447502276921,LINE:000221,BUS:JUNCTION:60:00264,BUS:JUNCTION:60:00259,"[[-9.133730417924994,38.73282874000622],[-9.133747118762363,38.73282974081151],[-9.135676617449235,38.73294470498176],[-9.135683625592545,38.73294428133807],[-9.13569014145713,38.73294221975414],[-9.135727491536226,38.73292477505972],[-9.135732385418782,38.732921712987995],[-9.135736041074418,38.732917729571405],[-9.135769976084282,38.73286747173893],[-9.136191677785945,38.73225991974846],[-9.13642002648488,38.73193009981127],[-9.136427736504732,38.73191896293659],[-9.136434926658135,38.731901912400915],[-9.136438418020251,38.73187039109185],[-9.136408848689381,38.731639567992595],[-9.136406844932397,38.731616390112166],[-9.136469656124671,38.73156782051635],[-9.136476974176633,38.7315615422162],[-9.136512215534346,38.731507750878855],[-9.136518912563766,38.7315026169618],[-9.13652812129506,38.73150127263522],[-9.137851374759025,38.73161704284085],[-9.137868266035024,38.73161851883284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5716156493595758,-0.3036149926279714,0.5716194337087476,0.2097235704133125,3.7843491718092537e-06,-0.0938914222146589,0.0063526905152486,0.0059760594211589,0.0063526905152486,0.9803910729692498,-12.974337379019529,0.9804008818849052,-12.97390549757645,1.0128490482053345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608377:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.5150843142343854,LINE:000222,BUS:JUNCTION:60:00260,BUS:JUNCTION:60:00261,"[[-9.137488274046046,38.72761508846373],[-9.137483675353856,38.72747084988941],[-9.137653326415649,38.727429088912544],[-9.137757266674875,38.7274403818514],[-9.137838633765117,38.72746069667403],[-9.138102056916493,38.72750216167795],[-9.138776399435706,38.72754115811189],[-9.13953061303497,38.72757411132501],[-9.140724621433412,38.72762828743476],[-9.140727849872622,38.72762869386257],[-9.140730907108194,38.7276296023575],[-9.140776015422185,38.727647309617915],[-9.140779050054189,38.72764821097763],[-9.140782254980758,38.72764861592821],[-9.142089132305575,38.727710144807595],[-9.142300547397273,38.727637398504285],[-9.143165949611051,38.72768654469066],[-9.14318260259732,38.727687490520864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5760879114281455,-0.1063815297554814,0.5760914529746363,0.0033571455294645,3.541546490737346e-06,-0.1030243842260168,0.0057497690067245,0.0056542637048822,0.0057497690067245,0.9804100740520482,-12.973354551315609,0.9804170807838036,-12.972753501105323,0.916721513803121,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608390:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.5155009599737498,LINE:000223,BUS:JUNCTION:60:00260,BUS:JUNCTION:60:00261,"[[-9.137478783901058,38.727640283912706],[-9.137473461626275,38.72746494758504],[-9.137651251993468,38.72742138707037],[-9.137759268467326,38.72743142886978],[-9.137841512553893,38.727451961336946],[-9.138103621869961,38.727493221459966],[-9.138777147188982,38.72753217087979],[-9.139531268709886,38.727565124882545],[-9.140727658693278,38.72761939752761],[-9.140730881504023,38.72761980400394],[-9.140733932869322,38.7276207125495],[-9.140779052803126,38.72763842871627],[-9.140782093368083,38.72763933462228],[-9.140785303985712,38.72763974393385],[-9.142090501044867,38.72770118821951],[-9.142301366870152,38.72762863582704],[-9.143137398885601,38.72767610850045]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5756222972176024,-0.1063788546808275,0.5756258359005849,0.0032711248203777,3.538682982529018e-06,-0.1031077298604498,0.0057452703755739,0.005649689027537,0.0057452703755739,0.9804100740520482,-12.973354551315609,0.9804170807838036,-12.972753501105323,0.9160042689966528,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
