source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1036608403:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.5013701582865887,LINE:000224,BUS:EREDES:1106S5064000:60,BUS:JUNCTION:60:00265,"[[-9.146384469635437,38.72434485431035],[-9.147864337508663,38.72354276936325],[-9.149225115542436,38.72278930881544],[-9.149389432068585,38.72271483389493],[-9.150651571732828,38.72203453029985],[-9.151132652915907,38.721775306225545]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6425040258296522,2.9843625433085816,-0.6424049915302461,-3.084465578581667,9.903429940605336e-05,-0.1001030352730851,0.0299616064913459,0.03092452952136,0.03092452952136,0.9804220494949194,-12.972106073006971,0.9803599170163848,-12.97100490263609,4.930490508977862,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608442:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.4834903543119752,LINE:000225,BUS:JUNCTION:60:00265,BUS:JUNCTION:60:00266,"[[-9.151103194969107,38.72178023820015],[-9.151126131334074,38.72176788661916],[-9.151319103653481,38.72166390168643],[-9.151739907063263,38.721437142631565],[-9.151825075834248,38.72128271703118],[-9.15172857234866,38.72117452865005],[-9.150694767422845,38.720003314783355],[-9.150723056551987,38.719914530329895],[-9.150768252061162,38.7198373716893],[-9.150928558954062,38.719714341402494],[-9.150988087575762,38.71968297954434],[-9.152365679192332,38.718478134263734]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6420567334930811,3.0828401808863606,-0.6419553064578296,-3.1793503804924557,0.0001014270352515,-0.096510199606095,0.030908213972093,0.0318379793329816,0.0318379793329816,0.9803599170163848,-12.97100490263609,0.980298290955622,-12.969887407397632,5.076127506414389,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608514:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.511641855780494,LINE:000226,BUS:JUNCTION:60:00267,BUS:JUNCTION:60:00257,"[[-9.151359276025559,38.71520483721334],[-9.151203081514552,38.71515693583558],[-9.151223417567907,38.715061257519366],[-9.151241468172158,38.715039391225126],[-9.151261567731186,38.71500394127378],[-9.15143989180789,38.7149222251116],[-9.151732602589727,38.71478147314644],[-9.151803136168443,38.7147497536087],[-9.152090396249799,38.71461307481553],[-9.152422935885207,38.71445003037932],[-9.15248550205714,38.71442079410093],[-9.15324077977327,38.71406698943039],[-9.153303099756762,38.714037466616865],[-9.15334015552987,38.714012452307735],[-9.153355458428548,38.713982583731514],[-9.15335877776689,38.713953279291665],[-9.153112005148527,38.71315553202217],[-9.152997524840178,38.71279579590135],[-9.152891778896104,38.712556922416496],[-9.152924881937226,38.71246424895098],[-9.152925488887684,38.71241318728713],[-9.152928649416776,38.712400990101614],[-9.152939744747506,38.71226128986827],[-9.152951853780314,38.712221900943845],[-9.153008500871998,38.71213397605808],[-9.153068224574254,38.712083704002836],[-9.153094761298487,38.71205556588438],[-9.153150207845686,38.71201820334509],[-9.153233700543623,38.711975560312126],[-9.153424040679798,38.71180745014397]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6431240544561221,3.282406812405235,-0.6430029322506448,-3.384484477623285,0.0001211222054773,-0.1020776652180499,0.0328344921722219,0.0338205516156315,0.0338205516156315,0.980235043155199,-12.968716408222226,0.980166021727808,-12.967412851529264,5.3922213637587975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608577:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4057289610179505,LINE:000227,BUS:EREDES:1106P5906500:60,BUS:JUNCTION:60:00263,"[[-9.124777215792783,38.73180265526246],[-9.124817691475977,38.73181975947631],[-9.125058464151705,38.731914060916594],[-9.125544342693187,38.73226996360261],[-9.125782793032759,38.73232017201814],[-9.125787268181595,38.73232111580635],[-9.125788940503778,38.73232146189488],[-9.12578971329655,38.73232162647028],[-9.12579655294407,38.732323072599925],[-9.125828356433086,38.73229195032693],[-9.126178654343311,38.732343575571946],[-9.126189418896056,38.732338628765916],[-9.127595092119408,38.731692482439506],[-9.128384066506076,38.73208390226552],[-9.128487095217526,38.73213678224046],[-9.128563097295125,38.732168877419056],[-9.128627734697188,38.73219830408878],[-9.12872989274615,38.73223403139248],[-9.12877699484804,38.732249564387644]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5780116027109827,-0.4867760169521599,0.5780160446612445,0.405633972206018,4.441950261724337e-06,-0.0811420447461419,0.0074171248014597,0.0069308792855024,0.0074171248014597,0.9803676195013732,-12.97502713749973,0.9803789624384316,-12.974738777005207,1.182558441584116,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1092965998:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605600,E-REDES,,2.971225348094463,LINE:000229,BUS:JUNCTION:60:00269,BUS:EREDES:1106S5907000:60,"[[-9.180373579223666,38.70601220930262],[-9.180132834142743,38.706050922454544],[-9.179532305655414,38.70621200704055],[-9.179249034282284,38.70628762626489],[-9.179109330503628,38.70632352216459],[-9.178936505863048,38.70637354161869],[-9.17873731469153,38.70642314841791],[-9.178513980491953,38.70647740292668],[-9.178478593249089,38.70648195348564],[-9.17830357313812,38.706501302024805],[-9.177853175382957,38.706553597511764],[-9.177691067037955,38.70657309081073],[-9.17722882151374,38.70660288027886],[-9.17704227006139,38.70661432211471],[-9.176867345971326,38.70661821022811],[-9.176718617652735,38.70661395503798],[-9.176586260761708,38.70660661677553],[-9.176487439939287,38.70658758374385],[-9.176347122005389,38.7065656246066],[-9.176100429826331,38.706533265868956],[-9.175984900905089,38.7065083824753],[-9.175844967805228,38.70646623276818],[-9.175538326442128,38.70636838997111],[-9.17530869274843,38.706282884216506],[-9.175290320418215,38.70627959823761],[-9.175252852839668,38.706284977096416],[-9.175132595730211,38.70630963304601],[-9.174984090551916,38.70635231341371],[-9.174605333170692,38.70648840533617],[-9.174506420050665,38.70651994136229],[-9.174440493363171,38.70653200541573],[-9.174412013482048,38.70653645709941],[-9.17434537108171,38.70653724068226],[-9.17431690681207,38.706534062578235],[-9.174276235248264,38.706525444522],[-9.174246049727223,38.70651852549004],[-9.174228428713667,38.706509981083514],[-9.174215415622928,38.70649259493805],[-9.174207461245617,38.706467326871845],[-9.174206689933875,38.70644984055953],[-9.174200465804127,38.7064328892979],[-9.17418740898523,38.70642752898177],[-9.174156825131028,38.70642088371336],[-9.174089363114355,38.7063929304973],[-9.173977501664655,38.706353753028175],[-9.173953287485936,38.70634637532676],[-9.173803304110004,38.70629205312643],[-9.173745353617331,38.70627150942689],[-9.173698178238153,38.706255157376646],[-9.173396911028567,38.70613921836557],[-9.173278860703322,38.706098915346935],[-9.173212442881272,38.70607632998679],[-9.173061163509711,38.706012632220514],[-9.172874613096402,38.705940880139046],[-9.172691508777643,38.705881599929434],[-9.172519396252737,38.70584382232787],[-9.172411399350977,38.705819724068846],[-9.172338798832921,38.70580200342904],[-9.1721343345752,38.70573786810412],[-9.171870417527105,38.70565334527605],[-9.17147717495268,38.70553246363821],[-9.171037944665693,38.70535958201703],[-9.170991381276728,38.705336188312536],[-9.170927906153537,38.70530554950927],[-9.170910643732718,38.705290758986024],[-9.170895355208401,38.705286850382585],[-9.170880672230469,38.70528824200376],[-9.17087716329531,38.70528964238599],[-9.170787325487245,38.70531756352809],[-9.170756620520892,38.705306468575245],[-9.170558638770162,38.705198377716734],[-9.170222027408304,38.705018590800655],[-9.170141891330442,38.70496779593606],[-9.16997387542144,38.70488317350136],[-9.169906699744855,38.70485175629978],[-9.169825012982724,38.70482168398185],[-9.169739286541018,38.70479923206846],[-9.169637497355776,38.70477655339061],[-9.16938063497595,38.704727110802345],[-9.169289253547067,38.70471186096989],[-9.169217508948194,38.70470312059409],[-9.169164505162213,38.7047001410057],[-9.169112507250167,38.704699944893505],[-9.168970225338063,38.704707134617436],[-9.168903493641494,38.704709582330295],[-9.168797113245533,38.70470964338147],[-9.168399163649864,38.704723784396975],[-9.168343215670932,38.70472708197891],[-9.168288644475801,38.70473098886593],[-9.168266209247028,38.70472970151207],[-9.168256699801583,38.70472634484247],[-9.168170041477685,38.704661608281825],[-9.168161520095905,38.704655027049036],[-9.1681484091197,38.70465063937858],[-9.167979398640192,38.7046179440015],[-9.16795435623996,38.704618409202354],[-9.16794175002013,38.704627483738584],[-9.167936356553023,38.70463451261538],[-9.167934096772225,38.70464838668765],[-9.167935771112768,38.70466482914932],[-9.167929677535609,38.70467591775479],[-9.167917261555976,38.70468781906027],[-9.167890529655525,38.70470742284429],[-9.167869987685714,38.70470668612583],[-9.167792788476758,38.70469754283127],[-9.167702602535286,38.704682263145116],[-9.16707987458761,38.70456153555035],[-9.166852556900992,38.70452712100776],[-9.166768927150677,38.70451605225482],[-9.166132144188957,38.704418540116194],[-9.165922812964432,38.70439174736523],[-9.165776750895963,38.70437511390834],[-9.165486387540009,38.70437708752503],[-9.165037698616054,38.7044056999849],[-9.164805881391155,38.70441957617958],[-9.163804126501557,38.704536320696384],[-9.16357790544092,38.70455968434432],[-9.163276476546399,38.70458764766731],[-9.163157113749149,38.704594637075026],[-9.163059394102381,38.704594202125726],[-9.16293876285105,38.70460412103924],[-9.162645541145686,38.70462646151219],[-9.162518102298982,38.70463463846178],[-9.162476054142124,38.70462845153015],[-9.162318309781716,38.70460680931865],[-9.162302114737486,38.704604574028885],[-9.162285709298517,38.70460850194915],[-9.162079515972819,38.70469533548051],[-9.16112123940602,38.705129380066516],[-9.160699253578507,38.70531871071883],[-9.160551134480208,38.70538077226212],[-9.160388980073979,38.70546378323538],[-9.160315151006529,38.70547802571067],[-9.160149466289075,38.705560995353814],[-9.159321714515283,38.705978203212254],[-9.159083099361537,38.706097456426896],[-9.158684492652378,38.706300158167615],[-9.158544563388409,38.706374864285785],[-9.158430379208637,38.70643310299696],[-9.158265885232604,38.706520058997846],[-9.15824397543345,38.706537852704884],[-9.15823586252181,38.70654692277247],[-9.158140144355746,38.70662392449676],[-9.15808830314551,38.70666452759084],[-9.157995393789607,38.70672734422281],[-9.157883943980053,38.70679357536612],[-9.157833505272281,38.706830175566],[-9.157787948647044,38.70685123942019],[-9.157449124701085,38.70700724705637],[-9.157412656535643,38.707024763000305],[-9.157358301788294,38.70704478691455],[-9.156915579772717,38.70719394881718],[-9.156858164899079,38.70721303549939],[-9.156624776799873,38.70729396359369],[-9.156576395373607,38.70730966506069],[-9.156362003789734,38.70737568026148],[-9.156168113551798,38.70743634490667],[-9.155681068410606,38.70756774880508],[-9.155097140953211,38.70772803126614],[-9.155031123789888,38.70774615646284],[-9.154402534009387,38.707921202934415],[-9.153626203670813,38.708132650223874],[-9.15319523232123,38.70824820423153],[-9.153147044504134,38.708261452461116],[-9.153048287112483,38.70828861823468],[-9.153045469588985,38.708288552773496],[-9.153024319382506,38.70828795388261],[-9.15299925012845,38.708280975650744],[-9.15298106058139,38.70827191955391],[-9.152964063219853,38.70826100643303],[-9.152950945262496,38.70823995262939],[-9.152944924860634,38.70821597232726],[-9.152940245666375,38.708197375999546],[-9.152920162417567,38.70811744479072],[-9.152913770833951,38.70811342908728],[-9.152785674888639,38.70804038657337],[-9.15276801065573,38.70802946123254],[-9.152771347648281,38.708016749055325],[-9.152771409840065,38.70801384798977],[-9.152742112119972,38.70789065153789],[-9.152737389494074,38.7078730374339],[-9.152704636498132,38.70773726018183],[-9.152692049066745,38.70771469740451],[-9.152676848122546,38.70770075092553],[-9.152656647252472,38.707687676833615],[-9.152645867338185,38.707682267196],[-9.152631780904214,38.70767716567801],[-9.152617827521023,38.707674143805946],[-9.152529166294135,38.70767396326014],[-9.152427955812241,38.70767006389618],[-9.15231456863658,38.70766843263827],[-9.152257139944972,38.70766725856849],[-9.152204222613802,38.70766723412094],[-9.15192182594654,38.707659664349684],[-9.151594260386181,38.70765691984385],[-9.151555023262524,38.707657685537264],[-9.151492771620703,38.70765608476146],[-9.151388842359383,38.70765420795476],[-9.151331687703985,38.70765532803765],[-9.151221954953185,38.70765197937893],[-9.15116643035769,38.707652121326085],[-9.151046772678217,38.707650129162765],[-9.150979770912118,38.70764918206746],[-9.150671890518776,38.70764426359184],[-9.150565555867567,38.707638146314125],[-9.150377026681854,38.70763792473974],[-9.149863795341922,38.707635820333024],[-9.149795244734287,38.707635093229065],[-9.149505243639558,38.70763279037573],[-9.149324449394587,38.70763161698866],[-9.149268157323073,38.70763195387967],[-9.14920080881376,38.707631684370526],[-9.148947532030942,38.707622466735145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.149445017983536,-1.1722407062349578,-11.141816499527833,0.5920123287412178,0.0076285184557036,-0.58022837749374,0.1100218038903713,0.109561864842007,0.1100218038903713,0.9805050364342152,-12.900246407010194,0.9799341786365966,-12.974147022745305,17.541462012782223,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:776652193:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5630400,E-REDES,,2.8991619848646817,LINE:000231,BUS:JUNCTION:60:00272,BUS:JUNCTION:60:00273,"[[-8.889923587713472,39.55751801922735],[-8.89138128115207,39.55816919130917],[-8.89449150773897,39.55955850257968],[-8.897872896901188,39.56118262835492],[-8.900753342498442,39.56191823060374],[-8.903311461710286,39.56259572873356],[-8.908115821175786,39.56393966134149],[-8.910610249347233,39.56425339250887],[-8.913668463103042,39.56463805914989],[-8.916828208317172,39.565035379013445],[-8.918766151736886,39.56527899255155],[-8.920590005289974,39.56547493768206],[-8.921653901519376,39.565588407039236]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.736845243482486,1.7746725181317362,-8.729596498740626,-1.7793045687224076,0.0072487447418598,-0.0046320505906713,0.0872936531077945,0.0873504928248327,0.0873504928248327,0.9827422976939916,-7.650579641600901,0.981422074457752,-7.795396168246541,12.5341502116276,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:776652214:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5630400,E-REDES,,1.4523718945776725,LINE:000232,BUS:JUNCTION:60:00274,BUS:JUNCTION:60:00275,"[[-8.872224349402478,39.56863108338245],[-8.873646805523768,39.56813340512527],[-8.875366510204326,39.56753168958832],[-8.878613808654515,39.56639538231302],[-8.88034182000739,39.565790657685724],[-8.882167912217083,39.56515157092402],[-8.883874727664839,39.564554199111306],[-8.885454482144919,39.56400125496748],[-8.886122978602014,39.5630320313444],[-8.88658730182237,39.562358054310366]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6304 PS PORTO DE MÓS-ALCOBAÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088390804597701,0.3673088620689655,10.756321839080458,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8864536956234215,-4.682310132629898,-2.885079448218092,4.669902604934224,0.0013742474053293,-0.0124075276956743,0.0539030322679032,0.0537609255821097,0.0539030322679032,0.9819245534824036,-7.59724024202689,0.9825010278353642,-7.63483136120793,12.20630259689837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:776652214:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5630400,E-REDES,,4.664368401207152,LINE:000233,BUS:EREDES:1016P5500000:60,BUS:JUNCTION:60:00274,"[[-8.849498391142859,39.604011957637006],[-8.849541781321253,39.60256631535077],[-8.84958901560852,39.60089102495257],[-8.849651872507627,39.59871186058487],[-8.849714301540933,39.5965479102378],[-8.849761278867854,39.59491933709484],[-8.84982807309175,39.59260367748607],[-8.849882604837953,39.590712810069],[-8.850738416964449,39.589422798970055],[-8.851503833386444,39.58826899966413],[-8.852684422650247,39.58644682960027],[-8.854096833827924,39.58436049074081],[-8.855370727656991,39.58237669133314],[-8.856457958319718,39.580746796929546],[-8.8576845704639,39.57889235873644],[-8.859097727162387,39.576778013965175],[-8.86047005719089,39.57589847800667],[-8.862319845248809,39.574732430309815],[-8.864142968460119,39.573583129521055],[-8.866149353928991,39.57231822098215],[-8.868140198370574,39.57106304041057],[-8.870405823851106,39.56963451081068],[-8.871713981482484,39.56880964111321],[-8.872224349402478,39.56863108338245]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6304 PS PORTO DE MÓS-ALCOBAÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088390804597701,0.3673088620689655,10.756321839080458,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8909163947738916,-4.721855419722202,-2.886453695620554,4.682310132636555,0.0044626991533376,-0.0395452870856463,0.0543594159114439,0.053903032267944,0.0543594159114439,0.9800586661123316,-7.475912273707755,0.9819245534824036,-7.59724024202689,12.309650342265378,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:796081516:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5633400,E-REDES,,0.7102468858658535,LINE:000235,BUS:JUNCTION:60:00278,BUS:JUNCTION:60:00279,"[[-7.900440231465635,38.54927610982223],[-7.902972052814021,38.54787708694015],[-7.90512109561434,38.54647832340521],[-7.90686682523368,38.54534211607476]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6334 CAEIRA-PS EVORA SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.686316315311117,-13.948666070247718,-3.681800693236898,13.95655572254805,0.0045156220742184,0.0078896523003315,0.139280484261701,0.1392119199750982,0.139280484261701,0.9967596684236112,-13.224179928793149,0.9976981791902038,-13.25696077225684,19.985720226962417,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:859039854:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0810L5000100,E-REDES,,0.2411109176389575,LINE:000236,BUS:JUNCTION:60:00280,BUS:JUNCTION:60:00281,"[[-7.716786550563449,37.11166696048173],[-7.714446614868351,37.11277142845195]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0001 OLHÃO-TAVIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.981754779378072,4.2223611777239975,-11.979056537024364,-4.220109046423271,0.0026982423537074,0.0022521313007262,0.129618491815171,0.1296260565419003,0.1296260565419003,0.9431060278965516,-14.36323278898871,0.9428065176544916,-14.378259459565044,21.55225813316158,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:790180102:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,0.6707912362029246,LINE:000238,BUS:JUNCTION:60:00283,BUS:JUNCTION:60:00284,"[[-8.289102342938,39.50459694877667],[-8.289021166613493,39.50456420877807],[-8.286484257551056,39.50354098415166],[-8.283885550522282,39.50249274575204],[-8.282173633985588,39.501802159011014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1421250049714013,-0.1015065360793035,0.142125624158953,0.0946628693618826,6.191875516481371e-07,-0.0068436667174208,0.0016969352645042,0.001659160582217,0.0016969352645042,0.9903638812374584,-4.809740961728311,0.9903736107198584,-4.809287041876152,0.2434976703263414,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:790180102:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,3.6915762682785034,LINE:000239,BUS:JUNCTION:60:00285,BUS:JUNCTION:60:00282,"[[-8.326682153801526,39.52782408563217],[-8.324385741172122,39.526424315643226],[-8.320636797846815,39.52256724840315],[-8.318007187043104,39.51986147186442],[-8.315286875274742,39.51706207924288],[-8.314049173338184,39.515788294199915],[-8.312238322751165,39.51392454526498],[-8.3075655039621,39.51204121480868],[-8.302635093455775,39.510053730333894],[-8.299891510684214,39.50894763661703],[-8.294639605049486,39.50683002188599]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.352230575083575,2.070526512005198,5.35600126729802,-2.0954847283881284,0.0037706922144451,-0.0249582163829304,0.0557465035022884,0.0558792382858956,0.0558792382858956,0.9905790019832031,-4.959454972010814,0.9903894183142702,-4.827548836806943,8.018257753751707,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:790180102:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,0.4695288859636857,LINE:000240,BUS:JUNCTION:60:00282,BUS:JUNCTION:60:00283,"[[-8.293952512530275,39.50655295315609],[-8.291877850041313,39.50571631229975],[-8.289102342938,39.50459694877667]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.681895968348013,2.207996539496442,5.682436172538006,-2.21096536688224,0.0005402041899928,-0.0029688273857986,0.0592263887651209,0.0592432617500154,0.0592432617500154,0.9903894183142702,-4.827548836806943,0.9903638812374584,-4.809740961728311,8.500970261158763,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:790180102:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,6.1105002648014395,LINE:000241,BUS:JUNCTION:60:00284,BUS:JUNCTION:60:00286,"[[-8.282173633985588,39.501802159011014],[-8.279430807165777,39.50069562199887],[-8.278409968256591,39.50028376032919],[-8.274914438681757,39.49887337268629],[-8.271099413932255,39.49733388821762],[-8.264191559505186,39.49454585982024],[-8.263263680568647,39.494171317372604],[-8.259150202901505,39.49251074207896],[-8.257511055386216,39.49184897181551],[-8.255284327492712,39.490949932408675],[-8.251666032777809,39.48948888616119],[-8.249552844520423,39.48863551848684],[-8.247635564017026,39.48786121379357],[-8.243821752695741,39.48632082957831],[-8.237184050287732,39.48363943566675],[-8.235163977513045,39.48282327975919],[-8.230442121755102,39.48091533642792],[-8.231161465940431,39.4782897910128],[-8.231649030171434,39.476510057724475],[-8.232208987505828,39.47446600408522],[-8.233094720320734,39.47123251888982]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1421256241598935,-0.0946628693688654,0.1421302070990705,0.0323128420841989,4.5829391769336425e-06,-0.0623500272846665,0.0016591605822622,0.0014160850496161,0.0016591605822622,0.9903736107198584,-4.809287041876152,0.9904403686192116,-4.804777445375434,0.2380772825745788,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:860477185:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610500,E-REDES,,0.1007185637468583,LINE:000244,BUS:JUNCTION:60:00287,BUS:JUNCTION:60:00288,"[[-9.321881386780365,38.712639000267245],[-9.323033877442134,38.71253066427027]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.423219921578012,2.089125316434076,-11.42254745274073,-2.094837320910564,0.0006724688372816,-0.005712004476488,0.1155110785651767,0.1155235357489785,0.1155235357489785,0.9673798577297026,-14.314651769597786,0.9673061546687992,-14.32007067273534,38.488600949184935,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:793812520:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5115800,E-REDES,,2.240246555118162,LINE:000245,BUS:JUNCTION:60:00165,BUS:JUNCTION:60:00289,"[[-8.461516705032746,40.960369602766264],[-8.462185437422976,40.96062692954285],[-8.46376602985546,40.96163063194161],[-8.464329294669888,40.963991096971704],[-8.464325819924841,40.96578212357556],[-8.464314182039272,40.972497518875834],[-8.464402926392644,40.97552199580128],[-8.46595491209528,40.9794411631241]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.5647736259166134,6.003141746048417,-2.561766589689157,-6.015497983504535,0.0030070362274563,-0.0123562374561174,0.0638795252261739,0.06408224121685,0.06408224121685,0.983357955978044,-3.2753499424370194,0.981776696160566,-3.28601015476727,9.195328055223138,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:793812531:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5115800,E-REDES,,5.629587854056024,LINE:000246,BUS:JUNCTION:60:00289,BUS:EREDES:0109S5007900:60,"[[-8.46595491209528,40.9794411631241],[-8.464683828447356,40.98173840118626],[-8.46150230974637,40.98506619012692],[-8.458675889112376,40.987068309662064],[-8.45870816755731,40.991242106829255],[-8.458863045752198,40.99367479083358],[-8.454516255971257,40.99568048305904],[-8.433885919695461,41.006041439440814],[-8.431934105615747,41.01074511421661],[-8.434324158603902,41.0153056007322],[-8.43523439851202,41.01666739231926],[-8.435513834074579,41.01722241524335]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.5617665896892676,6.015497983504179,-2.554125800229128,-6.045943467181921,0.0076407894601397,-0.0304454836777416,0.0640822412168472,0.0645906456677145,0.0645906456677145,0.981776696160566,-3.28601015476727,0.977780059466386,-3.3125487744279347,9.268280336879693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1000113273:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0109L5150000,E-REDES,,0.2823132741925936,LINE:000249,BUS:JUNCTION:60:00294,BUS:JUNCTION:60:00295,"[[-8.539157002760287,40.99498678825293],[-8.538995238872827,40.99469689140169],[-8.538859207589644,40.994420707354045],[-8.538807695478027,40.99429637443772],[-8.53879515770818,40.99426746910385],[-8.538786987970509,40.994258916631395],[-8.538679079703893,40.99407781109627],[-8.53853547375889,40.99380629973791],[-8.538523803636787,40.993787035183786],[-8.538524496578136,40.993774102199914],[-8.538579816840405,40.99367338003491],[-8.538604368922075,40.99365582449864],[-8.53883789631343,40.99359009473299],[-8.538992049955205,40.99354210492833],[-8.539040909642114,40.99351559388663],[-8.539069559894186,40.99348424679682],[-8.539064107929208,40.99344034186411],[-8.538972549258526,40.99311192731266],[-8.53896476525677,40.99309844799679],[-8.538980287626577,40.99309676330513],[-8.539106258173348,40.99308088415067],[-8.539147357348872,40.993081432171536],[-8.53919302139536,40.99307061829625],[-8.539350436653297,40.99301408916237]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.980163252364804e-06,-0.5525050211159197,-4.33961245438916e-06,0.4975146671511204,1.6405507979756432e-06,-0.0549903539647992,0.0054950456294844,0.0049481003239726,0.0054950456294844,0.9675046220332256,-5.375498844352566,0.9675101156996488,-5.375677885032357,0.876109377957057,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1000113280:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0109L5150000,E-REDES,,0.6912662827376673,LINE:000250,BUS:JUNCTION:60:00295,BUS:JUNCTION:60:00296,"[[-8.539350436653297,40.99301408916237],[-8.539430750854121,40.9929852335336],[-8.539449871983068,40.9929639241262],[-8.539491093747083,40.99285328336318],[-8.539520185079652,40.99274513475816],[-8.539618362633238,40.992454480396404],[-8.539682543641833,40.99226478832741],[-8.539803199279287,40.99194440219171],[-8.53987279577923,40.99173887882069],[-8.539943346810853,40.99156870390418],[-8.539953774875315,40.991550387707825],[-8.540138455846131,40.991293076340156],[-8.54023110794392,40.99118802488083],[-8.540349571155044,40.99112137628345],[-8.541397253915271,40.99061427403973],[-8.541771995401545,40.99050450807761],[-8.541784154325484,40.99050288000162],[-8.541959212937327,40.990418289326456],[-8.542374067635993,40.990219764723875],[-8.54268578496833,40.99006969088805],[-8.542712014323266,40.99004896788637],[-8.542781713458842,40.99001280906433],[-8.542938613977775,40.98993822271104],[-8.54332220119694,40.98975186338181],[-8.543665331984755,40.98958420582144],[-8.544232928936607,40.989300044227186],[-8.544979202748626,40.98893612504091]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.339612969629138e-06,-0.497514667145645,-1.6426247062544618e-06,0.3628617579337465,2.696988263374676e-06,-0.1346529092118984,0.0049481003239181,0.0036088502434241,0.0049481003239181,0.9675101156996488,-5.375677885032357,0.9675211378173876,-5.376037094533857,0.7889064785188646,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:792506955:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5132900,E-REDES,,3.754608070385041,LINE:000251,BUS:EREDES:0603S5006400:60,BUS:EREDES:0603S5005200:60,"[[-8.396291352086436,40.22824462038837],[-8.396551158831658,40.22834119794641],[-8.3990408067728,40.22757543705375],[-8.403908304623451,40.22931388573462],[-8.406595476236348,40.22979147275592],[-8.407422554765226,40.23040444451154],[-8.409717707707152,40.23074990470823],[-8.427656808588878,40.231508949079874],[-8.437098145092282,40.232896859111236],[-8.438799540930523,40.233768361925144]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1329 CORRENTE-RELVINHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.100324188286644,2.787361026546681,-11.092581561542367,-2.7727368707932696,0.0077426267442781,0.0146241557534114,0.1121066617829837,0.1121963284498736,0.1121963284498736,0.982358711312706,-2.379848991912774,0.9806246683004992,-2.624318070546705,8.049672008170013,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:846070155:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,5.360434583713953,LINE:000254,BUS:JUNCTION:60:00073,BUS:JUNCTION:60:00299,"[[-8.427204546668627,40.17575325850964],[-8.428489032832065,40.17422482160071],[-8.437917874453229,40.16905425428641],[-8.439995578729418,40.167852300126235],[-8.441211968428119,40.16776541535199],[-8.477200352167081,40.16437156477445],[-8.486145298542105,40.16352530778512]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.664801451712837,0.4413580229026278,-12.637984629789138,-0.4050994064506171,0.026816821923699,0.0362586164520107,0.1235092551844992,0.1235269519437297,0.1235269519437297,0.987303241924915,-1.5273025501625217,0.984979556697866,-1.9326351634600856,17.725204755880284,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:846070155:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,1.040758256277831,LINE:000255,BUS:JUNCTION:60:00300,BUS:JUNCTION:60:00301,"[[-8.496942428665662,40.16250287273898],[-8.49720679159192,40.16247782586622],[-8.500748253268563,40.16214223124537],[-8.509097342678553,40.161354913844875]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.530548967171306,-0.5049818438089697,-12.52542305009591,0.5117857047417411,0.0051259170753965,0.0068038609327714,0.122559626620943,0.1225554673506749,0.122559626620943,0.9846075749295156,-2.0025116987849993,0.9842605176884628,-2.0824442680806516,17.586400720468216,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:846070155:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,0.4500466877137768,LINE:000256,BUS:JUNCTION:60:00302,BUS:JUNCTION:60:00303,"[[-8.547914340299792,40.15762874134835],[-8.55316856260808,40.15712328934838]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.029012397240296,-0.8420556988968076,-12.026957632182556,0.844462739396962,0.0020547650577427,0.0024070405001543,0.1180014323153739,0.1179983338013958,0.1180014323153739,0.9833141787187092,-2.3301065392421663,0.9831865759885776,-2.363659182310447,16.93233352207978,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:794288371:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5628800,E-REDES,,11.536824409076663,LINE:000257,BUS:JUNCTION:60:00134,BUS:EREDES:1009S5002600:60,"[[-8.832766769485678,39.74106008768902],[-8.832772362115103,39.74107664372763],[-8.833309165143794,39.74208094758762],[-8.83351246260351,39.74347877505616],[-8.83608675641521,39.74645313578555],[-8.83630075329033,39.74788303606302],[-8.836449442480516,39.74892930808032],[-8.83441819630467,39.750811959648026],[-8.8355216217121,39.75243527803086],[-8.836375121734854,39.75364605217318],[-8.8380264773477,39.75455394422767],[-8.838558448377434,39.75638233552266],[-8.838027647569536,39.75760685269157],[-8.83511648481595,39.761054530602344],[-8.834497593719007,39.76192404680009],[-8.834013383746253,39.763796298954716],[-8.834247766289085,39.76550102218822],[-8.834530242127983,39.767555504025665],[-8.834091903310329,39.77013662990189],[-8.833763980149689,39.77477230238363],[-8.833573539044819,39.78011145411718],[-8.834027015130037,39.78243454762152],[-8.834712379186708,39.7841195383693],[-8.835342204908136,39.78542024516593],[-8.83630662778617,39.787455149416914],[-8.837330599413967,39.78961438444241],[-8.838456200864307,39.791988566106326],[-8.839286219608905,39.79373883275237],[-8.840155555406925,39.79527504236729],[-8.841681073786527,39.79777099827618],[-8.843290088646835,39.800403316753666],[-8.845157468439025,39.80317666475486],[-8.846332220351671,39.804921162548574],[-8.847379138341582,39.806470522178984],[-8.848715398759476,39.808345282978216],[-8.849651942486968,39.81006781892834],[-8.84789857826006,39.813207934799756],[-8.844438188738026,39.81717230670971],[-8.838561431052735,39.81790270836477],[-8.837056521421012,39.818866204074794],[-8.835660729224688,39.82249033331348],[-8.834238252892536,39.825795566775824],[-8.832963713039275,39.82856449933897],[-8.833148262055596,39.830665648056325],[-8.835474551145788,39.83214368907597]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6288 PARCEIROS-ORTIGOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1052867104183757,0.3554002723543888,22.751107465135355,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.371827374140297,5.9488861499987875,-7.338743694640645,-6.111143539621502,0.0330836794996516,-0.1622573896227148,0.0944111982437959,0.0961509177460769,0.0961509177460769,0.965474733414601,-8.355579159069054,0.9557401008322024,-8.749387169081094,13.796946153835124,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:849186788:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659100,E-REDES,,0.2089902969386287,LINE:000260,BUS:EREDES:1009S5002700:60,BUS:JUNCTION:60:00307,"[[-8.789096886723565,39.771348215970384],[-8.788640163156321,39.77123543104466],[-8.786823872848833,39.77065785378616]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6591 PINHEIROS-ANDRINOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.090563990165227,-3.196751094692682,-4.090470716912302,3.19538749793728,9.327325292485256e-05,-0.0013635967554019,0.0521808461536699,0.0521685122948617,0.0521808461536699,0.95735266514583,-8.735815327806385,0.9574105939767236,-8.741924483146235,3.743782906706123,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:796933860:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5144400,E-REDES,,0.8512447967796886,LINE:000262,BUS:EREDES:0113S5008000:60,BUS:JUNCTION:60:00309,"[[-8.490499858865874,40.84288522053005],[-8.490526704553716,40.84289850010047],[-8.493003346176407,40.842439535436576],[-8.496849842234736,40.84425596714963],[-8.49939750607595,40.84545891583268]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1444 OLIVEIRA DE AZEMÉIS-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0544222139673105,0.3664570846953937,11.614264487369988,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.680591569697397,-4.672576822559327,13.683492787395982,4.681743204279425,0.0029012176985876,0.0091663817200986,0.1444988803718352,0.1444653650753523,0.1444988803718352,0.9626934433082548,-5.729403896345845,0.9632971323951788,-5.659873751855672,10.367260752750411,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:807387097:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127600,E-REDES,,2.868934790539817,LINE:000263,BUS:EREDES:0103S5006000:60,BUS:JUNCTION:60:00311,"[[-8.449022345778566,40.44004058718028],[-8.449217935617078,40.43980679114526],[-8.451015688909806,40.43994379797715],[-8.453275133895128,40.43936666786426],[-8.455530470277758,40.438278149666246],[-8.458166440391919,40.43664417897435],[-8.460515760102188,40.435187785748944],[-8.463961405215706,40.43305155533554],[-8.466529599781307,40.43145916592614],[-8.476208850722479,40.4254549862718]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1276 MOGOFORES-CANTANHEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.172240198366396,-1.85228104877598,-9.156480544410895,1.849169764541465,0.0157596539555004,-0.0031112842345146,0.0908437019141128,0.0907873748571174,0.0908437019141128,0.9911707898623032,-1.9275679911916792,0.990083159316175,-2.103967641852841,30.2661009209105,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:818065056:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000201,E-REDES,,0.3922838957554113,LINE:000265,BUS:JUNCTION:60:00313,BUS:JUNCTION:60:00314,"[[-8.894874021496326,38.5495040136025],[-8.8907509941614,38.55050216321354],[-8.890564383855029,38.550458062011835]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.1493691250134293e-07,0.0706002873297417,3.7869192313435187e-07,-0.0746202528446866,6.375501063300895e-08,-0.0040199655149448,0.0006845284494045,0.0007235074991909,0.0007235074991909,0.9924373226210602,-13.495130555985126,0.9924343819428438,-13.49508024753115,0.1038179795079508,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
