source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:818065056:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000201,E-REDES,,0.2408057711275833,LINE:000266,BUS:JUNCTION:60:00314,BUS:JUNCTION:60:00315,"[[-8.89017898494907,38.55036698042196],[-8.887533797458829,38.549741800807666],[-8.887535449989146,38.54973748420824]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.786440815130283e-07,0.0745945632282856,4.213259681679675e-07,-0.0770622186816907,4.268188665493913e-08,-0.002467655453405,0.0007232584162756,0.0007471858765408,0.0007471858765408,0.9924343819428438,-13.49508024753115,0.9924324967808574,-13.495047996471303,0.1072156516775485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:842307682:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5001100,E-REDES,,5.103567866782001,LINE:000267,BUS:JUNCTION:60:00316,BUS:JUNCTION:60:00317,"[[-8.900741629886397,38.59817620386445],[-8.903638964312393,38.59980011635367],[-8.906700439993662,38.60151727411827],[-8.909615368440331,38.60314670334466],[-8.911251589615798,38.60406127050008],[-8.914589599891926,38.6059269198621],[-8.917606018368113,38.607622830878235],[-8.920209227123678,38.60907309537789],[-8.922587874687105,38.61039915650388],[-8.925849490621067,38.61145361890378],[-8.927989771309182,38.612148998341574],[-8.930250112239564,38.61288116372505],[-8.933030501548505,38.61378169751827],[-8.936139946084698,38.61478870221815],[-8.939069052976443,38.615737207973176],[-8.941825736307948,38.61662977694068],[-8.943035635368853,38.617021503814236],[-8.945609495795384,38.617852005167336],[-8.94863251253871,38.618826956070905],[-8.951902270641382,38.61987926153471],[-8.952037893440513,38.61991348527654]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0011 CARRASCAS-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0808472624028988,6.132198318185331,-0.0748239002555933,-6.163512594080936,0.0060233621473054,-0.031314275895605,0.0597422090062471,0.0602460670498618,0.0602460670498618,0.9877812501001036,-13.725613504422284,0.9845090414233632,-13.671885569406577,13.642678226870895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:828396741:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1101L5620500,E-REDES,,0.2911689853105575,LINE:000270,BUS:JUNCTION:60:00017,BUS:JUNCTION:60:00016,"[[-8.97496699380492,38.97871863178134],[-8.974915990279133,38.978806463499716],[-8.97551729825794,38.97910409285893],[-8.975640933606812,38.97916293639896],[-8.975651237896566,38.97917839983021],[-8.975673158302698,38.97919929182709],[-8.975708317541878,38.97922232190477],[-8.975754982544606,38.979241485565545],[-8.97582958683885,38.97926361769238],[-8.977846775504837,38.97984413994863]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.956209711423307,-0.3909273658027817,2.956261944689847,0.3318980610820205,5.2233266540024914e-05,-0.0590293047207612,0.0290480787558312,0.0289781910635692,0.0290480787558312,0.9878032198083384,-11.63442554361984,0.9878242365836556,-11.63273499077397,4.631316266614252,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:828396879:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5603500,E-REDES,,0.2870798175063671,LINE:000271,BUS:JUNCTION:60:00016,BUS:JUNCTION:60:00017,"[[-8.977855172986068,38.979827343066866],[-8.975837683753248,38.97924674205976],[-8.975764480842495,38.979225032159604],[-8.975721248433986,38.979207275863835],[-8.975689625004662,38.97918657117284],[-8.975670599132053,38.97916842354774],[-8.975658449830654,38.97915016311882],[-8.975529487673182,38.979088799991544],[-8.974947291989572,38.978799112294084],[-8.974988028856744,38.97872620818275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.9983709695252903,0.3374618904820141,-2.9983179922464136,-0.3956595046033966,5.29772788766536e-05,-0.0581976141213825,0.0293918666828018,0.0294607730598833,0.0294607730598833,0.9878242365836556,-11.63273499077397,0.9878032198083384,-11.63442554361984,4.697114692030315,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:841160805:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603500,E-REDES,,2.955988135356433,LINE:000272,BUS:JUNCTION:60:00319,BUS:EREDES:1114P5329500:60,"[[-8.999940909108258,38.97870618166174],[-8.9988857371728,38.9805250350009],[-8.997916822767131,38.982195118551346],[-8.996644651495817,38.98431470130627],[-8.995064846929175,38.98694665079081],[-8.993817846325296,38.98923589681315],[-8.992361565388956,38.99010740708433],[-8.990838063799904,38.99101909033892],[-8.988945106080036,38.99084141848214],[-8.987047485384883,38.99026416836972],[-8.985784302243712,38.98987988630763],[-8.984571966692009,38.98951708894917],[-8.983428725972011,38.98917495108096],[-8.98246968027534,38.98888792673963],[-8.98218541235214,38.98844277704811],[-8.980465320730492,38.98574911669631],[-8.979482036832126,38.9842091817634]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.674458975198556,-1.0484271822923952,8.681493225258167,1.042185077750479,0.0070342500596112,-0.006242104541916,0.0852070504953498,0.0851721059285803,0.0852070504953498,0.98674318550757,-11.779303753604392,0.9878526974674152,-11.630328303717532,12.22658207710573,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:841161571:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603500,E-REDES,,4.976315738278907,LINE:000274,BUS:EREDES:1114P5340100:60,BUS:JUNCTION:60:00322,"[[-9.02164789722367,38.92100091381488],[-9.02165248795699,38.92101856971006],[-9.021708974706415,38.92117620409951],[-9.021492528234749,38.92168348636472],[-9.021445130006624,38.92238809680636],[-9.020261865168065,38.92389901831989],[-9.019682571892035,38.92484653037804],[-9.018157966328863,38.927775640192934],[-9.018356268008175,38.92919729498606],[-9.019263592410566,38.93132130182598],[-9.020888343218605,38.93513167372893],[-9.020922143019767,38.93618853505063],[-9.020956310301965,38.938033555080565],[-9.020980666746873,38.93934884265866],[-9.021102341694602,38.94236284391492],[-9.019388406793503,38.945165444128875],[-9.018612126193913,38.946522704860534],[-9.017887058274894,38.94779039657761],[-9.015721050167658,38.95157711542256],[-9.01497556098182,38.95285367141674],[-9.01281733489804,38.95654906515356],[-9.010779718911122,38.960037551661465],[-9.009171613976601,38.96279044166779]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.657974561829656,-1.0626947366363932,8.669836087917137,1.0524794133043809,0.0118615260874808,-0.0102153233320125,0.0852895764807862,0.0852301054023334,0.0852895764807862,0.984136887016407,-12.12863581459296,0.98601314596246,-11.877239793241989,12.2384239461596,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:813090455:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5642900,E-REDES,,1.03380442852253,LINE:000275,BUS:EREDES:1409S5568300:60,BUS:JUNCTION:60:00324,"[[-8.492553916475908,38.94157469689824],[-8.492537880369099,38.94158764559735],[-8.492147028155575,38.94172585275022],[-8.491771198694629,38.94147336417459],[-8.49099287943445,38.94186345742367],[-8.490000415649284,38.9402721381205],[-8.488117619925765,38.9389399841604],[-8.486440340525268,38.93775319038382],[-8.484719829857395,38.936535696467594],[-8.484886809055213,38.936158936991404],[-8.484775016333924,38.93607758402078]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.699056184882627e-10,-0.0103038477992719,-3.151755963046414e-13,-1.3581959925248953e-12,8.69590442891958e-10,-0.0103038478006301,0.0001013041404781,1.3708161728738446e-14,0.0001013041404781,0.978724277296739,-17.086498862275445,0.9787248348669668,-17.086508534525656,0.0145363955342443,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:818065056:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000201,E-REDES,,5.232742040620413,LINE:000278,BUS:JUNCTION:60:00327,BUS:JUNCTION:60:00313,"[[-8.931646169646113,38.513870141301304],[-8.929515209785292,38.5168080843272],[-8.928231441417859,38.51857347888101],[-8.92741091509178,38.51971943043052],[-8.92657257713953,38.520871523567074],[-8.924847471007379,38.52322005189169],[-8.923218705401395,38.52546391186381],[-8.922315623759904,38.52671205211378],[-8.920607906095793,38.52903564469195],[-8.919298437081927,38.53087516023594],[-8.917670319389842,38.53313615184459],[-8.916460135715562,38.534781318431605],[-8.914795623356301,38.53622691775444],[-8.912421247690785,38.538263386263786],[-8.910639702682461,38.53980384273682],[-8.908667582922908,38.5415044782169],[-8.906790116473523,38.54311987542124],[-8.904848077590874,38.54479395211401],[-8.902777881719588,38.5465885239686],[-8.90084231589942,38.54823188138865],[-8.899030429288855,38.548591626552486],[-8.89575231506463,38.54929136398403],[-8.894874021496326,38.5495040136025]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.802768004920178e-09,0.0171599429231618,3.157037172653639e-07,-0.0707862109883239,3.1190094926044377e-07,-0.053626268065162,0.0001663759228364,0.0006863311337635,0.0006863311337635,0.9924610782079044,-13.495536953989037,0.9924373226210602,-13.495130555985126,0.0984834457976167,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:818065068:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000201,E-REDES,,1.675462453480627,LINE:000280,BUS:JUNCTION:60:00327,BUS:JUNCTION:60:00328,"[[-8.931635663690212,38.51386670887827],[-8.932719794476997,38.51080290467045],[-8.933379575118533,38.50910823292828],[-8.933906889513047,38.50748081064713],[-8.932909155399534,38.50498638219436],[-8.931642429095076,38.50181443260423],[-8.93257930630918,38.50069120984914],[-8.934046414933952,38.50056244540519],[-8.934047049198478,38.500566918168104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.8012166130248744e-09,-0.0171652450582013,3.018866201542846e-13,-6.016093773666024e-06,3.801518499645028e-09,-0.017171261151975,0.0001664273302108,5.8329544640969763e-08,0.0001664273302108,0.9924610782079044,-13.495536953989037,0.9924625622331298,-13.495562341266204,0.0238810920090168,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:841033025:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5628600,E-REDES,,0.4392771748708792,LINE:000281,BUS:EREDES:1512S5990700:60,BUS:EREDES:1512S5030700:60,"[[-8.879698192602632,38.54808300223529],[-8.879578805724611,38.54696728598129],[-8.878885337676474,38.54635185917506],[-8.878629912170314,38.54476912261001],[-8.87813330753018,38.54485291438087],[-8.878110876201111,38.54485670576607]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.925906508316569,-4.008064986264549,8.927202069226327,4.007932007144968,0.0012955609097584,-0.0001329791195807,0.0948483601126521,0.0948304749130322,0.0948483601126521,0.992651546910686,-13.48088435442522,0.9929531631934404,-13.46063708672488,13.610038759169484,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:820978971:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0502L5146000,E-REDES,,14.485771947539542,LINE:000284,BUS:JUNCTION:60:00333,BUS:EREDES:0502S5010400:60,"[[-7.552270599050009,39.828510619355725],[-7.55178618343274,39.82848013627247],[-7.547852587794111,39.82786055817366],[-7.538774001685369,39.82586394469747],[-7.536089064216787,39.82601041987033],[-7.532023548147656,39.829480992239006],[-7.53078612546126,39.83041497742186],[-7.527327908203252,39.833842682122004],[-7.52650552914951,39.8349361394232],[-7.523348139278498,39.83801081118581],[-7.521103260584385,39.841612348371555],[-7.518675450611902,39.84334295128596],[-7.516190659874934,39.844549205539906],[-7.510160357326443,39.84710838008831],[-7.504093401756014,39.85163072396688],[-7.503040619171664,39.8531029636194],[-7.501744936358029,39.854913528244424],[-7.495633211778911,39.867705223168244],[-7.493404576890961,39.872222476020895],[-7.492157942052841,39.874678690845954],[-7.490848925242827,39.8770029474374],[-7.489415241083164,39.88078501120638],[-7.488871570664944,39.88344432950046],[-7.489159637711775,39.88574396991662],[-7.489497201702498,39.88843070860543],[-7.486998713213669,39.89184293033618],[-7.486089554422819,39.89478402888455],[-7.48458904512678,39.89978578923835],[-7.483587212930923,39.90170872832303],[-7.478317216003308,39.90905314886108],[-7.477623578246011,39.9108329668999],[-7.477533278312582,39.913239942649675],[-7.477502422242027,39.91883636239202],[-7.476584862050604,39.92114600996345],[-7.474239129435312,39.922411017368184],[-7.473084993868875,39.92229908866824],[-7.468592119984367,39.920329709694116],[-7.468027067798388,39.92001206403931]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.649753343190408,2.2021103570527676,-10.596887372866366,-2.171223070204069,0.0528659703240421,0.0308872868486984,0.1053503536183481,0.1056396666669334,0.1056396666669334,0.993306010521786,0.2648265091784141,0.9853018720933208,-0.6019384730087157,15.158511503362533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:826818758:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5616600,E-REDES,,2.609018287640093,LINE:000286,BUS:JUNCTION:60:00335,BUS:EREDES:1109S5905600:60,"[[-9.259316034388005,38.95955051851537],[-9.260735447043883,38.96056608420062],[-9.261139602756487,38.9623115239862],[-9.264167192546553,38.96453046389904],[-9.264741029896134,38.965569289033745],[-9.265697921523094,38.96753074293512],[-9.26707405542945,38.97035135712908],[-9.268090649232175,38.9721450674854],[-9.269336222340941,38.97408106765746],[-9.268296381626488,38.97629890702145],[-9.26681834386875,38.977455115565796],[-9.26475053536946,38.97753244996921],[-9.263717638533848,38.97696172771004]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7041688837780864,0.4097455119159917,1.7044252880969626,-0.4347354554902768,0.0002564043188761,-0.0249899435742851,0.017282003985715,0.0173433080945723,0.0173433080945723,0.9759116257105952,-12.270515938109089,0.9759343009882504,-12.241096571035634,2.488636546788977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:827464608:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5627800,E-REDES,,0.1643756251232037,LINE:000288,BUS:JUNCTION:60:00337,BUS:JUNCTION:60:00338,"[[-8.217904895093037,38.08643588751225],[-8.216903745548768,38.08518515550785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.5689424322132534e-12,0.0014211596335432,2.881553960088809e-11,-0.0031218854131096,2.7246597168674835e-11,-0.0017007257795664,1.3713636294690242e-05,3.0124978043065978e-05,3.0124978043065978e-05,0.9971910189195212,-10.014525967487108,0.9971909805551472,-10.014525314299291,0.0043227117295258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:860626460:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148200,E-REDES,,0.558753945453259,LINE:000293,BUS:JUNCTION:60:00341,BUS:JUNCTION:60:00342,"[[-8.71384978751625,41.70375150744125],[-8.713839311490453,41.70389534504786],[-8.71383756878107,41.70404839390453],[-8.718960986788305,41.7012697484611]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.656725147878031,-0.8545067038788056,11.65912080806321,0.8569659665534771,0.0023956601851793,0.0024592626746715,0.1143508044816516,0.1143467759606802,0.1143508044816516,0.983533656961988,0.2813140537057638,0.983784516413858,0.3199753601443236,16.40849540560363,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:828776283:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5146100,E-REDES,,1.1110246441135498,LINE:000294,BUS:JUNCTION:60:00192,BUS:JUNCTION:60:00343,"[[-8.202056883910412,41.42563076077345],[-8.201934935669357,41.42591941065123],[-8.202576620763319,41.426573509779764],[-8.20386684842708,41.42637326893996],[-8.20501027733206,41.42521356137497],[-8.207982494533749,41.422622009937015],[-8.211716656502235,41.42146768663634]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,43.333155809386234,3.5186561185026672,-43.299145011316334,-3.2999269717008812,0.0340107980699002,0.218729146801786,0.4321021937458903,0.4321106390243877,0.4321106390243877,0.9681642019351232,0.3161335430671591,0.967008060642644,0.0178860668572429,31.00234172940076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:829106370:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5135000,E-REDES,,0.2498640190365342,LINE:000299,BUS:JUNCTION:60:00153,BUS:JUNCTION:60:00348,"[[-8.831789192250074,40.063138928446996],[-8.834725103755922,40.063115713912694]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.719366056345132,-11.28488569793751,12.72156673579962,11.289720363853393,0.0022006794544893,0.0048346659158813,0.1638995588417123,0.1638829799863282,0.1638995588417123,0.9982920332046636,-3.3014204403763956,0.9986780828555744,-3.287626051249932,23.5183754974476,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:829237303:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5146900,E-REDES,,0.6442023484464584,LINE:000300,BUS:JUNCTION:60:00349,BUS:JUNCTION:60:00350,"[[-8.836445145922653,40.06665863642753],[-8.83954628182331,40.07194370270221]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.645341194520496,2.6646444863975747,-13.64155078846463,-2.6585362544087014,0.0037904060558666,0.0061082319888732,0.1339494645931895,0.1339617961842405,0.1339617961842405,0.9987532352261675,-3.2937595511806346,0.99831005908781,-3.3425165682574396,19.222527792257218,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:835141431:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5126900,E-REDES,,0.1984981521170004,LINE:000302,BUS:EREDES:0903S5008700:60,BUS:JUNCTION:60:00353,"[[-7.388084183312007,40.644240562524274],[-7.3866325745384,40.64564540082253]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1269 CELORICO-GUARDA II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.7981338676112864,-6.723749317085294,2.798358381578745,6.7228119286245445,0.0002245139674585,-0.0009373884607493,0.0706376022199018,0.0706193979119818,0.0706376022199018,0.992081174780156,4.743038778771177,0.992230747450008,4.744720477197198,9.33495470066101,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:945946344:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123700,E-REDES,,0.5901711827612771,LINE:000303,BUS:JUNCTION:60:00354,BUS:JUNCTION:60:00355,"[[-8.465846160397527,40.552065975990914],[-8.46579333838537,40.549292672339405],[-8.465753319213146,40.54719157303319],[-8.465745077255166,40.54675900215064]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1244 ÁGUEDA-BARRÔ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1099649466036414,0.368854,9.199999999999998,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.915141856987573,-2.5061712395233124,-14.910914396271496,2.5143626315078182,0.0042274607160752,0.0081913919845058,0.1473592053542821,0.1473495192013359,0.1473592053542821,0.987606959085284,-3.700210163603352,0.9874884344522348,-3.755847614322593,24.500657636425665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:945946358:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123700,E-REDES,,0.1801988579739874,LINE:000304,BUS:JUNCTION:60:00355,BUS:JUNCTION:60:00356,"[[-8.465745077255166,40.54675900215064],[-8.465719356321781,40.54540819714974],[-8.46553925339548,40.54517589590852]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1244 ÁGUEDA-BARRÔ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1099649466036414,0.368854,9.199999999999998,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.91091439627131,-2.514362631510619,-14.909623723126517,2.516863649465288,0.0012906731447941,0.0025010179546689,0.1473495192013386,0.1473465552710936,0.1473495192013386,0.9874884344522348,-3.755847614322593,0.987452357458758,-3.7728369687019514,24.499047169563337,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:839499971:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0212L5635300,E-REDES,,1.9125572722004824,LINE:000307,BUS:JUNCTION:60:00359,BUS:JUNCTION:60:00360,"[[-8.189622946744317,37.66424163167408],[-8.188700618433597,37.662679277374025],[-8.187767955941315,37.66109804491833],[-8.186794286584776,37.659442898783695],[-8.18406649092711,37.658234891872944],[-8.181390811568008,37.65704326942467],[-8.179001570327841,37.65598122065663],[-8.176367772727614,37.654817820642315],[-8.173681805659056,37.65361600762815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.5456873134486249,3.78518834134564,1.5466671715682905,-3.801671214998892,0.0009798581196656,-0.0164828736532514,0.0394394550642494,0.039616286671233,0.039616286671233,0.99754797315529,-10.32186478070948,0.9968925736726422,-10.291716637505326,5.684644378136463,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:839499985:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0212L5635300,E-REDES,,1.9137031067511248,LINE:000308,BUS:JUNCTION:60:00359,BUS:JUNCTION:60:00360,"[[-8.189643795358966,37.66423456675767],[-8.188721205661452,37.66267173522855],[-8.187788474739113,37.6610903858395],[-8.186809453376718,37.659431926789914],[-8.184077506678609,37.658219137893454],[-8.181401929739557,37.657027569706976],[-8.179012643503075,37.65596550315979],[-8.176378846285752,37.654802103389336],[-8.17369319698192,37.653600425656855]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.544761829280277,3.7829100898926806,1.545741100707488,-3.799406799622238,0.0009792714272109,-0.0164967097295574,0.0394157346744966,0.0395926722231358,0.0395926722231358,0.99754797315529,-10.32186478070948,0.9968925736726422,-10.291716637505326,5.681255879342212,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:842307700:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5001100,E-REDES,,0.1974364715069739,LINE:000310,BUS:JUNCTION:60:00361,BUS:JUNCTION:60:00318,"[[-8.954303541587876,38.620485182162035],[-8.956448821607243,38.62107119695599]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0011 CARRASCAS-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.074577644341492,6.164767303534359,-0.0743424319141186,-6.16596390173721,0.0002352124273734,-0.001196598202851,0.0602664528457112,0.0602859089971234,0.0602859089971234,0.9843758636239756,-13.669690549446326,0.9842487017938704,-13.667594075365647,13.65170040695729,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:860477108:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,1.9479938299251152,LINE:000312,BUS:JUNCTION:60:00363,BUS:JUNCTION:60:00364,"[[-9.321122572219469,38.73289069388793],[-9.32061012433458,38.731993671168325],[-9.319815235720242,38.73062217311813],[-9.318230270880271,38.727888487503485],[-9.318671610743378,38.724823506591854],[-9.319090635346582,38.72195805379203],[-9.321704470573058,38.71624846574617]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.66992245333469,4.057399355360588,-23.642162421650657,-4.27573348046825,0.027760031684032,-0.2183341251076616,0.238439450191195,0.2389039709207835,0.2389039709207835,0.9691598698248026,-14.182344417289231,0.967699704083652,-14.291081577396527,19.058952606364866,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:869919059:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5603601,E-REDES,,5.283098024927868,LINE:000313,BUS:JUNCTION:60:00365,BUS:EREDES:1111S5905700:60,"[[-9.330839063090622,38.8823790103493],[-9.332279660771798,38.88193179080188],[-9.334364878716492,38.88082356034497],[-9.336015347610475,38.87941855105528],[-9.341424639216534,38.87678762737248],[-9.344498954621633,38.87532333838281],[-9.345847527149663,38.873021391203984],[-9.347588365651701,38.8702959021059],[-9.348436152490065,38.86761854595517],[-9.349324334310593,38.866794345164784],[-9.351218599059663,38.864010264420465],[-9.353438212567568,38.861468427387905],[-9.354007783292225,38.859069865459816],[-9.354753477263003,38.85843469534728],[-9.356326142721223,38.85814659119751],[-9.358266795679123,38.85778742315292],[-9.362558173219819,38.85848916378964],[-9.36479300227984,38.85922145436035],[-9.368605692627202,38.860859352442894],[-9.37073332638402,38.8618555554118],[-9.372274397751651,38.862461516752525],[-9.373388122267611,38.8627621105719],[-9.373346281295166,38.862764275952784]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.760754456512265,2.236162871074907,-10.739999999973495,-2.217329019657535,0.0207544565387696,0.018833851417372,0.1094039656836864,0.1095075144895906,0.1095075144895906,0.9666699270857484,-13.50506245616457,0.963634388303734,-13.841023329499434,15.71351908302348,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965362652:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5603600,E-REDES,,5.638863166752731,LINE:000314,BUS:EREDES:1111S5200000:60,BUS:JUNCTION:60:00367,"[[-9.300185826342657,38.83443942963151],[-9.306021103371682,38.8414368105197],[-9.311530753232425,38.8453059451031],[-9.312719230148371,38.84688880318209],[-9.311243876636677,38.86386161298073],[-9.308426564647032,38.87808377057119],[-9.307241056152062,38.88130815002493]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6036 SABUGO-MAFRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2839595589539007,0.368854,9.2,0.26335,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.900565752396506,4.95804271288363,10.969083986404064,-4.923879072518,0.0685182340075574,0.0341636403656302,0.119318245415847,0.1195429961598447,0.1195429961598447,0.9657454837215942,-13.921662461746704,0.9678234701064672,-13.39966560736076,45.393201503643354,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:872391203:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5633300,E-REDES,,1.5223297946545844,LINE:000315,BUS:JUNCTION:60:00368,BUS:JUNCTION:60:00369,"[[-9.11603480293112,38.584333546482675],[-9.11426984996294,38.58407751792441],[-9.112265462169146,38.58378670760002],[-9.110042840126201,38.58442245368942],[-9.10856222927334,38.585387163590696],[-9.10687982044962,38.586316585823575],[-9.105616153224036,38.58734799243248],[-9.105713255047608,38.5884780537572],[-9.106757305198323,38.590316816657044],[-9.107316716696,38.59138504663766]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.439496421772184,8.045381176139504,-29.39453089006937,-7.9087618595591325,0.0449655317028145,0.1366193165803713,0.3001140481220179,0.3001530292777341,0.3001530292777341,0.978526827695504,-14.717069936606814,0.9758621721624472,-14.970257559672472,43.06974160966195,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:987090375:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5633300,E-REDES,,0.2957729627633389,LINE:000316,BUS:JUNCTION:60:00370,BUS:JUNCTION:60:00368,"[[-9.11871124092187,38.58273572834095],[-9.118676023080715,38.5827510237958],[-9.117735667229635,38.583095762544794],[-9.11603480293112,38.584333546482675]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.929430422915217,7.654164665572955,-27.921572998346477,-7.630596506225393,0.0078574245687406,0.0235681593475618,0.2846323900332024,0.2846400409493629,0.2846400409493629,0.9790196601464604,-14.670560544976013,0.978526827695504,-14.717069936606814,40.84374242349877,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:993816660:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5633200,E-REDES,,1.540878049425251,LINE:000317,BUS:JUNCTION:60:00369,BUS:JUNCTION:60:00368,"[[-9.107665627083747,38.5915537938869],[-9.106902850711895,38.59024128734301],[-9.105953675372765,38.58856946551365],[-9.105794825768504,38.58739713029649],[-9.106979790225486,38.58644429738109],[-9.108595653237966,38.58559153829194],[-9.110152542105187,38.58453981201754],[-9.112263332627776,38.58397607453481],[-9.114228069564094,38.58425727293744],[-9.116293828537305,38.584552883889636]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.040695459668587,-7.8137431541300915,29.085119720673266,7.948351556168193,0.044424261004675,0.1346084020381015,0.2965404178246268,0.2965009617183926,0.2965404178246268,0.9758621721624472,-14.970257559672472,0.978526827695504,-14.717069936606814,42.55135856286797,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:848711988:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5616600,E-REDES,,1.12875748284784,LINE:000318,BUS:JUNCTION:60:00371,BUS:JUNCTION:60:00372,"[[-9.21897137493026,38.95686616783419],[-9.22756411853255,38.96105962521722],[-9.230471200753842,38.96096279527239]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.33726100517544,1.6720031939497633,-12.331705873910996,-1.6644811556038477,0.0055551312644439,0.0075220383459158,0.1225038622980614,0.122518670441938,0.122518670441938,0.9779333089102812,-12.006364475683638,0.9773035718417404,-12.088455119415158,17.580523811441818,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1107033917:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.3580378444449894,LINE:000320,BUS:EREDES:1312S5013800:60,BUS:JUNCTION:60:00375,"[[-8.597359083754705,41.14986826868132],[-8.597420792586489,41.14991566084654],[-8.597440755782937,41.14990693597177],[-8.597505183718596,41.149863895923716],[-8.597576561726216,41.149840087914356],[-8.597606777920117,41.14983589570951],[-8.597628535409918,41.149843362275554],[-8.597853513854188,41.14998101882285],[-8.598014238824724,41.15005005228124],[-8.598157493820976,41.15011649101657],[-8.59817956531502,41.1501430183056],[-8.598183416178538,41.15018377416722],[-8.597895889945637,41.150667298927615],[-8.59753557278916,41.151282066941874],[-8.596996680459624,41.152242897299274],[-8.597119560398925,41.152385704019764]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.617447987169818,-3.414688877157164,16.619595437776834,3.348083085779318,0.0021474506070155,-0.0666057913778463,0.167822622425936,0.167683563147455,0.167822622425936,0.9727086338598616,-5.1595414889347175,0.972873970703832,-5.148069183129135,26.75700681206232,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1107386398:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147600,E-REDES,,0.3811032950768022,LINE:000321,BUS:JUNCTION:60:00375,BUS:EREDES:1312S5013800:60,"[[-8.596782558175711,41.15260026044199],[-8.596969213159916,41.1522771435778],[-8.597247584863112,41.15178080913223],[-8.59752595239589,41.15128447399342],[-8.597629119147886,41.15110985043616],[-8.597755654275202,41.1508926499223],[-8.597886410880559,41.15066946232115],[-8.598172630449007,41.15018813092264],[-8.598169204682694,41.15015188449197],[-8.598150197047763,41.150129045555744],[-8.59807975111872,41.1500944662732],[-8.59784809357011,41.14999445717179],[-8.597623545842497,41.149857069000355],[-8.597606565017475,41.149851248900696],[-8.59756828566803,41.14986408183929],[-8.597513011633879,41.14987755079009],[-8.597449057819107,41.14992025576557],[-8.59742009284189,41.14993292491771],[-8.597351916105271,41.149880570528055]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.613730458276835,3.1410420678017608,-15.61171297745707,-3.212426287731484,0.0020174808197666,-0.0713842199297229,0.1575262794936844,0.1576742971244998,0.1576742971244998,0.972873970703832,-5.148069183129135,0.9727086338598616,-5.1595414889347175,25.138996049887577,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1024012657:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5117502,E-REDES,,1.5160506000975675,LINE:000323,BUS:JUNCTION:60:00377,BUS:JUNCTION:60:00378,"[[-7.918219188125007,41.28382740914136],[-7.934490078374797,41.27779562277372]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.621623346855344,2.449484528284197,-18.605016414785737,-2.408846845758174,0.0166069320696067,0.0406376825260226,0.1827653466983392,0.1827847587407788,0.1827847587407788,0.9888647777796086,4.9137517430870075,0.9876160077815525,4.750687344643684,26.228262123802388,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:859604788:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,0.0829237539481788,LINE:000324,BUS:JUNCTION:60:00379,BUS:JUNCTION:60:00380,"[[-8.543888881746536,37.209199957270336],[-8.544582500754956,37.20970093280995]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.146349776018296,4.336072106474061,-10.146030656438072,-4.3358239106840655,0.0003191195802259,0.0002481957899957,0.108332841317906,0.1083360388355248,0.1083360388355248,0.9800818747591636,-10.833547162054092,0.9800182206225874,-10.838038304996097,15.54542098371716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:860108244:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.3962555217681259,LINE:000325,BUS:JUNCTION:60:00381,BUS:JUNCTION:60:00382,"[[-8.944402344931587,38.711332007626076],[-8.944637016274001,38.71295131902994],[-8.944930804423908,38.71487165985349]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.815589632746615,6.412061025202301,-21.81242013513091,-6.409455258694703,0.0031694976157048,0.0026057665075978,0.2208665981084647,0.220888758598931,0.220888758598931,0.9906444992726569,-12.0939110078205,0.9903806375982293,-12.11751938281475,15.847952259931915,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:909600803:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5638400,E-REDES,,1.329183430826668,LINE:000326,BUS:JUNCTION:60:00383,BUS:JUNCTION:60:00384,"[[-8.9166571039333,38.69221489376868],[-8.916931056853649,38.692727473094735],[-8.919075542553486,38.695375097645034],[-8.920375081123549,38.696977694081234],[-8.92195198555105,38.698445974564045],[-8.923757924408074,38.70011414486717],[-8.924284611374606,38.70065055793799],[-8.92472398124962,38.701068790855864],[-8.925744474748408,38.701757657126564]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.894430110037785,8.438820151456316,-31.850185694132954,-8.303207174169872,0.0442444159048314,0.1356129772864438,0.3185979221351753,0.318631566627589,0.318631566627589,0.9964444381235718,-11.506930896158693,0.9940065470882954,-11.738480608870166,45.721275165388015,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
