source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:971537968:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5151000,E-REDES,,0.4763419443663465,LINE:000327,BUS:EREDES:0105P5023800:60,BUS:JUNCTION:60:00386,"[[-8.586962946238796,40.68145170382931],[-8.585048030346075,40.68236992988895],[-8.5835918448291,40.68468587215077]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1510 PC CACIA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1091393484848484,0.3655951636363637,12.48242424242424,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.130636456093042,5.611235895391016,15.134591238393917,-5.604383429479933,0.0039547823008749,0.0068524659110833,0.1592284407296085,0.1592503682290518,0.1592503682290518,0.9752285830645252,-5.334986142709283,0.975174496925917,-5.2860045634698425,26.47774016610722,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1043148322:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5152100,E-REDES,,3.4914313800537826,LINE:000329,BUS:JUNCTION:60:00387,BUS:JUNCTION:60:00388,"[[-8.487820147737171,41.06781448209503],[-8.488999847415329,41.06673457205191],[-8.49359432368258,41.06321797400594],[-8.495503134895813,41.061764098703726],[-8.497588379220833,41.06016409215382],[-8.500587330154852,41.05980050708766],[-8.505082661582444,41.059256307860636],[-8.507670705352021,41.05894422273029],[-8.514106898747128,41.05816397632005],[-8.516870554234877,41.05783060729649],[-8.524608416601783,41.05942827191249]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.156847238510991,-2.3072761162018627,-13.1368475195345,2.340448909549285,0.0199997189764928,0.0331727933474224,0.1322012535476137,0.1321421122277711,0.1322012535476137,0.9722586242795892,-4.587997970756338,0.971680105038751,-4.8881688625277535,18.969902934081475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1016536653:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615300,E-REDES,,1.240556854011561,LINE:000330,BUS:JUNCTION:60:00389,BUS:JUNCTION:60:00390,"[[-9.074748872465056,38.83901253682461],[-9.075741131846925,38.837251570555445],[-9.07684404202009,38.83533212863552],[-9.078173349346388,38.83310984042262],[-9.0794852088124,38.831006471659144],[-9.08103971703791,38.82902504346795],[-9.081054407586434,38.82901090808124]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.227633839651656e-07,-0.0622553458632818,-2.984438410752086e-09,0.0495672551267453,1.1977894555441352e-07,-0.0126880907365365,0.0006042125245075,0.0004810661545215,0.0006042125245075,0.9914596612625456,-10.887760682310816,0.9914668291611928,-10.887883427739382,0.0867000322151703,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1016536666:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615200,E-REDES,,1.2409493709656323,LINE:000331,BUS:JUNCTION:60:00389,BUS:JUNCTION:60:00390,"[[-9.074727220106805,38.83900645133438],[-9.07573063698359,38.83724787216556],[-9.076823097503757,38.83532463259823],[-9.078163159441079,38.83310565335993],[-9.079475392314603,38.83100176823965],[-9.081026662470348,38.82901756510476],[-9.081039893338238,38.82900277501555]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2272461633704205e-07,-0.0622396682886565,-2.9832572345829927e-09,0.0495475627343046,1.1974135910245906e-07,-0.0126921055543519,0.0006040603675029,0.0004808750335188,0.0006040603675029,0.9914596612625456,-10.887760682310816,0.9914668291611928,-10.887883427739382,0.0866781988094407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1017442224:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,0.1469059569189583,LINE:000332,BUS:JUNCTION:60:00391,BUS:JUNCTION:60:00392,"[[-9.095857070725698,38.833213879804624],[-9.09565136189341,38.834034817273434],[-9.09551566407579,38.83450787651274]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.59178809256882,4.078062073189693,11.592481068344052,-4.0772091169263724,0.000692975775232,0.0008529562633201,0.1199388558805407,0.1199436675484738,0.1199436675484738,0.98586374915758,-12.46181424655276,0.9858539378033956,-12.450456054343787,17.211029925164855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1017442261:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,1.1096296868357474,LINE:000333,BUS:JUNCTION:60:00393,BUS:JUNCTION:60:00391,"[[-9.099938955418741,38.823909932638024],[-9.09902917638332,38.825044180234],[-9.097619301578666,38.826718217931614],[-9.097412473759343,38.82741694316758],[-9.096838456229237,38.82953017119299],[-9.096178747494742,38.8319299532634],[-9.095857070725698,38.833213879804624]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.586555610576127,4.084497716939948,11.591788092548294,-4.078062073188027,0.0052324819721647,0.0064356437519208,0.1199024730158559,0.1199388558803463,0.1199388558803463,0.9859383759560222,-12.547586526951374,0.98586374915758,-12.46181424655276,17.21033948634616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:945123812:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5602500,E-REDES,,0.5251264394445929,LINE:000339,BUS:JUNCTION:60:00399,BUS:JUNCTION:60:00400,"[[-8.958860033272387,39.022189189794155],[-8.957232878585756,39.02439522586226],[-8.9558282933641,39.02628249543331]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.69230681433149,0.3844920945416269,-20.68536139907544,-0.3664237970423671,0.0069454152560517,0.0180682974992598,0.2008377774533181,0.2008387232455823,0.2008387232455823,0.9915773229449338,-11.16630928851889,0.9912242345915266,-11.23085008819473,28.818872613801457,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:960625062:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5602500,E-REDES,,0.96980163042546,LINE:000340,BUS:JUNCTION:60:00400,BUS:JUNCTION:60:00401,"[[-8.9558282933641,39.02628249543331],[-8.95305084289295,39.02826042927187],[-8.950761506128986,39.029890325318185],[-8.948836362711107,39.03168033562751],[-8.94791377874434,39.032447371226525]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.685361399443615,0.3664237969663881,-20.672534463043604,-0.3330447346884339,0.0128269364000139,0.0333790622779542,0.2008387232491428,0.2008403502596026,0.2008403502596026,0.9912242345915266,-11.23085008819473,0.9905746954349028,-11.350151382006546,28.81910607828994,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:899225173:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5149000,E-REDES,,5.376575860101489,LINE:000341,BUS:JUNCTION:60:00402,BUS:JUNCTION:60:00403,"[[-7.770978769006955,41.60677223605906],[-7.736967860411379,41.57218953307254],[-7.732623090992318,41.567849727679416]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.9980335416694694e-08,0.0345040990496577,6.671499920621547e-07,-0.0904300704396367,6.371696566454599e-07,-0.0559259713899789,0.0003320543791751,0.0008702946996157,0.0008702946996157,0.999883960972546,9.53932363368297,0.9998495439846176,9.539908057524988,0.1248808580306707,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:902384856:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0108L5148000,E-REDES,,1.3201230489031053,LINE:000344,BUS:JUNCTION:60:00405,BUS:JUNCTION:60:00406,"[[-8.591981657231509,40.78295616295825],[-8.592109680361515,40.78295038416622],[-8.592138588458754,40.78295240292865],[-8.592159622662084,40.782956740354145],[-8.592186488654743,40.78297011339526],[-8.59220330413169,40.78297769139899],[-8.592221677297044,40.782998104128446],[-8.59224087900624,40.783025267200664],[-8.592271459802923,40.78304989948907],[-8.592313417872049,40.783068308994544],[-8.592353636697302,40.78307846796329],[-8.592380850281943,40.78308384324452],[-8.592404016044963,40.78308633511814],[-8.592440554503108,40.78308678349489],[-8.594421189904063,40.78296763580607],[-8.594458017990899,40.782965443954836],[-8.594477168627437,40.782959531965716],[-8.594492059425187,40.78294751375224],[-8.59450691782585,40.78293083114335],[-8.594518302942713,40.78291212736791],[-8.594522423013974,40.782898108260994],[-8.594522777666842,40.782889471166094],[-8.594478164293784,40.78248874426422],[-8.594478237098317,40.782453165721776],[-8.594481355985476,40.78243145146621],[-8.594488282044345,40.78241719597959],[-8.594492876819404,40.78240330103615],[-8.594494620035551,40.782384789029244],[-8.594493813104398,40.78236241515884],[-8.594477074845754,40.78218171850287],[-8.594476867070055,40.78215179614434],[-8.594482712370514,40.78213544685811],[-8.594495774320524,40.782124516564956],[-8.594987920913024,40.781852484771704],[-8.594994748748851,40.78184798192563],[-8.594998553097728,40.78184480593476],[-8.595003349349255,40.78183946479011],[-8.595005713375233,40.78183359312225],[-8.59500683331586,40.78182598851088],[-8.595006390968663,40.78182200112882],[-8.595005008125213,40.78181905308481],[-8.595002962396203,40.78181617974232],[-8.593706532765527,40.78046867648125],[-8.59343825924608,40.78018956398944],[-8.592861559646124,40.779590111207604],[-8.592756143405493,40.77950727497585],[-8.592626588153193,40.77944740458649],[-8.592608021549896,40.77944514651348],[-8.592598000168392,40.77944349363969],[-8.592580207293492,40.77944006183652],[-8.592566408872509,40.779436965261205],[-8.592552785773407,40.77943352579849],[-8.592528238172859,40.77942631191136],[-8.59249397641861,40.77941390499197],[-8.592460953271809,40.77939902577831],[-8.592430036276683,40.77938207602565],[-8.592401856433824,40.779363512464236],[-8.592376081564074,40.77934326438367],[-8.5923517931346,40.7793204079514],[-8.592332404046076,40.77929854950003],[-8.59231391529136,40.77927326559654],[-8.592297573847956,40.77924501051071],[-8.592286467251366,40.77922002130006],[-8.592277289820954,40.77919135039504],[-8.592271691299315,40.77916288131606],[-8.592269581411143,40.7791386936338],[-8.592270430557798,40.77910729023401],[-8.592270964800415,40.779080030335265],[-8.592268001613009,40.77905407209876],[-8.59226210104491,40.7790298905466],[-8.592252039680755,40.77900358244603],[-8.59223973701453,40.77898035395654],[-8.592224622363442,40.77895819026322],[-8.592189965593448,40.778919427550726],[-8.591986295973134,40.778704816750086],[-8.591807622310979,40.778517624787625],[-8.591604735885925,40.77830628794722],[-8.59142928863941,40.778124566490696],[-8.59128589387787,40.77797672848863],[-8.591170638298154,40.777860511417074],[-8.59088334729818,40.77755867722857],[-8.58986169161389,40.77649444561368],[-8.589804184252996,40.77643453941067],[-8.588831395130027,40.77542118004266],[-8.588810315315524,40.77540290262101],[-8.588785241340423,40.77538774770794],[-8.588755806933309,40.77537585182534],[-8.588724163825118,40.775368341060094],[-8.588693144582601,40.775365438315376],[-8.588661656553345,40.77536672469067],[-8.588630446772108,40.775372314289946],[-8.58860479768039,40.77537693634191],[-8.58859082674587,40.77537617223603],[-8.58858126395695,40.77537392287244],[-8.588571689006868,40.775368170656165],[-8.58834817406423,40.77515999832552],[-8.58833188255261,40.775150742763635],[-8.588323659408584,40.77514346334958],[-8.588315434475042,40.77513765173826],[-8.588312025404607,40.77513108266225],[-8.58830711863236,40.77511683834797],[-8.58830994873956,40.775108056387204],[-8.588309876082466,40.77509744892037],[-8.58831028727909,40.775088307334464],[-8.58830899828758,40.775078244975575]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.153338742873728e-12,-2.8717354546427396e-12,4.662023677864825e-07,-0.2605565183047927,4.662035211252254e-07,-0.2605565183076644,3.0576890915194725e-14,0.0025744360280499,0.0025744360280499,0.9738919680213624,-4.683801334625668,0.97388563516809,-4.683596300805917,0.4104583836434345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:871227269:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5601000,E-REDES,,4.260382411133129,LINE:000345,BUS:JUNCTION:60:00401,BUS:JUNCTION:60:00407,"[[-8.94789304909108,39.03243827517755],[-8.947724876152899,39.03257809138436],[-8.94633884057797,39.03371497511334],[-8.943994977503314,39.034535321936296],[-8.942314415579398,39.035477999757326],[-8.939912387035951,39.036825253653674],[-8.937677366420246,39.03807879736303],[-8.935363236002773,39.039376619725836],[-8.933893838342126,39.040467694728385],[-8.932090834729491,39.041806377435805],[-8.929507211909177,39.0432651037233],[-8.927872200590484,39.04418828311897],[-8.92587339854044,39.045316675544704],[-8.923568395965653,39.046617894773746],[-8.92103845389261,39.0480459570409],[-8.918632970954674,39.049388706763374],[-8.917413681152903,39.05006936212982],[-8.914313483686287,39.05179955449789],[-8.912547429074337,39.052785063552356],[-8.911291358876033,39.05348595180152],[-8.908726531528592,39.054843226856235],[-8.908390678175325,39.05450055179694]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.97679679869405,1.2274308437108206,-24.894354472595897,-0.9925461958234624,0.0824423260981532,0.234884647887358,0.2429189615012605,0.2429377166892205,0.2429377166892205,0.9905746954349028,-11.350151382006546,0.9868223084302756,-11.979741651221362,34.8597670668992,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:882818791:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,1.945945749761156,LINE:000347,BUS:JUNCTION:60:00408,BUS:JUNCTION:60:00409,"[[-8.45935040587838,38.001519488849404],[-8.461596774153454,38.00160573840775],[-8.463865475110223,38.001684566460426],[-8.466013199905193,38.00176864997556],[-8.46786718415583,38.001830327099775],[-8.469848309860081,38.00190615010692],[-8.471781589264314,38.00197769070698],[-8.474237591717555,38.00206373162913],[-8.47670098165936,38.00216035744376],[-8.478952708861845,38.002242412739484],[-8.481534948012195,38.00233557699621]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.437183456357573,-0.5306781430351335,-17.418512380222328,0.5742079197878953,0.0186710761352451,0.0435297767527618,0.1710629343235967,0.1710568797608682,0.1710629343235967,0.981317565175894,-13.24494379821427,0.980380100157438,-13.453828333899114,24.546266942688582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:899225141:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5149000,E-REDES,,2.485288917860058,LINE:000348,BUS:JUNCTION:60:00410,BUS:JUNCTION:60:00411,"[[-7.726160250388419,41.55923391714104],[-7.727494796089211,41.55872390088759],[-7.728105687576061,41.55692430299717],[-7.74111059440991,41.54789317251507],[-7.74759603270037,41.544219053899916],[-7.747604802612201,41.54421431091682]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1491 PC FONTE DO MOURO-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.64951290256892,8.504883805186259,14.69354039777927,-8.457590350243054,0.0440274952103489,0.0472934549432046,0.1630251863802003,0.1631497043332019,0.1631497043332019,0.9998386711251251,9.540092692261076,0.9999277172519706,9.828697046751376,35.37887982938347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:899225173:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5149000,E-REDES,,3.316881940180945,LINE:000349,BUS:JUNCTION:60:00412,BUS:JUNCTION:60:00402,"[[-7.794689556900344,41.6305668433464],[-7.794496675779815,41.630658069417606],[-7.770978769006955,41.60677223605906]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,2.9980073404198095e-08,-0.034504099050242,2.9980073404198095e-08,-0.034504099050242,0.0,0.0003320543791807,0.0003320543791807,0.999889824706618,9.539224067221468,0.999883960972546,9.53932363368297,0.0476473495739312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965458218:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,0.2161035405256937,LINE:000350,BUS:JUNCTION:60:00413,BUS:JUNCTION:60:00414,"[[-9.12593881002039,39.327276668738335],[-9.128374728177477,39.326800721082634]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965458218:1:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,0.5387002765805714,LINE:000351,BUS:JUNCTION:60:00415,BUS:JUNCTION:60:00416,"[[-9.130054160436114,39.326472548366255],[-9.135827996335,39.32534409431215],[-9.136126187175712,39.32528580645302]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965458218:3:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,0.150077156572859,LINE:000353,BUS:JUNCTION:60:00417,BUS:JUNCTION:60:00418,"[[-9.140591284791391,39.324412903481054],[-9.14228281905688,39.32408216675163]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965458218:4:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,1.7818104500693115,LINE:000354,BUS:JUNCTION:60:00419,BUS:JUNCTION:60:00093,"[[-9.160905583968146,39.32130685419134],[-9.162223554523225,39.321148146275654],[-9.165652283687159,39.32073518370979],[-9.170124406251674,39.32019639155961],[-9.17260623173199,39.319897311696515],[-9.174865239440297,39.31962502649622],[-9.181447947877295,39.319771138567106]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965458218:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,5.204235728847531,LINE:000355,BUS:EREDES:1012S5000500:60,BUS:JUNCTION:60:00413,"[[-9.081717657385106,39.35499367920139],[-9.081734881922035,39.35500709394179],[-9.08207901444315,39.355114455852075],[-9.082895367832522,39.35354003467163],[-9.083999772035709,39.35140996516467],[-9.086744187934402,39.34824699711307],[-9.09059401270562,39.34380945129803],[-9.092499079873757,39.341613297768774],[-9.094326280475755,39.33950675426411],[-9.096198723414172,39.337347890898954],[-9.097053124747656,39.33636274453424],[-9.10204019484278,39.33403170620621],[-9.10707601843734,39.331677510644816],[-9.109709643912987,39.330446172993334],[-9.11273422025693,39.329855673752895],[-9.118655567322032,39.32869937422445],[-9.122732346727643,39.327903083908225],[-9.12593881002039,39.327276668738335]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9733488546087302,-10.45864705492311,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965458218:1:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,0.1489932643954102,LINE:000356,BUS:JUNCTION:60:00414,BUS:JUNCTION:60:00415,"[[-9.128374728177477,39.326800721082634],[-9.129058192485674,39.32666717050017],[-9.130054160436114,39.326472548366255]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965458218:2:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,0.2788721879202719,LINE:000357,BUS:JUNCTION:60:00416,BUS:JUNCTION:60:00417,"[[-9.136126187175712,39.32528580645302],[-9.139269448849458,39.32467133568333]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:965458218:4:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1012L5624900,E-REDES,,1.633058171852397,LINE:000359,BUS:JUNCTION:60:00418,BUS:JUNCTION:60:00419,"[[-9.14228281905688,39.32408216675163],[-9.145438963367075,39.323464988767924],[-9.149381234491235,39.32269395955195],[-9.152761306986042,39.32228724191887],[-9.155413938784164,39.32196798881795],[-9.158352395220568,39.32161426071701],[-9.160905583968146,39.32130685419134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:993207565:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5150300,E-REDES,,8.357982582140997,LINE:000360,BUS:JUNCTION:60:00420,BUS:EREDES:1823P5025500:60,"[[-7.772924121689084,40.73427754615706],[-7.772927515453683,40.734277567903604],[-7.775631493222111,40.733804161174845],[-7.779023781921994,40.733210228260845],[-7.782972530292191,40.73251861522991],[-7.786300317537715,40.73193571873726],[-7.788674583878811,40.731519741010594],[-7.790841810255289,40.731140014948934],[-7.792477753129202,40.72994247818095],[-7.794805002275861,40.72823883954198],[-7.797321966916264,40.726396215574866],[-7.800239726232591,40.72425997169606],[-7.803183479330226,40.72210454638929],[-7.806088724969696,40.71997697801588],[-7.808681556797121,40.718078116740344],[-7.811603958320783,40.71593759655761],[-7.81388735991233,40.7142650451098],[-7.816190811410156,40.71257769843317],[-7.818297145728617,40.711034445028275],[-7.820509394809415,40.70941365276789],[-7.822660779599669,40.70783728359339],[-7.824305536955465,40.706927050598665],[-7.826865409297667,40.705510599976876],[-7.82953838930649,40.704031199808455],[-7.832614043369998,40.702328888550014],[-7.835065990440895,40.7003746903064],[-7.836866249426916,40.69893987195956],[-7.83851840994257,40.69762294847768],[-7.840222163127751,40.696264816072585],[-7.84222559322637,40.69466772233328],[-7.843843281384418,40.693378010422094],[-7.845833337964602,40.69179137370917],[-7.84752402133889,40.69044331128677],[-7.849098486995584,40.6891880517023],[-7.849296335767814,40.68903062297232]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1503 PC MUNDÃO-SÁTÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.123924241446919,-2.02444999685901,6.135095949418156,1.9800150217616632,0.0111717079712372,-0.0444349750973469,0.0639729296060795,0.0637204015616565,0.0639729296060795,0.9701591042893652,-2.297822330281668,0.9735240068037466,-2.0102170078149104,9.179642646876095,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1012135227:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5147400,E-REDES,,5.232461931838279,LINE:000361,BUS:JUNCTION:60:00422,BUS:EREDES:1823S5009300:60,"[[-7.949214136129441,40.75564516910882],[-7.94936001372458,40.75560721840796],[-7.966103104666454,40.747464207146365],[-7.990152233265261,40.7396023036331],[-7.99306073945827,40.739602325507924],[-7.997297119475917,40.73901182913072],[-7.998152473673136,40.73972916653492],[-8.00030992540523,40.739602327125844],[-8.004165029805657,40.739755226216325],[-8.005144878148231,40.73979457408744],[-8.005470675474394,40.73992802384402]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7760569272946988e-13,-7.057307337026914e-13,1.1622391996856697e-07,-0.0537495848938882,1.1622374236287425e-07,-0.0537495848945939,7.047625128960821e-15,0.000520535559755,0.000520535559755,0.993617362544192,-0.0895954493342693,0.993602861701205,-0.089347667769293,0.0746930061350293,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1003289444:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0114L5149900,E-REDES,,2.025331260887766,LINE:000362,BUS:EREDES:0114S5001700:60,BUS:JUNCTION:60:00424,"[[-8.60665110074716,40.48761965645729],[-8.606625883545558,40.487631322970074],[-8.61102066642416,40.48859387958927],[-8.614156203532522,40.4911287848369],[-8.614683430674669,40.49866212196137],[-8.613671120254246,40.50119118621902],[-8.612603247324166,40.501336984023794],[-8.612359645432337,40.501456876935165]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.548083783165624e-09,-0.0202133256281887,2.2319038790784293e-13,6.817022195668612e-13,6.548306973553532e-09,-0.020213325627507,0.0001985982326214,7.0476251289608175e-15,0.0001985982326214,0.9793783860853852,-4.0922481908404205,0.979380527524629,-4.09228531388445,0.0284973787661731,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1008363732:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5117800,E-REDES,,0.6384382146260059,LINE:000364,BUS:JUNCTION:60:00231,BUS:JUNCTION:60:00425,"[[-7.869281782256098,41.32693869691153],[-7.870984950584807,41.32670136372415],[-7.876791666764703,41.325861468561385]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.467421528108722e-09,0.014930201830568,1.492494632010163e-08,-0.0215732796418639,6.4575247919929104e-09,-0.0066430778112958,0.0001436639150323,0.0002075863105422,0.0002075863105422,1.0000140540969935,4.941534031028638,1.0000128601932068,4.941554300984544,0.0297871015270783,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1008363746:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5117800,E-REDES,,3.2582044424774694,LINE:000365,BUS:JUNCTION:60:00425,BUS:EREDES:1705P5024500:60,"[[-7.876791666764703,41.325861468561385],[-7.887103712767139,41.32436914509728],[-7.913292538734078,41.315898487101585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.492579435295758e-08,0.0215720901201021,1.6172727203310118e-07,-0.0554735008690794,1.4680147768014358e-07,-0.0339014107489773,0.0002075748645109,0.0005337940109965,0.0005337940109965,1.0000128601932068,4.941554300984544,1.0,4.941772642667312,0.0765954959099585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1017616116:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5007700,E-REDES,,1.3987552168153987,LINE:000366,BUS:JUNCTION:60:00427,BUS:JUNCTION:60:00428,"[[-7.838366811612096,37.06468422296174],[-7.837392766112608,37.06336106840701],[-7.836179973496276,37.06169618657775],[-7.835143184043886,37.060278578432175],[-7.833219740511612,37.05765128105428],[-7.832283401223702,37.05637690771351],[-7.831692743636817,37.05556263774596],[-7.830430449855274,37.053815618415975]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-46.79033897824171,-14.402119527560435,46.90260863333609,14.76774207055794,0.11226965509438,0.3656225429975031,0.4947739646751162,0.4947342387905701,0.4947739646751162,0.9521234769144143,-14.150044808916933,0.956398741255266,-13.766578091282607,70.99640761588697,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020487421:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5607700,E-REDES,,0.368978490120329,LINE:000367,BUS:JUNCTION:60:00429,BUS:JUNCTION:60:00430,"[[-9.178175257644723,38.78218248785574],[-9.179999729096838,38.782783267388645],[-9.182095425297526,38.78347583659599]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.599315385290037,8.732676377952815,-22.593029609604997,-8.726960668666708,0.0062857756850398,0.0057157092861075,0.2375713406180524,0.2376261616162859,0.2376261616162859,0.9813161391684184,-12.928969893119048,0.9807689010120204,-12.970440686799186,34.0975981656315,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1031852803:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1604L5119800,E-REDES,,3.375399021345668,LINE:000368,BUS:EREDES:1604S5007400:60,BUS:JUNCTION:60:00432,"[[-8.45848701268668,42.070581341241805],[-8.458169782295963,42.070692232769815],[-8.455942819650925,42.07054795890674],[-8.453783055369067,42.07019470345065],[-8.4506552337646,42.069684185379465],[-8.448525183498543,42.069314741131556],[-8.445794437483375,42.06888452297424],[-8.437958930712396,42.06751881970942],[-8.43623188289217,42.0675565039894],[-8.433990553638651,42.067679002645],[-8.431588046915268,42.06775048163248],[-8.428401985443772,42.06786546135155],[-8.42458970422313,42.068022466534146],[-8.420895370952362,42.06813234978226],[-8.418118545255282,42.06821436624751]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1198 TROVISCOSO-ROUSSAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.0329213874382255,0.9267021602763816,-5.02687179782379,-0.948288492218562,0.0060495896144354,-0.0215863319421805,0.0518444886700059,0.0519032602772325,0.0519032602772325,0.9498293888155328,-3.0083042892343475,0.9483845803455973,-3.1065354907579628,11.255179502815263,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1033493249:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,0.2660256976531794,LINE:000369,BUS:JUNCTION:60:00433,BUS:JUNCTION:60:00434,"[[-8.082608152776034,39.181667136496],[-8.082634085742297,39.1814708578106],[-8.080951389397592,39.17970529933655]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7461619179409245,-4.846763937973457,-2.7459040836420545,4.8449440752993675,0.0002578342988699,-0.0018198626740897,0.0543787308248027,0.0543558868046618,0.0543787308248027,0.9857518907087872,-4.090700323853487,0.9858633763935424,-4.097420721854654,7.802946021639075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1033493287:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,0.7361637987715073,LINE:000370,BUS:JUNCTION:60:00435,BUS:JUNCTION:60:00436,"[[-8.032220547968528,39.07929948904503],[-8.03166712903413,39.078573195583836],[-8.02978392447562,39.07624447987742],[-8.027702272080543,39.07368488136036]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7342305883339706,-4.759443411484273,-2.733545650684041,4.754230912154178,0.0006849376499293,-0.0052124993300957,0.0532998089340698,0.0532364742375913,0.0532998089340698,0.9909458357042754,-4.40478294877316,0.9912461994130404,-4.423012656766665,7.648128703410803,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1033493327:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,7.786850429740554,LINE:000371,BUS:JUNCTION:60:00436,BUS:EREDES:1203S5650400:60,"[[-8.027244603182238,39.073121832738416],[-8.026636069476902,39.072373171633295],[-8.024911857102365,39.07022972269057],[-8.023721062061663,39.0687777856778],[-8.022229451503389,39.06685546670041],[-8.021170796500517,39.0655616827773],[-8.01963125039881,39.063636563926764],[-8.018580043136508,39.06236197616147],[-8.01749711747004,39.06101965556726],[-8.01514395579325,39.05807053162031],[-8.014028851746946,39.05657185485284],[-8.012752082719356,39.05491285635476],[-8.011494927504655,39.05338597822388],[-8.010119478932685,39.051633610709956],[-8.008956650058176,39.05015009312744],[-8.007041967950677,39.047740609529825],[-8.005905151381903,39.04631699803165],[-8.004708343108472,39.044793604573165],[-8.003548510104107,39.04331721378704],[-8.002400324681279,39.041877467035725],[-8.00081436327873,39.0398837092627],[-7.999208811700016,39.037864172275455],[-7.997656989839841,39.03599653392046],[-7.995976335070437,39.03395416576093],[-7.994315068827148,39.0322257568554],[-7.993132345766081,39.03099517731825],[-7.991862488594726,39.02967390943105],[-7.99113421001292,39.02891610504926],[-7.989708988990545,39.02735150985528],[-7.987539019998637,39.024740858562616],[-7.986442299554433,39.02342134726022],[-7.984590768234031,39.021388578950344],[-7.982783019960758,39.0191485791839],[-7.980730654520849,39.01713301200454],[-7.979925973098593,39.0167345242821],[-7.978904513792051,39.016337558214694],[-7.976937078003315,39.01557305519055],[-7.976915152458682,39.01556736932963]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.733545650684284,-4.754230912153313,-2.72639994903193,4.698482689479962,0.0071457016523539,-0.0557482226733503,0.0532364742375852,0.0525662133216442,0.0532364742375852,0.9912461994130404,-4.423012656766665,0.9943943494798376,-4.614572234046986,7.639040642500397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1048775102:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5647100,E-REDES,,2.564659764700767,LINE:000373,BUS:EREDES:1405S5906000:60,BUS:JUNCTION:60:00439,"[[-8.798820456112828,38.97810115608154],[-8.797592844168646,38.978282755381464],[-8.795942645970666,38.97783039772655],[-8.794725478871147,38.977174938886606],[-8.791567298057661,38.97626844950642],[-8.789709863261585,38.974781480451725],[-8.787420699712309,38.97359889793324],[-8.784265274350947,38.971522095788565],[-8.780911118581145,38.97104616553555],[-8.77818821938718,38.96971798916857],[-8.77560092747755,38.96876923012521],[-8.773197226931908,38.967672633707444]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6567 MEXEEIRO-BENAVENTE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.896916041607748,-1.0021311916505091,4.898926605249508,0.9831052623933788,0.0020105636417593,-0.0190259292571306,0.0489211499412061,0.0488709900749727,0.0489211499412061,0.9831570936955906,-16.210681033624798,0.9838100962314592,-16.139019656378114,11.078158954077471,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1060942714:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5651500,E-REDES,,5.402588875940458,LINE:000374,BUS:JUNCTION:60:00440,BUS:JUNCTION:60:00441,"[[-8.510422857540126,39.50797784434336],[-8.51499029897122,39.511483633815004],[-8.518229879081716,39.51396988335477],[-8.522526728977013,39.517267114610284],[-8.525307804322473,39.519400960967836],[-8.526973725598621,39.52067907855927],[-8.529932728951993,39.52294909312695],[-8.531808910652174,39.52438829944972],[-8.53400438048876,39.52607231958997],[-8.537059547207578,39.528415546808375],[-8.540773015253585,39.53126336181853],[-8.544392292326908,39.53403859777533],[-8.54773218593402,39.53659929495754],[-8.549387827656089,39.53786857552674],[-8.552592602911343,39.54032528155272],[-8.555087386895472,39.54223758509468]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.436217270969398,-0.4505511690872368,-2.4351790513562657,0.3997605669037072,0.0010382196131324,-0.0507906021835296,0.0242557124695643,0.0241643076246092,0.0242557124695643,0.9828627335804097,-6.646060227845105,0.9826956733927076,-6.730178380900462,3.480515492834608,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
