source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:837168351:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5638900,E-REDES,,12.305814488352596,LINE:000375,BUS:JUNCTION:60:00442,BUS:EREDES:0702S5040700:60,"[[-7.904485560971353,38.64805022057181],[-7.904595430730404,38.64849785539796],[-7.905192518389147,38.65093040330515],[-7.905724503757142,38.653097637668004],[-7.906227663264741,38.65514724713088],[-7.906692519422586,38.657040748908166],[-7.907224605746141,38.65920799248888],[-7.907720736226374,38.6612286726694],[-7.908224802502803,38.663281551529955],[-7.908795162027928,38.665604259233106],[-7.909319634964013,38.667739974085755],[-7.90990762017339,38.67013414310491],[-7.910427755259442,38.672251916888364],[-7.909409417913259,38.674264533795],[-7.908342310563775,38.67637339055428],[-7.907645393367341,38.678465298783074],[-7.906948632657753,38.68055657179296],[-7.906251494557598,38.682648884079164],[-7.905554478092805,38.684740678184355],[-7.904988314254489,38.68643969455434],[-7.904272959572865,38.68858629476821],[-7.904519124645553,38.69052631995685],[-7.904755668901578,38.69239043162348],[-7.904949112032137,38.693914833312036],[-7.905176783699086,38.69570886948431],[-7.90532746441831,38.69689613800607],[-7.905517218703461,38.698391226965256],[-7.905726263854008,38.70003815775058],[-7.905943698105705,38.70175116059815],[-7.90616534972773,38.703497230549516],[-7.906362868268417,38.70505317240408],[-7.906576921683032,38.70673926783435],[-7.906927389537824,38.708191331923075],[-7.907345454964743,38.70993643257561],[-7.90796556541103,38.71252471798132],[-7.908733279900352,38.71572881425897],[-7.908936905008928,38.71657863175449],[-7.910754863319243,38.71770477773029],[-7.912142080181271,38.71856405130297],[-7.914094253284832,38.719957307254724],[-7.916235967348833,38.72131990054725],[-7.918334263892342,38.722654774375606],[-7.920432018781087,38.72398921298668],[-7.922350861825281,38.72520977366459],[-7.924448594053869,38.72654403163792],[-7.926546737216829,38.727878477668504],[-7.928644797825347,38.729212768568814],[-7.930698291518266,38.730518641604476],[-7.932751860056928,38.73182446947054],[-7.93476176217245,38.73310245164289],[-7.936973699374398,38.73450881247181],[-7.939047589188946,38.73582730933462],[-7.940966262400525,38.73704704887618],[-7.942836235667758,38.73823575338171],[-7.944800784822656,38.73948450967134],[-7.946934112199615,38.740759992088705],[-7.949778454400356,38.74183332926676]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.898615359161163,-1.2628496375010596,-7.874835076335414,1.214882058109879,0.0237802828257498,-0.0479675793911806,0.076863399087782,0.0766720806630659,0.076863399087782,1.0013837582853609,-6.810759812009366,0.9999999999999998,-7.40621132160374,11.029329758614162,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:864040215:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653000,E-REDES,,0.8210360036831408,LINE:000376,BUS:JUNCTION:60:00444,BUS:JUNCTION:60:00445,"[[-7.964520340224325,39.49818911382211],[-7.958847173231685,39.500513889367454],[-7.956081094560782,39.50166956912489]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.10653650770533,3.242785245809935,9.108867420732288,-3.243458375756804,0.0023309130269577,-0.0006731299468687,0.093035102618659,0.0930626722359095,0.0930626722359095,0.9998124330207976,0.3297198590672823,0.9997666354128252,0.3782703613979651,13.35380574485716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:934037769:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5150500,E-REDES,,1.34305823796738,LINE:000377,BUS:JUNCTION:60:00446,BUS:JUNCTION:60:00447,"[[-8.6253802239577,40.93525813818856],[-8.6226566523832,40.92335631098405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1505 PC CORTEGACA–ARADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1453472921785422,0.368854,9.199999999999998,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.106583950142426,3.780076800627703,-14.093943403972142,-3.760769122683319,0.0126405461702834,0.0193076779443845,0.1469001175439428,0.146933324621099,0.146933324621099,0.9566340202096428,-6.35610861967747,0.9552914661189728,-6.46494116475538,21.473631658180356,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:939389271:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,0.499831491351381,LINE:000378,BUS:JUNCTION:60:00448,BUS:JUNCTION:60:00449,"[[-7.522790100011844,41.15641936376938],[-7.520769380543392,41.15684229484914],[-7.517037886563143,41.15762318076218]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 01 VILA FLOR - PINHÃO/MIRANDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.163789854751461,0.368854,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.7293333874910249,-1.3156451827100353,0.7293870099720312,1.3107890104285025,5.3622481006265765e-05,-0.0048561722815327,0.0147974242024292,0.0147546266438734,0.0147974242024292,0.9782048851554996,3.1219178229825477,0.978290588814219,3.1223661787845525,4.303453308835027,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:945123759:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1103L5612800,E-REDES,,2.554405937222145,LINE:000379,BUS:JUNCTION:60:00450,BUS:EREDES:1406S5192700:60,"[[-8.842995706558206,39.11566434524357],[-8.841888218140975,39.117554804107876],[-8.839947786632608,39.11901322375728],[-8.835879315604627,39.1201853815949],[-8.83334609766545,39.121625041611146],[-8.83234003747092,39.123525037751264],[-8.830588495454625,39.12489390223584],[-8.82859235392307,39.12495153314193],[-8.822449853979563,39.122739424407094],[-8.821143432940604,39.12218776704942],[-8.820224445664904,39.121685274620056],[-8.820044829440523,39.12159482080082],[-8.820027896757132,39.12158254468619]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6128 ESPADANAL-CRUZ DO CAMPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.06174677786408,-2.228942284572141,-9.05483015442084,2.226351626674276,0.0069166234432387,-0.0025906578978651,0.0909023638317284,0.0908420354704711,0.0909023638317284,0.987826629586586,-12.358678933225631,0.9877056638058196,-12.508044727265489,13.043817453254194,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1002596565:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5655800,E-REDES,,0.6982961803824981,LINE:000380,BUS:JUNCTION:60:00452,BUS:JUNCTION:60:00453,"[[-7.06649281760092,38.91370394576584],[-7.064170368930387,38.91458004407793],[-7.06185746812589,38.91545532753489],[-7.059246478644646,38.91646923572706]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.297400036905735e-08,-0.0394072241656446,-2.5847595724589644e-08,0.0321400152117368,2.7126404644467712e-08,-0.0072672089539078,0.0003791559685021,0.0003092338440424,0.0003791559685021,1.0001060851883312,-9.567859182032564,1.000108644409943,-9.567902628185074,0.0544060795669678,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1017651450:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5114200,E-REDES,,0.4895607612174884,LINE:000381,BUS:JUNCTION:60:00454,BUS:EREDES:0107S5002500:60,"[[-8.626248464451647,41.00880347223574],[-8.628909747464515,41.01045908712205],[-8.630845665095903,41.01151083569386]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1142 NOGUEIRA DA REGEDOURA-ESPINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0765043106252846,0.3688540000000002,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.93145744232781,0.3384358069685462,-9.9303587260723,-0.3379009849940636,0.0010987162555089,0.0005348219744825,0.0988854369026422,0.098887049850705,0.098887049850705,0.9669873393218084,-5.649669828281669,0.9668629436604416,-5.679981249426053,26.1363948330131,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1017651776:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5114200,E-REDES,,1.9669158424930635,LINE:000382,BUS:JUNCTION:60:00456,BUS:JUNCTION:60:00454,"[[-8.604577468973588,41.00469813701058],[-8.607845205977133,41.004758093500186],[-8.611219891920214,41.00481991650814],[-8.615770980149962,41.00490313267886],[-8.619846760639605,41.004977504427366],[-8.626248464451647,41.00880347223574]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1142 NOGUEIRA DA REGEDOURA-ESPINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0765043106252846,0.3688540000000002,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.935871413887538,0.3405704850427071,-9.931457442328137,-0.3384358069692044,0.0044139715594031,0.0021346780735027,0.0988789306467109,0.0988854369026456,0.0988854369026456,0.9674873625566448,-5.5279350849059075,0.9669873393218084,-5.649669828281669,26.135968521909795,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1104288262:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,1.1747521620136334,LINE:000383,BUS:JUNCTION:60:00457,BUS:JUNCTION:60:00458,"[[-8.107692584802157,39.79159757756112],[-8.105473644103913,39.792369711929034],[-8.102968523232542,39.79324135426917],[-8.100373880047478,39.79414407177605],[-8.096097346756112,39.795631749315554],[-8.095166908575962,39.79595539712743]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.53686349060356,4.480157559361962,31.573910824691108,-4.367082135072379,0.0370473340875463,0.1130754242895832,0.3101152975038517,0.3101314413059293,0.3101314413059293,0.98837582502513,0.5340844499142583,0.9889756505362328,0.7659647984608066,44.50156999654603,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1319151005:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5649100,E-REDES,,0.5569523709130201,LINE:000386,BUS:EREDES:1114S5340500:60,BUS:JUNCTION:60:00461,"[[-8.975922472627795,38.97554631468646],[-8.97593493912075,38.975551493875535],[-8.976020451486166,38.97554604698892],[-8.976098547272075,38.975573909513],[-8.976482992092118,38.975730712618976],[-8.976474983638887,38.97575207341212],[-8.97644339451849,38.97589435986096],[-8.976451719882968,38.97596472042141],[-8.976466402510622,38.97600683238031],[-8.976429342657708,38.97613836741755],[-8.976376863084482,38.97619393651934],[-8.976331147508878,38.976310842917876],[-8.976273786815737,38.976444137225336],[-8.976264118492372,38.976466635959476],[-8.976197660508955,38.976590871462655],[-8.976101365539572,38.97677089031982],[-8.976000609435072,38.9769464916628],[-8.975989973139685,38.97696523223273],[-8.975978522737423,38.976985383867365],[-8.975966642949194,38.97700630424795],[-8.975955859627621,38.9770252980894],[-8.975934013805139,38.97706407144422],[-8.975909884743995,38.97710784247891],[-8.975882253723524,38.977157962132246],[-8.975857469469224,38.97720292689012],[-8.975806091239333,38.97729595005746],[-8.975778367764002,38.97734607035414],[-8.975750180998112,38.97739702268824],[-8.9757111575379,38.97746734753533],[-8.975701678159473,38.97748440430823],[-8.975677138444418,38.977528601617436],[-8.97564103859928,38.97759344672912],[-8.975624258863139,38.977623509128065],[-8.975620755924691,38.9776297766831],[-8.975601772609883,38.977663773292655],[-8.975573128317059,38.9777150891929],[-8.975547178688148,38.97776107115478],[-8.975509891395474,38.977827005716485],[-8.975483081516078,38.97787440806715],[-8.975453626666466,38.977926477424056],[-8.975408619237255,38.97800604212779],[-8.975347087088508,38.97811482061944],[-8.975327420266629,38.97814958776505],[-8.975298614480067,38.97820288641833],[-8.975251500578375,38.9782916809885],[-8.975207391476541,38.97837502227572],[-8.975163261866877,38.97845858888183],[-8.975123148550495,38.9785334431808],[-8.975095113753412,38.97858561026702],[-8.97506755296793,38.97863493654956],[-8.97504359497221,38.978676679468165],[-8.975021559365457,38.97871510272377],[-8.974998713767162,38.978757233922366],[-8.974957776674621,38.97883271563601],[-8.974941696614644,38.97886246661942],[-8.97491892143967,38.97890470538294],[-8.974864611997504,38.97900473914331],[-8.974820614731929,38.97908104459409],[-8.974779329600263,38.979155429840056],[-8.974750188692378,38.979208757796485],[-8.974728906655722,38.97924749981966],[-8.974675332535575,38.979342438924164],[-8.974627081484451,38.97942791767235],[-8.974556654773156,38.97955271232078],[-8.974512280317269,38.979631326301686],[-8.974469726627774,38.979705837696336],[-8.97441516532582,38.9798012792221],[-8.974350377221874,38.97991504383195]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.918141728334567e-06,-0.3884489621464618,-6.771380341024536e-07,0.2753671665052473,1.2410036942321134e-06,-0.1130817956412145,0.0037841383972281,0.0026825155679554,0.0037841383972281,0.9877682813640352,-11.637091969223563,0.9877749925445328,-11.637306199079958,0.6033287730151293,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1142909710:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5601000,E-REDES,,0.251662706521556,LINE:000388,BUS:JUNCTION:60:00407,BUS:EREDES:1103S5191400:60,"[[-8.908390678175325,39.05450055179694],[-8.907592373796433,39.05351070698845],[-8.907348373212457,39.05279123072032],[-8.907148966188354,39.05249606813098],[-8.90713391455011,39.05248240486285]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6128 ESPADANAL-CRUZ DO CAMPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.489971039420888,1.938719060057241,-9.4892348857,-1.938784427322896,0.0007361537208865,-6.53672656552029e-05,0.0944479791127399,0.0944529559497068,0.0944529559497068,0.9868223084302756,-11.979741651221362,0.9866981658930316,-11.993268502559092,13.553301183771971,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1591816702:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655600,E-REDES,,3.8208256396767255,LINE:000389,BUS:EREDES:1212S5666200:60,BUS:JUNCTION:60:00465,"[[-7.621414633038477,39.424342229552806],[-7.620723880954603,39.42420723762994],[-7.618225006785662,39.42372595818076],[-7.615116304600438,39.42313571856886],[-7.612961114396689,39.42272347548804],[-7.610311509969414,39.42221826031706],[-7.608528444401385,39.421889745290365],[-7.606605744376498,39.42043182875161],[-7.60425798331616,39.41866682544375],[-7.601530581065032,39.41661157030414],[-7.598670889434652,39.41444267954548],[-7.595714199944661,39.41222363394861],[-7.592912072094027,39.41007612235377],[-7.590568983450335,39.40830820575378],[-7.587866287206245,39.40624883423929],[-7.586236091927826,39.40501855913565]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6556 ALPALHÃO-SÃO VICENTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.363331227543329,3.6929736534932074,-13.340908648384778,-3.656750322330646,0.022422579158551,0.0362233311625614,0.1337297471370653,0.133830864567018,0.133830864567018,0.9975981385124478,-2.2782381537184455,0.9945988737291572,-2.5554630205480873,19.20374007275334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1307687544:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5634500,E-REDES,,0.5516208351187142,LINE:000390,BUS:JUNCTION:60:00466,BUS:JUNCTION:60:00467,"[[-9.279420792001002,38.72462532748834],[-9.275517453263623,38.72610638587651],[-9.274379261988688,38.72740670467037]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.897905120958125,-3.363330929795557,18.904406139276524,3.379021825943582,0.0065010183183993,0.0156908961480248,0.1899457665346419,0.1899349121777594,0.1899457665346419,0.9723968612965688,-13.83639633204817,0.9729162502652348,-13.77534726793954,27.255813823309214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1345693201:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108501,E-REDES,,0.1094249750612662,LINE:000393,BUS:JUNCTION:60:00469,BUS:JUNCTION:60:00470,"[[-8.614147450299896,41.358230450984436],[-8.614582732455805,41.35811725453167],[-8.615431887699938,41.358151819497515]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,63.054370846214866,10.4532844558518,-63.04067309758403,-10.408186482385991,0.0136977486308325,0.0450979734658076,0.61786704603715,0.6178688257591894,0.6178688257591894,0.9953956900116818,-1.2089315986176568,0.9950677201863172,-1.247816419723317,88.65961052650158,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1395748589:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0312L5151300,E-REDES,,2.0861886972635704,LINE:000394,BUS:JUNCTION:60:00471,BUS:EREDES:0312S5002700:60,"[[-8.552715162340418,41.37550383094302],[-8.551941128835825,41.37397585415441],[-8.54406817228464,41.35816519616579],[-8.544292116852041,41.357982575715724]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9638016673501452,-4.548850646661328,0.9663170875219996,-4.7610691538279015,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1179142203:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5151100,E-REDES,,0.1375022703784251,LINE:000395,BUS:JUNCTION:60:00472,BUS:JUNCTION:60:00473,"[[-8.875697323022681,40.054342715820376],[-8.875795799225822,40.05557700230735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.83480383538212,0.7849633171093298,-0.8347983423721111,-0.7863737334304323,5.493010008850163e-06,-0.0014104163211025,0.0110330104205533,0.0110424398648924,0.0110424398648924,0.9993950226930048,-3.2565968250787964,0.9993804598970826,-3.2570833501356105,1.5845085184233738,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1260310603:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5151100,E-REDES,,4.679980845881542,LINE:000396,BUS:JUNCTION:60:00473,BUS:JUNCTION:60:00474,"[[-8.875795799225822,40.05557700230735],[-8.874767503075969,40.05744662254869],[-8.873631306485848,40.05955118634572],[-8.872534658919584,40.06158235745116],[-8.871471350614156,40.06355163222708],[-8.870413417444055,40.065510847891595],[-8.867320184471208,40.06590738820958],[-8.864011510089362,40.06633144264372],[-8.860391891577788,40.066795247314566],[-8.857895556403903,40.067115047360794],[-8.85539039350757,40.06743584847005],[-8.852309868749327,40.06782810837912],[-8.84922352450629,40.06822101593909],[-8.846342157354947,40.06858774739261],[-8.844454974950477,40.06763248414116],[-8.84380295928973,40.06585747545439],[-8.84230201895279,40.06379766552552],[-8.838903795998768,40.06327199512849],[-8.83674713688317,40.06230581275036],[-8.836464359228668,40.0615268461796],[-8.835992130746662,40.06022728158094]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.777461790692204,0.7325068400107906,-0.7772943113570059,-0.7805532760753303,0.0001674793351981,-0.0480464360645397,0.0102849594804433,0.0106114335430569,0.0106114335430569,0.9993804598970826,-3.2570833501356105,0.998906829186092,-3.272307844091406,1.5226622963204135,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1260310720:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5151100,E-REDES,,4.818729273775144,LINE:000397,BUS:JUNCTION:60:00473,BUS:JUNCTION:60:00475,"[[-8.875817392986978,40.05558402328759],[-8.874789120081168,40.05745358052652],[-8.873652946900053,40.05955809034618],[-8.872556299872038,40.06158926164921],[-8.871492992088484,40.063558536616746],[-8.870430095383735,40.065526970160775],[-8.867324032781468,40.065925159441925],[-8.864015357567014,40.066349213992154],[-8.860395738144538,40.06681301878996],[-8.85789940234241,40.067132818923746],[-8.855394238815574,40.067453620120816],[-8.85231368983976,40.06784588028366],[-8.8492273448196,40.06823878795107],[-8.846336939666287,40.06860667399099],[-8.84443479110381,40.06764382972372],[-8.843781159316606,40.065864417963056],[-8.842286830720179,40.06381368117897],[-8.838895345894672,40.06328906791878],[-8.836727122950249,40.06231769632057],[-8.836441788065917,40.0615316846166],[-8.835967025123592,40.06022384087764],[-8.836822628770031,40.05922755065411]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.776329607323679,0.7313671101363655,-0.7761575132118638,-0.780838487868687,0.0001720941118151,-0.0494713777323215,0.0102694998782092,0.0106058027221914,0.0106058027221914,0.9993804598970826,-3.2570833501356105,0.9988931609300106,-3.2727308561681188,1.5218543151372383,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1183158360:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1609L5149800,E-REDES,,0.553866691944831,LINE:000398,BUS:JUNCTION:60:00476,BUS:JUNCTION:60:00477,"[[-8.847641439777249,41.69126575909964],[-8.847518831583278,41.69050939062596],[-8.847319197239335,41.68934787115835],[-8.8472597135649,41.68900844399004],[-8.847241339780334,41.68900010422124],[-8.846998154759444,41.687575514324884],[-8.846971064531713,41.68741244212479],[-8.84687630459644,41.68682006729327],[-8.846902375937677,41.68679689228089],[-8.846945719698367,41.68676727133498],[-8.847323665313622,41.68662606725047],[-8.847338941090785,41.686625873065154],[-8.847340425940585,41.68663846859435],[-8.847342302651484,41.68666582727966],[-8.84733003150325,41.68668461280479],[-8.847295709309153,41.68670132983653]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.578600774327892e-08,-0.1113174114271113,4.889256701979859e-12,0.0007665314851562,3.57908969999809e-08,-0.110550879941955,0.0010937245635826,7.531376541893482e-06,0.0010937245635826,0.9793620135709586,0.6638390976777913,0.9793631501394392,0.6638025056869664,0.1743793248804442,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1508598979:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148401,E-REDES,,1.4521685323639308,LINE:000399,BUS:EREDES:1609S5025600:60,BUS:JUNCTION:60:00479,"[[-8.685534168387564,41.75067208328126],[-8.685335301468776,41.75069076962146],[-8.682253906853697,41.75171314568122],[-8.678491555047033,41.75072698435032],[-8.675505013089058,41.745969693302676],[-8.673368686444443,41.74450333334699]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.833865836321663,-0.7888087746409151,3.834581253768566,0.7769628675528656,0.0007154174469032,-0.0118459070880495,0.0387756659249517,0.038747408570424,0.0387756659249517,0.9713345150298548,-1.15256104631852,0.9716284305092018,-1.120022753644778,5.564021513122657,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1508598979:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148401,E-REDES,,0.172022617201508,LINE:000400,BUS:JUNCTION:60:00480,BUS:JUNCTION:60:00481,"[[-8.672448387301811,41.74387161324157],[-8.670922523367903,41.7428241719434]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.58811083917864,-0.7262695330996105,3.58818497240288,0.724829811411448,7.413322424021374e-05,-0.0014397216881625,0.0362545770615459,0.0362512602088678,0.0362545770615459,0.97165076425076,-1.117541013447468,0.9716832118205692,-1.1139330591497685,5.202263891741421,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1559195422:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5152600,E-REDES,,3.805941225249588,LINE:000401,BUS:EREDES:1609S5011200:60,BUS:JUNCTION:60:00482,"[[-8.765886095078622,41.628645366304646],[-8.768937694249232,41.62926370135838],[-8.7698174689884,41.63033374046063],[-8.770087759740958,41.63339940360736],[-8.770350740407414,41.636381966694806],[-8.770551153532889,41.63865483216437],[-8.770801500741612,41.64149364878667],[-8.77098372466695,41.643559883333],[-8.771209847431049,41.64612384671408],[-8.769337860506013,41.64777395663687],[-8.766283558739511,41.64869407686055],[-8.761956283564622,41.650315148028966],[-8.756940997166103,41.652193646195634],[-8.754128049267466,41.6532471009484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.59192039274,-8.053137583042018,37.770607399700815,8.618008176740627,0.1786870069608142,0.5648705936986094,0.3784334051371163,0.3783526305430771,0.3784334051371163,0.9775448281483844,0.4894929785948625,0.9852935274353594,1.3063195881342375,54.30239706372741,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1617904276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102600,E-REDES,,0.4212898535119688,LINE:000402,BUS:JUNCTION:60:00482,BUS:JUNCTION:60:00483,"[[-8.75407235601548,41.65372674813309],[-8.754423657577295,41.65355389564225],[-8.75699201596653,41.653595760368724],[-8.758373190509069,41.65475894978307]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.899729289714468,1.890294338781498,-8.89863853619383,-1.8908680415459969,0.0010907535206374,-0.0005737027644987,0.0888548198874951,0.0888634554519875,0.0888634554519875,0.9852935274353594,1.3063195881342375,0.985095155283112,1.2850713094887587,12.751249168028064,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1185212619:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5001800,E-REDES,,3.4742321421772813,LINE:000403,BUS:JUNCTION:60:00484,BUS:JUNCTION:60:00485,"[[-8.709890494327405,37.11285221036756],[-8.713929446260488,37.114945384295766],[-8.71904104285994,37.1156298454156],[-8.721512997668697,37.11595267753507],[-8.722635611025337,37.116097082635264],[-8.725469810825023,37.116477233121174],[-8.728230397770075,37.11681583266963],[-8.731065140018716,37.11688123724815],[-8.73441440603879,37.11695507745948],[-8.737924555152464,37.11700390624629],[-8.740918601962333,37.11708651536618],[-8.743851280925368,37.117102463219645],[-8.747029556899921,37.117136237905015],[-8.748036639269799,37.116850852065895]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0018 LAGOS-VILA DO BISPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.9678580767612095,0.937264863462752,4.97374104706826,-0.961208071086406,0.0058829703070504,-0.0239432076236539,0.0503901886402585,0.0504532015080486,0.0504532015080486,0.9653976663992953,-12.247570357432936,0.9661505831084946,-12.12638211980054,10.940735445744052,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1579658252:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5643400,E-REDES,,0.3997404268265956,LINE:000404,BUS:JUNCTION:60:00486,BUS:EREDES:0807P5907400:60,"[[-8.70843299367306,37.16075729665093],[-8.708444415125129,37.16074177018625],[-8.709447435660804,37.15980129665862],[-8.710524416428292,37.158857768142305],[-8.711288885608825,37.15819472124382],[-8.711287612634441,37.15802803498224]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.5894848237724366,-1.011638595570448,3.5896570355480923,1.00717774896677,0.0001722117756557,-0.0044608466036777,0.0369560264210293,0.0369424534645221,0.0369560264210293,0.9710291991287318,-11.70077146258568,0.9711146034129866,-11.69262697653802,5.302916691208121,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1186176249:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,0.5388827611511406,LINE:000405,BUS:JUNCTION:60:00488,BUS:JUNCTION:60:00489,"[[-8.199186934406674,39.43152725220186],[-8.19323917220323,39.42998402826187]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.814153546732258e-08,-0.0313890685550568,-1.4462829776366236e-08,0.0258884431813817,1.3678705690956343e-08,-0.005500625373675,0.0003049483518521,0.0002515087487075,0.0003049483518521,0.9904675698802228,-4.799688162513514,0.990469166346672,-4.7997155283462645,0.0437578349622884,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1186176263:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,3.88484922992532,LINE:000406,BUS:JUNCTION:60:00490,BUS:JUNCTION:60:00491,"[[-8.23393993871177,39.468146612999284],[-8.233103783333263,39.46682926701577],[-8.230159547982925,39.46219022136145],[-8.228836328970162,39.4601050412965],[-8.228431997146325,39.4594678920408],[-8.22752868361035,39.457280458313406],[-8.226849498698874,39.455635648218795],[-8.226841412936654,39.454835672301954],[-8.226100301819615,39.448919926778615],[-8.226013128724453,39.447651740343325],[-8.225865370851821,39.445502114550685],[-8.22573058490431,39.44354106593229],[-8.220485145239595,39.44261932254616],[-8.217686886304074,39.44212749467674],[-8.214214722554576,39.44151712512152]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1421304364930644,-0.0287337791463205,0.1421328749181752,-0.0109115661286115,2.438425110801168e-06,-0.039645345274932,0.0014087829932159,0.0013849057474333,0.0014087829932159,0.9904430041198884,-4.804498118343663,0.990463511224381,-4.801255267962644,0.202149948804123,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1216235529:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5649800,E-REDES,,14.714340014452349,LINE:000411,BUS:EREDES:0705P5906800:60,BUS:JUNCTION:60:00495,"[[-7.827232504368654,38.51823889451983],[-7.815493075716154,38.507298196269964],[-7.815261297773778,38.505787577884796],[-7.814989199330928,38.50414315557285],[-7.814738433364503,38.502627547436035],[-7.814260774293804,38.49974051909956],[-7.813815669691318,38.497050013858704],[-7.813482088526352,38.49503352326483],[-7.813207825114389,38.49337551231069],[-7.812901731607376,38.49152499317971],[-7.812570343916646,38.48952144928099],[-7.812335619196542,38.488102221488724],[-7.812053369554555,38.48639561958975],[-7.811826568032659,38.485024183526846],[-7.811566532893806,38.48345175821872],[-7.811308484397833,38.481891300601525],[-7.811033592947829,38.48022891016857],[-7.810633198849227,38.47780736439483],[-7.81038756692669,38.47632167161782],[-7.810169554212405,38.475003025830375],[-7.809911051451367,38.47343943579109],[-7.809592937453592,38.471515206632304],[-7.809195784344205,38.46911267831277],[-7.808803889968153,38.466741781982655],[-7.808340428312294,38.463937782941656],[-7.807988147334129,38.4618062928235],[-7.807579374238174,38.45933283524368],[-7.807208419864256,38.45708806167769],[-7.806880006651512,38.4551005788184],[-7.806525222539946,38.45295335444045],[-7.806250970183262,38.451293442053476],[-7.806033607138718,38.449977739772294],[-7.805791739545786,38.448513733565264],[-7.805415875920794,38.44623848791568],[-7.8051408592306,38.44457365933861],[-7.804864405673186,38.44289998829585],[-7.804550590490752,38.441000124903006],[-7.804253013576381,38.43919842633748],[-7.803960902934586,38.437429703985806],[-7.803604292516734,38.43527040604235],[-7.803287487993673,38.43335195292951],[-7.802909347960539,38.431062039343075],[-7.802575336417725,38.42903916173626],[-7.802999023159901,38.42690296421884],[-7.803387375578023,38.424944782519816],[-7.803861378598717,38.42255455378319],[-7.804284988195302,38.42041835791707],[-7.804796810730763,38.41783710335957],[-7.804987413513638,38.416875817167416],[-7.805326251646937,38.41516682669557],[-7.804556324778219,38.41347000771122],[-7.803363014494507,38.410839935758325],[-7.802322401511554,38.40854624541412],[-7.801298584120559,38.40628945546717],[-7.800523347164215,38.404580476231196],[-7.799653587894066,38.40266303547696],[-7.798768517688509,38.40071173502915],[-7.798074280701776,38.39918108590438],[-7.797381681943534,38.39765398637243],[-7.796323420142895,38.395666687387696],[-7.795234950860404,38.39362255547743],[-7.794183448384992,38.39164771549745]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.22522530185513,8.992734769316044,24.52414754427123,-8.136756076129384,0.2989222424161006,0.8559786931866604,0.248650211616139,0.2491380331612758,0.2491380331612758,1.0,-12.188388955482973,0.9979745450662704,-9.858300664543153,35.749466661110034,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1384216567:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5004800,E-REDES,,0.7941228653578503,LINE:000413,BUS:JUNCTION:60:00496,BUS:JUNCTION:60:00497,"[[-7.697237355378423,38.64634205193478],[-7.695518976137039,38.64644076836285],[-7.691296302579658,38.6466832386062],[-7.688117800321081,38.646865650278784]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0048 CAEIRA-TERENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4805826756293174,-0.5177628986253929,2.48073831908127,0.5100735207245778,0.0001556434519525,-0.0076893779008151,0.0244564917931251,0.0244404095365155,0.0244564917931251,0.9970289552229326,-12.871631853259576,0.9971308778813062,-12.860713548127608,5.538154844457698,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1526919313:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007200,E-REDES,,0.1279827860395135,LINE:000414,BUS:JUNCTION:60:00498,BUS:JUNCTION:60:00499,"[[-8.048824436476083,38.605718676119366],[-8.049717927214571,38.60663367949709]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.119862401683828,-2.6878135968383408,-7.119635298668057,2.687260470017682,0.0002271030157707,-0.0005531268206588,0.0735661890601364,0.0735616844470058,0.0735661890601364,0.9954330984870788,-13.9774949100455,0.99544070980764,-13.983497125037932,10.556204485598574,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1611109510:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,0.2115874107403241,LINE:000415,BUS:JUNCTION:60:00500,BUS:JUNCTION:60:00501,"[[-8.075892842093593,38.43656527621487],[-8.074902336988712,38.43797057081401],[-8.074717866204004,38.43823074803369]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.671268684025564,-2.1139410176599336,-2.671112691360746,2.1120639118064077,0.0001559926648182,-0.0018771058535258,0.0332766253834344,0.0332636789099109,0.0332766253834344,0.9850553189519504,-13.17216455083601,0.985066437245604,-13.177211946631138,11.08666512858054,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1192802185:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5623000,E-REDES,,2.281245952810894,LINE:000416,BUS:JUNCTION:60:00502,BUS:JUNCTION:60:00503,"[[-8.685712837674798,39.57664042594158],[-8.684458325566162,39.578096276436696],[-8.684069747192938,39.58005003345389],[-8.683754595942883,39.5816345426908],[-8.683386306524786,39.583486099834865],[-8.682984247932461,39.58550732177219],[-8.684449653921005,39.58785473739919],[-8.686281855274776,39.59078948381378],[-8.687647296430038,39.59297639312532],[-8.688630232263042,39.594550584541615],[-8.689325085050596,39.595663359028826]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0131352644570508e-10,0.0051748589861951,2.02192161682882e-08,-0.0289112680549424,2.0117902641842492e-08,-0.0237364090687472,4.97947782993068e-05,0.0002781980961841,0.0002781980961841,1.000006537077576,-6.206099208709585,1.0000025535215953,-6.206031575780264,0.0399193709548183,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1192802185:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5623000,E-REDES,,0.4973391094259375,LINE:000417,BUS:JUNCTION:60:00504,BUS:JUNCTION:60:00502,"[[-8.688922278430438,39.5729141701739],[-8.688909492387305,39.57292922770097],[-8.688813777668527,39.57304220777906],[-8.687521592542588,39.57454044250129],[-8.686409925251406,39.57583142973231],[-8.685712837674798,39.57664042594158]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7200221326448939e-12,-2.6719053367118805e-12,1.0284546843246588e-10,-0.005174858982788,1.0112544629982097e-10,-0.0051748589854599,3.0576890915194725e-14,4.979477826652225e-05,4.979477826652225e-05,1.0000066689245966,-6.206101447202794,1.000006537077576,-6.206099208709585,0.0071451827043366,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
