source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1192802185:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5623000,E-REDES,,0.7585006656452149,LINE:000418,BUS:JUNCTION:60:00503,BUS:EREDES:1004P5907300:60,"[[-8.689325085050596,39.595663359028826],[-8.689744935361565,39.596335710237724],[-8.690842275934484,39.59809291537168],[-8.691923853982884,39.5998462586043],[-8.69282478508665,39.60126735195112],[-8.693153184776408,39.60181387541177]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.021984573574203e-08,0.0289112680557256,4.508212506867785e-08,-0.0368033695008786,2.4862279332935823e-08,-0.007892101445153,0.0002781980961916,0.0003541405881405,0.0003541405881405,1.0000025535215953,-6.206031575780264,1.0,-6.205988221811365,0.0508165573454668,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1290211769:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5649400,E-REDES,,1.0475075581444395,LINE:000423,BUS:JUNCTION:60:00506,BUS:EREDES:0208S5052500:60,"[[-8.089927667676095,38.05821414841295],[-8.092974299970917,38.05851498343208],[-8.096419508307859,38.058864607552394],[-8.098536927585258,38.06052893049931],[-8.100129986871202,38.05975234522028],[-8.09995946540402,38.059360554804],[-8.099949982953111,38.05933931769657]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.3387672610846273,-0.7504849497155466,-0.3387456759919147,0.73979838693445,2.1585092712606e-05,-0.0106865627810965,0.0079748003769266,0.0078799403109023,0.0079748003769266,0.9935282934665244,-10.238940967245606,0.9935979420390344,-10.242426643340336,1.1443249213555255,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1290211778:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5649400,E-REDES,,3.076522506973884,LINE:000424,BUS:JUNCTION:60:00508,BUS:JUNCTION:60:00506,"[[-8.057703943395314,38.06075139765084],[-8.059683675303022,38.05923231204374],[-8.061506438269307,38.05783356067844],[-8.06404601084398,38.057547959424625],[-8.066848690714158,38.05824369787533],[-8.06927367720631,38.058845682230334],[-8.072085078582672,38.05967217621769],[-8.074247460732304,38.060557109366016],[-8.0772631242382,38.06119317030092],[-8.080634350761903,38.06032513217275],[-8.084254849534954,38.059392790321574],[-8.086645215828119,38.05889618713236],[-8.089927667676095,38.05821414841295]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.228390401627021,-2.9868244852336887,4.230924417181652,2.963820594673994,0.0025340155546311,-0.0230038905596945,0.0502071797225074,0.0500312221292354,0.0502071797225074,0.9921857412586252,-10.300281318032567,0.9935282934665244,-10.238940967245606,7.204359265677633,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1472073036:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108501,E-REDES,,0.8126415584812214,LINE:000425,BUS:JUNCTION:60:00509,BUS:JUNCTION:60:00510,"[[-8.717462338973073,41.36726793785059],[-8.717992082572207,41.367863334761566],[-8.722835365882911,41.37336315963461]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,61.87664528798089,9.684663177673835,-61.77375913979321,-9.345388112650516,0.1028861481876788,0.3392750650233189,0.6213752725607649,0.6213872611341034,0.6213872611341034,0.9698761779432812,-4.497045155987279,0.9674835988749813,-4.797037057781721,89.16448000202374,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1472073036:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108501,E-REDES,,0.4347067081672648,LINE:000426,BUS:JUNCTION:60:00511,BUS:JUNCTION:60:00512,"[[-8.72707964822608,41.37818184392548],[-8.729952651798149,41.381443168089035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,61.692440244105406,9.077204941153692,-61.637400101836526,-8.895673201568782,0.0550401422688793,0.1815317395849103,0.6213964336961625,0.6214024903062407,0.6214024903062407,0.9656109877677522,-5.035174271982811,0.9643528097366388,-5.196870669632405,89.16666527568385,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1215505985:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,0.3662301816584735,LINE:000427,BUS:JUNCTION:60:00513,BUS:JUNCTION:60:00514,"[[-9.142423806905336,38.901596545456826],[-9.142401153481714,38.90489008087801]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3874036787944388,1.614463280981699,1.3874550362143154,-1.6180332484562392,5.135741987660758e-05,-0.0035699674745401,0.0206663715723671,0.020693947160242,0.020693947160242,0.991149489856794,-10.867798428626186,0.9911038643650496,-10.863713672433548,2.969428491927403,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1363267412:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,1.2181111697947802,LINE:000428,BUS:EREDES:1107S5221400:60,BUS:JUNCTION:60:00516,"[[-9.170928902486066,38.83580073662647],[-9.17094592805094,38.83581287152738],[-9.172595669057554,38.836988870439264],[-9.17314165894121,38.83777685403099],[-9.174470252943872,38.839700736736454],[-9.176594680409652,38.84277424349064],[-9.177251906903336,38.84534805166365]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.54213747672782,-6.429552492040807,48.63549948264232,6.7325499020737976,0.093362005914507,0.3029974100329902,0.4834793417837995,0.4834633672408839,0.4834793417837995,0.9745534257797632,-13.139395969818596,0.9772364335656112,-12.789204672225708,69.37571269677134,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1363267482:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,0.2089202300666852,LINE:000429,BUS:JUNCTION:60:00517,BUS:JUNCTION:60:00518,"[[-9.155042179045589,38.85717903345759],[-9.152727037407404,38.85770814052467]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.82925271848752,-7.361140123455049,48.84526239346811,7.413066688555848,0.0160096749805873,0.0519265651007989,0.4834278632421185,0.4834247875643132,0.4834278632421185,0.9829156463098104,-12.06846362080232,0.983391568304255,-12.009273643182445,69.36832590645983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1363267495:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,0.7653379692883442,LINE:000430,BUS:JUNCTION:60:00519,BUS:JUNCTION:60:00520,"[[-9.147043611352023,38.85899660678696],[-9.14326111562588,38.859853093134426],[-9.14227525628509,38.860078443075395],[-9.138556962555509,38.86092080038028]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.88453816367405,-7.540446889924353,48.943182821172,7.73062146386391,0.0586446574979504,0.190174573939557,0.4834171503220045,0.4834055039004888,0.4834171503220045,0.9845633952387725,-11.864302051146222,0.9863243649660688,-11.64846352665904,69.36678868159055,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1363267511:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,0.433824082602217,LINE:000431,BUS:JUNCTION:60:00520,BUS:JUNCTION:60:00521,"[[-9.138556962555509,38.86092080038028],[-9.133746545984392,38.86201219998544]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.943182821171874,-7.730621463871092,48.97642368117871,7.838403402672014,0.0332408600068347,0.1077819388009224,0.4834055039004986,0.4833987733123862,0.4834055039004986,0.9863243649660688,-11.64846352665904,0.9873284777635932,-11.526455774648152,69.36511750617,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1287494191:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5603400,E-REDES,,0.6961267844841107,LINE:000432,BUS:JUNCTION:60:00522,BUS:JUNCTION:60:00523,"[[-9.182359954746426,38.77338398559319],[-9.184308877070999,38.77212037938364],[-9.185999462867736,38.771015590207874],[-9.187811876854056,38.76893137411139],[-9.1878601619707,38.768904472982285]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.100064849406195,-1.160896797711721,-26.089757998197484,0.9819192914574651,0.0103068512087105,-0.1789775062542558,0.2558820587871422,0.2558057403356752,0.2558820587871422,0.982469421254448,-12.83380567608536,0.9820989684450312,-12.858703905249556,46.942223222737525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1352192109:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639500,E-REDES,,2.700676582259743,LINE:000434,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:00256,"[[-9.166035220128304,38.779722461727815],[-9.166034877627649,38.77970990800147],[-9.16599856860463,38.77969781680774],[-9.165977849034805,38.77969105528122],[-9.165964448462754,38.77968668806688],[-9.16594118515809,38.77967909331895],[-9.16591982087689,38.77967390483213],[-9.165868894135274,38.77966877985236],[-9.165810157507723,38.779663922146966],[-9.165774152805037,38.77966094400012],[-9.165761052876226,38.77965986191848],[-9.165753926276816,38.779660429426144],[-9.165724081593384,38.779657684990305],[-9.165694215590776,38.779655057835825],[-9.165662939913453,38.779652830481076],[-9.165654691930689,38.779652245911194],[-9.165629999777746,38.77964850103401],[-9.16560950802698,38.7796399809207],[-9.165597688076103,38.7796279251006],[-9.165600484743951,38.77961041637095],[-9.165606402111766,38.77958906976004],[-9.165610361322758,38.77957476649764],[-9.165612554516136,38.77955611012001],[-9.165623624082329,38.77946203463457],[-9.16563614189085,38.77945388897208],[-9.165640620885835,38.77941581874726],[-9.165643011903803,38.77937580331745],[-9.165645468893297,38.77933477843898],[-9.16564736728677,38.77930288332262],[-9.165649462038626,38.77926785178225],[-9.16565124245997,38.779238146585165],[-9.165652269749154,38.77922083366621],[-9.165653085731519,38.77920721578192],[-9.16565252488959,38.77915643522673],[-9.16565289078283,38.77912918363912],[-9.165653416760023,38.77909070701695],[-9.16565361506239,38.779063006526236],[-9.165653747546836,38.77902357856774],[-9.16564954155932,38.77900007861987],[-9.165640256589883,38.77898983794304],[-9.16560785330509,38.77898281943652],[-9.165499857725809,38.77897111022796],[-9.165464135435307,38.77896614778629],[-9.165377068638533,38.778958171638884],[-9.16530321341636,38.778956627159346],[-9.16515454867783,38.778949610127974],[-9.165072488407747,38.778946462644186],[-9.165041377587201,38.77894526955076],[-9.1649588204831,38.77894038789145],[-9.164948385638002,38.7789397685651],[-9.16489871098754,38.77893365024427],[-9.164862155303583,38.778929145374164],[-9.164793413228546,38.778920682466314],[-9.164755577904902,38.77891601773119],[-9.164709453938034,38.778910336335635],[-9.164693418341704,38.77890836130216],[-9.164622121629474,38.77889750681133],[-9.164617312389522,38.77889677466554],[-9.164597477701005,38.778893094716274],[-9.164586998508554,38.778895781582854],[-9.16458088756361,38.7788973489043],[-9.164408045557524,38.77885204566538],[-9.164392763295465,38.77884804620242],[-9.164321226308688,38.778829302888255],[-9.164308762466705,38.778826035152505],[-9.16429629862583,38.77882276741539],[-9.164287122008218,38.77880965220927],[-9.164285308985605,38.77879724658673],[-9.164286978389056,38.778787728687604],[-9.164286661197533,38.7787426028125],[-9.16428636019006,38.77869780107193],[-9.164286070580886,38.77865698064271],[-9.164287335887073,38.778607481043665],[-9.164289038887334,38.778557211919605],[-9.164295145961207,38.778467621201656],[-9.164302158255623,38.77838175167804],[-9.16430920753152,38.77830722254669],[-9.164313329833123,38.778263525689304],[-9.164314247821299,38.778253771221756],[-9.164318651103365,38.77820721643288],[-9.16432287390455,38.778162509821456],[-9.164327176017508,38.778116919751916],[-9.16433234840873,38.778072628109626],[-9.164339396666932,38.77801558296907],[-9.164344548801017,38.77797387672065],[-9.164349948361599,38.77793017757839],[-9.164352575392806,38.777908869113375],[-9.164355265352345,38.77788713672911],[-9.164356025121924,38.777875987462274],[-9.164356735920686,38.77785426356313],[-9.16435836162908,38.7778050219955],[-9.164358644293372,38.777796696362344],[-9.164357809671204,38.77776037559766],[-9.164355996765414,38.777681763217785],[-9.16435653775748,38.777673795610085],[-9.164364819846007,38.77758980647054],[-9.16436866800208,38.77756061446188],[-9.164362244033214,38.777518136777644],[-9.164347481094618,38.77743683745259],[-9.164327603729841,38.77736076276778],[-9.16428197757948,38.77726905304776],[-9.16420535450784,38.77715366570525],[-9.164132989694364,38.77705266204487],[-9.164121645196975,38.777037620309244],[-9.164057255199145,38.776950183821725],[-9.164039760268059,38.77692517983446],[-9.16402340531127,38.776901823193064],[-9.163999319273387,38.77686741932677],[-9.163980003319802,38.77683981917985],[-9.163963883453603,38.77681680274598],[-9.1639616158203,38.77681356198504],[-9.163940688538426,38.77677556313924],[-9.163921722926277,38.77674113203238],[-9.163906786773053,38.77671401562567],[-9.16388860109345,38.77668100084279],[-9.163872885066933,38.77665246810082],[-9.163859650452984,38.776628435312404],[-9.163832658176807,38.77659038193249],[-9.163797127922019,38.77653878428987],[-9.16378044315291,38.776516484429315],[-9.163745067599917,38.776469227126285],[-9.16371176886002,38.776424743862],[-9.163701502166733,38.77641101669828],[-9.163653473956462,38.77635214306807],[-9.163643383941725,38.7763458817419],[-9.163622903882406,38.77632292178433],[-9.16359886806528,38.77629596677473],[-9.16353386061393,38.77622308291004],[-9.163516891485163,38.77620339776134],[-9.163485176724008,38.77616660204518],[-9.163470056676223,38.77614906241397],[-9.16344972885345,38.77612547954735],[-9.163419009019426,38.77608984603068],[-9.163382765340238,38.776047793735614],[-9.163347071815641,38.77600638512719],[-9.163322180027903,38.77597750996317],[-9.163294023150868,38.77594484434694],[-9.163272887927118,38.77592032276586],[-9.163255241188299,38.775899121254646],[-9.163243658081752,38.77588506337779],[-9.16323479230875,38.77587431436712],[-9.163167343738625,38.77579248014747],[-9.163115588996972,38.7757296757855],[-9.163075604845822,38.77568116184086],[-9.16303449648811,38.77563128863111],[-9.163022206011513,38.77561365190045],[-9.162972104905782,38.77554180713372],[-9.16294479841664,38.77550264836061],[-9.162929441454821,38.775480624899686],[-9.16291994748153,38.77546699893623],[-9.162899690736968,38.77543793864459],[-9.162867202694269,38.77539134917163],[-9.162854583528896,38.775373255929075],[-9.162837663951455,38.77534899431477],[-9.162821801809484,38.77532624567142],[-9.162810145840977,38.77530951309768],[-9.162777599220894,38.775262843045645],[-9.16277398027475,38.77525765050115],[-9.162698654280428,38.77515210511579],[-9.16259136724126,38.774988579707596],[-9.162423927240091,38.774756657740504],[-9.16239843925873,38.77470309744817],[-9.162346718016472,38.7746177370815],[-9.162338332373881,38.774587563102884],[-9.162324143982389,38.77450440280821],[-9.162321097538648,38.77447422676922],[-9.162320166344445,38.77443911385208],[-9.162313339950394,38.77425905553625],[-9.162309507267,38.774228616199125],[-9.162319095060631,38.774226396794795],[-9.1623503332628,38.77421660007223],[-9.162371537549616,38.77420920684076],[-9.162374398990323,38.77420814571016],[-9.162385441414942,38.77420385970647],[-9.162402365459826,38.774197287899796],[-9.16241622278024,38.774191905141535],[-9.162437117539552,38.77418379401052],[-9.162454831038728,38.774176908969004],[-9.162475931719321,38.774168714944864],[-9.162492603925351,38.77416223542426],[-9.162507845734233,38.77415630898467],[-9.162529609954811,38.77414784787264],[-9.162541680324816,38.774143030336724],[-9.162559036358433,38.77413609438695],[-9.162560134132795,38.77413561629942],[-9.162567216440461,38.77413041039938],[-9.162586349060396,38.774122990368795],[-9.162617144845724,38.774131221942866],[-9.16267660405042,38.77410827705613],[-9.162720706518018,38.774091268630436],[-9.162829264143795,38.774049064242526],[-9.162921603499647,38.774012902960656],[-9.16301627688191,38.7739758202311],[-9.16306275967996,38.773954719172636],[-9.163106330649663,38.77393038300269],[-9.163160898949496,38.77388985292121],[-9.163199385399937,38.773851248322956],[-9.163235028607414,38.77380618324987],[-9.163246630611512,38.773786434962815],[-9.163255997678387,38.77377049866034],[-9.163262927386526,38.7737587004083],[-9.163280455945836,38.773715830999826],[-9.1632863580366,38.77370139354715],[-9.163287753235661,38.773676835168594],[-9.163299298250077,38.77361320172575],[-9.16330931593578,38.77354578951276],[-9.163320467130186,38.773474791221666],[-9.163329164718274,38.77342277586218],[-9.163335838160968,38.77338281269986],[-9.163345977161342,38.77332222726888],[-9.16335539491121,38.773265890845344],[-9.16337221411887,38.77316501790803],[-9.163386699562148,38.77307627196215],[-9.163396690945707,38.773015030263316],[-9.16340729614688,38.77295007195844],[-9.163412376510458,38.77290815917107],[-9.16341668625151,38.77287265768378],[-9.163426919053924,38.7727882459679],[-9.163430610109689,38.77275772220946],[-9.163438662829158,38.77269130917084],[-9.16344549268466,38.77263505864107],[-9.163450654666326,38.772592424510954],[-9.163456054395839,38.77254792368076],[-9.16346731757768,38.772455170708014],[-9.163476305716815,38.77238101176308],[-9.163483557780133,38.772321325554834],[-9.163491012206125,38.772260511592236],[-9.16350230636255,38.77216831681792],[-9.163510214548939,38.77210385972238],[-9.16351930511478,38.77202962780386],[-9.163531108603772,38.77196799175668],[-9.163543767711301,38.77190185329379],[-9.163550905793475,38.77186460634178],[-9.163562923237368,38.77180185144176],[-9.163576417509194,38.771731390894914],[-9.16358526669524,38.771685130104714],[-9.16358937761448,38.77166538488263],[-9.163599939246524,38.77161738849053],[-9.16361882826113,38.771531639210366],[-9.163632134162693,38.77147126897746],[-9.163640439176104,38.771433561324855],[-9.163653484889815,38.771374301337694],[-9.16367319493823,38.7712848516244],[-9.1636818023183,38.771245772122064],[-9.163701490756536,38.77117877886912],[-9.163720071293957,38.77111555162237],[-9.163739375684578,38.77104985886756],[-9.163751890706049,38.77100727686624],[-9.163770977501931,38.770944054145986],[-9.163803320376465,38.770843368268174],[-9.163832778584666,38.77075170658712],[-9.163850772211202,38.770695672671366],[-9.163858381785614,38.77067199618253],[-9.163875471680777,38.77062670746323],[-9.16390586074313,38.770546153080474],[-9.163925200366643,38.77049489937489],[-9.163939918516785,38.77045590098033],[-9.163985502198415,38.77033509189392],[-9.164001417226208,38.770292921202284],[-9.164028943269034,38.77022050804691],[-9.16409113488015,38.77006411575614],[-9.164132695843549,38.76995961011759],[-9.16419289948677,38.769808216610826],[-9.16421954792992,38.76974119778643],[-9.164255655915898,38.7696495492852],[-9.164292351869607,38.76955639128413],[-9.164324463466619,38.769474866739955],[-9.164358195831818,38.76938924735818],[-9.164388532196163,38.76930750428331],[-9.16440590596545,38.76926040241583],[-9.164425881590182,38.76920622449264],[-9.164447164459077,38.769148549017984],[-9.164452988561443,38.76913273400432],[-9.164453503391442,38.76912854085723],[-9.16445482953538,38.769117575730384],[-9.164458809263882,38.76908477041548],[-9.164466557126508,38.76906592080601],[-9.164479274378651,38.76903501996098],[-9.164494325483963,38.76899840559678],[-9.164534443923335,38.76889687609822],[-9.16457701168357,38.76878807370639],[-9.16460777176487,38.76870941647649],[-9.164626181307865,38.76866235045527],[-9.16465402304088,38.76859116840813],[-9.164672043898536,38.768545078650654],[-9.164694692687974,38.76848720188837],[-9.164713978622618,38.768437885177974],[-9.164734922971883,38.76838309511402],[-9.164749337315937,38.76834463075051],[-9.164759563681509,38.7683173459817],[-9.16477817733338,38.76826769290971],[-9.164807449462064,38.76818960725803],[-9.164816908366463,38.768162563470575],[-9.164829020680312,38.76812723612713],[-9.164858356638725,38.7680416194298],[-9.164866096122763,38.76801901363978],[-9.164880596712472,38.76796899157048],[-9.164897814841776,38.76790955040029],[-9.164926519722188,38.767810508729156],[-9.164945250530504,38.76774586571831],[-9.164959257878092,38.76769755046143],[-9.164972684518096,38.767638494108226],[-9.164990362820621,38.76756071810854],[-9.165008225743902,38.7674821838228],[-9.165018839484334,38.76743551095323],[-9.16502446525873,38.767410752979174],[-9.165045227943565,38.76728998278645],[-9.165050931023005,38.76725383834735],[-9.165063906787912,38.76717151898258],[-9.165076534464934,38.767091391574034],[-9.165091465332548,38.76698349996229],[-9.165095216713329,38.766956425556685],[-9.165097634657233,38.766924651897334],[-9.165102236415962,38.76686401614795],[-9.165107370308876,38.76679640370254],[-9.16511075573928,38.76675274027931],[-9.165112849448006,38.766708863086684],[-9.16511780086415,38.76660548252573],[-9.165122775864978,38.76650134510427],[-9.165129643764091,38.766357755061016],[-9.165131719775339,38.76631424733907],[-9.165135185148342,38.766154131161024],[-9.165136087340926,38.766112201165924],[-9.165132775373536,38.76603656545307],[-9.165128859333773,38.76594697308653],[-9.165126590537405,38.765894991475584],[-9.165123725204145,38.765829575593344],[-9.16511656326713,38.76576859348756],[-9.165108274372896,38.7656980821518],[-9.165099670673495,38.76562488929235],[-9.165094529520577,38.76558115714747],[-9.165092445085397,38.76556427706305],[-9.165076833050115,38.76546785216736],[-9.16506612279277,38.765401758016054],[-9.165056989727493,38.76534529720408],[-9.165047479721727,38.76528663282805],[-9.165037488530896,38.7652249190821],[-9.165035808548513,38.76521453900709],[-9.165020458829606,38.76515063872762],[-9.165006969355867,38.765094459643535],[-9.164988265562458,38.76501658198301],[-9.164977652635827,38.76497237576664],[-9.164969390102158,38.76493796720162],[-9.164962424691035,38.764908933794366],[-9.164927605183529,38.76481692136093],[-9.164923898875871,38.764803253360576],[-9.164889126711508,38.764675434724616],[-9.164868684136431,38.764606210836845],[-9.164821025116119,38.76444242110959],[-9.164814068184622,38.76442353934015],[-9.164767336286143,38.76429688931416],[-9.164723167170246,38.76417720661654],[-9.164700693338661,38.76411629678046],[-9.164661906823332,38.7640299761849],[-9.164651779332338,38.76400743826618],[-9.16461925712432,38.76393505130026],[-9.164549101754558,38.763778909705216],[-9.164494357810282,38.76366864339474],[-9.164463683930153,38.76361031914494],[-9.164447738011548,38.76358001391188],[-9.1644299349928,38.76354618504702],[-9.16441381148357,38.763515530076496],[-9.164397321375512,38.7634841847473],[-9.16435527233279,38.76341411581705],[-9.164335880703051,38.763381814276876],[-9.164308685008336,38.76333649344866],[-9.164276726837787,38.763283233838706],[-9.16425029765182,38.763239203337235],[-9.164222088476128,38.763192206995036],[-9.164193230799677,38.76314411743102],[-9.164171139687644,38.76310730881938],[-9.164151061825562,38.76307607622343],[-9.164095804391344,38.76299316175564],[-9.16406460656082,38.762946335902235],[-9.164034596465152,38.76290129208756],[-9.163989769863718,38.76283403094777],[-9.163944985999839,38.76277531776155],[-9.16388542687115,38.76269724231699],[-9.16384421989584,38.762643226559234],[-9.163790195902749,38.76257240745139],[-9.163781084410607,38.762560462591],[-9.163731685950985,38.76250244764301],[-9.163688349940514,38.76245156731129],[-9.163670292231833,38.76243036042147],[-9.1636042993932,38.76235287310356],[-9.163530243401862,38.76226591774606],[-9.163483958466804,38.76221156837025],[-9.163456479978409,38.76217929304275],[-9.163424289154339,38.76215293236664],[-9.163405690409023,38.76213888236134],[-9.163379904143193,38.76211625738503],[-9.163221465233805,38.76202246230513],[-9.163212373233,38.762011859380586],[-9.163202975840147,38.761999223400615],[-9.163190773097096,38.76199310676914],[-9.16316511590804,38.76198023599386],[-9.163138018227393,38.76195441578157],[-9.163129738891488,38.76193393318707],[-9.163129486100653,38.761929161312985],[-9.163111177612663,38.761906497292216],[-9.163092869136355,38.76188383326829],[-9.163065091405329,38.76185552389523],[-9.16304798550559,38.76183807374235],[-9.163030482922116,38.76182023975498],[-9.16301173093918,38.761801128684375],[-9.162983451105296,38.761772301273446],[-9.162980246616812,38.76176228591813],[-9.162945768575305,38.76172007364342],[-9.162922839698354,38.76171689809365],[-9.162912024695538,38.76171127361913],[-9.162904755944535,38.761705041351824],[-9.16290104926323,38.76169930009796],[-9.162902171069721,38.7616829231222],[-9.162898254148912,38.761669770348064],[-9.162900908960882,38.761655190400504],[-9.162908541940283,38.761613200985344],[-9.162879910940907,38.761579152153814],[-9.16280071700813,38.7614844139238],[-9.16273338190868,38.76140386629542],[-9.162665543374079,38.76132270153366],[-9.162550435490811,38.76118343041545],[-9.162496853447394,38.76111837174041],[-9.162429536312212,38.76103662573967],[-9.162400918543021,38.76100186505643],[-9.162396823914712,38.76099234395331],[-9.162319015159339,38.76090103412284],[-9.162285008354704,38.760861132478155],[-9.162245420076731,38.76081471339987],[-9.162181128706496,38.7607393270574],[-9.162098512225258,38.76064246565999],[-9.162037620473251,38.76057225573549],[-9.16198533049052,38.76051297740444],[-9.161925087723848,38.76044468034707],[-9.161856786877062,38.76036723937033],[-9.161832893429827,38.76034015653277],[-9.161732775213679,38.76023340551579],[-9.161666402331493,38.76016760345625],[-9.161613824664556,38.760115479641144],[-9.161567315586016,38.76007414764691],[-9.161478714242485,38.759995408087036],[-9.161440817208254,38.759961728794245],[-9.161390637466205,38.759917132238485],[-9.161348230557186,38.759879439168145],[-9.161313398573764,38.75984848919623],[-9.16128784269585,38.7598257806425],[-9.161234376816159,38.759778258430025],[-9.161197109333285,38.75974514099736],[-9.161151452742244,38.759710259879256],[-9.161087114664321,38.759661094884734],[-9.161050316819384,38.75963903478487],[-9.160997400181412,38.759607298210206],[-9.160988197888399,38.759601785456034],[-9.160959809226302,38.75958688447827],[-9.160906544148867,38.75955891617092],[-9.160857939181458,38.75953340194257],[-9.16084214644959,38.75952880295773],[-9.160807025532115,38.75951855518822],[-9.160786750215975,38.75951264451114],[-9.16069191091777,38.75948407840473],[-9.16063776660772,38.75947497994751],[-9.160574846246446,38.7594644094053],[-9.160510645702452,38.75945361589888],[-9.160450763486828,38.75945672833827],[-9.160390881394648,38.75945984975364],[-9.160335019088544,38.75946970958166],[-9.160279156895815,38.7594795783898],[-9.160207857919666,38.75949841964907],[-9.160117396012927,38.75952232073043],[-9.160031243420393,38.75954508487275],[-9.159892748134638,38.75958167703933],[-9.15986029128489,38.759587106054454],[-9.159791039234907,38.75959868681703]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.888440302371334,2.846961680619064,-15.873985777389665,-3.363329587478212,0.0144545249816694,-0.516367906859148,0.1579762743957683,0.1589958804826366,0.1589958804826366,0.9831955366472028,-12.78680304505749,0.982028053859485,-12.868252796500052,25.34970432273667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1420034660:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5653800,E-REDES,,4.861016444683169,LINE:000435,BUS:EREDES:1106P5906500:60,BUS:EREDES:1106S5902900:60,"[[-9.124772897373402,38.73171836079377],[-9.124834209204959,38.73171622742357],[-9.125132596996952,38.73182962211317],[-9.125663111862337,38.73221820357328],[-9.125823206119513,38.73224230703634],[-9.125834351120213,38.732239086527],[-9.125962549856531,38.732113490010285],[-9.126169615881022,38.731910773000244],[-9.126260632579376,38.731819920387025],[-9.126332843821316,38.731742144946715],[-9.126444654685242,38.731611679016744],[-9.126609044731744,38.73141749452368],[-9.126641110327963,38.73137962294439],[-9.126665323678468,38.73134688960194],[-9.126672185047124,38.73131592538035],[-9.126664911580097,38.73128486530102],[-9.126643547542356,38.7312527541561],[-9.126617213238983,38.73122130685601],[-9.126577586654248,38.731195782737665],[-9.12654793861797,38.731180784874546],[-9.126294737268127,38.731052650808614],[-9.125854433176313,38.73083164287563],[-9.125357508333135,38.73058090243629],[-9.124758936663302,38.73027678748842],[-9.124304223904954,38.73004599647338],[-9.123695207520367,38.72973686628577],[-9.123462206571643,38.72961930087977],[-9.122794195158395,38.72927957153135],[-9.12247967740002,38.72912048471003],[-9.122332071662727,38.72904500726187],[-9.12181437538358,38.728781420323386],[-9.12179628578381,38.72877220543079],[-9.121556823113737,38.7286500969267],[-9.121329745937086,38.72853629636189],[-9.121188752742821,38.728464832996856],[-9.121021450428744,38.72837847703074],[-9.120861422155915,38.728297554032636],[-9.120738512633158,38.728234827792186],[-9.120552295108812,38.72813932612541],[-9.120358201974904,38.72803972916238],[-9.120010794220843,38.72786138485664],[-9.119875080496007,38.72779148764433],[-9.119772942063223,38.72773553880074],[-9.11973557522192,38.72771095706074],[-9.119677215423174,38.72767254559684],[-9.11965674470099,38.72765906277206],[-9.119591770377093,38.72761296044693],[-9.119530169125902,38.72756628910745],[-9.119466734158749,38.72751338180167],[-9.119404228987916,38.727457007598645],[-9.119326900042573,38.72737716712967],[-9.11922908444726,38.72726428785316],[-9.11913600542893,38.72714127971132],[-9.119042103983103,38.726994425717336],[-9.118981462246703,38.72688039446306],[-9.118933708657712,38.72676282233316],[-9.118907144198522,38.726675022234],[-9.118866479706874,38.72650937848137],[-9.118859256647005,38.72642237884633],[-9.118744486225504,38.72529794622853],[-9.118733366800658,38.72524447958376],[-9.118726595839085,38.725225404135486],[-9.118718208736517,38.725201694295045],[-9.118696613630851,38.7251707816318],[-9.118668434174328,38.72513184454182],[-9.118560699777936,38.72500062739025],[-9.118295108439545,38.72467718247216],[-9.118275208872372,38.72465414627326],[-9.118236300646783,38.724621010596],[-9.118191396285535,38.724588330865565],[-9.118144710535065,38.7245632417364],[-9.118090013043608,38.72454087751081],[-9.118059248826146,38.724531345620555],[-9.118035601831814,38.72452511358264],[-9.118013017986907,38.724520935361525],[-9.117988497038223,38.72451888131406],[-9.117961060346648,38.724519698338895],[-9.117761371066074,38.72452562584796],[-9.117734348157597,38.724526430320935],[-9.117585535269084,38.724530225839004],[-9.117415325645105,38.724537570545266],[-9.117226920834813,38.72454379831916],[-9.117023247824454,38.72455271272591],[-9.116829849752966,38.7245587477498],[-9.116317247976442,38.72457531768463],[-9.116267555462516,38.72457658302031],[-9.116102039044549,38.72458574189453],[-9.11590878838522,38.72459247676436],[-9.115852160306668,38.72459613335247],[-9.115636073461252,38.72460543811815],[-9.115566582278678,38.724606050110474],[-9.115501378607776,38.72460486944638],[-9.11546180895263,38.724600545450016],[-9.115446725502682,38.724595745118215],[-9.11543825688521,38.72459115934587],[-9.11543052002987,38.72458710788398],[-9.115417791683967,38.7245762795035],[-9.11541105231053,38.72456949928018],[-9.1153996434048,38.72454336449562],[-9.115392000394108,38.72452854788304],[-9.11537489247749,38.72448596772002],[-9.115349735891774,38.724424142499345],[-9.115260413579733,38.72436637029588],[-9.115224339033864,38.72428652217048],[-9.115199976303785,38.724185298986164],[-9.115201285669855,38.72415919227978],[-9.115209387565837,38.72411858886317],[-9.115229215910302,38.724009886648375],[-9.115273442454198,38.723786138265574],[-9.115330651348449,38.723522177735525],[-9.115384050363861,38.723248745967716],[-9.115396799618797,38.72315547065154],[-9.115408979710628,38.7231414330247],[-9.115421152253068,38.72312768371081],[-9.115421247453432,38.72312707938475],[-9.115421245477071,38.723126935276035],[-9.115426430193699,38.72309331043755],[-9.115439924036837,38.723005703783066],[-9.115440019730997,38.72300513548414],[-9.11544001886633,38.72300507243658],[-9.11544005793839,38.723004567669065],[-9.115440057197247,38.723004513628304],[-9.115429625700049,38.722988423354586],[-9.115429452128078,38.72298834374495],[-9.115429197457035,38.72298821977867],[-9.11542875821076,38.722988052326684],[-9.115427623441384,38.72298747636806],[-9.115427542342314,38.72298743201145],[-9.115261805034109,38.72291062077631],[-9.115092230141732,38.72295058311707],[-9.115040554741334,38.72295223393021],[-9.114999245658675,38.722958517617926],[-9.11496812186156,38.722964616523036],[-9.11488489916962,38.72298761098151],[-9.114826176179593,38.72301031824232],[-9.114736130097972,38.72308751607639],[-9.114655796705382,38.72318375579147],[-9.114566072896913,38.72330799869854],[-9.114444610207611,38.72346650396084],[-9.114323241927298,38.72362522448958],[-9.114266414768945,38.72369908002418],[-9.114258018235779,38.72372744421225],[-9.114243315041454,38.723777246010485],[-9.114163095255543,38.723986820980016],[-9.114164188266006,38.72399945878981],[-9.11416411896773,38.72401454749205],[-9.114108288935043,38.724108346914996],[-9.114050440218083,38.7241588716337],[-9.1138368073009,38.72436830648216],[-9.113764948746693,38.724438711964034],[-9.11368249524198,38.72445924897738],[-9.113586925794985,38.72453974415349],[-9.113565254633263,38.72461061967033],[-9.113530924635286,38.72463960700649],[-9.113389501235485,38.72476074319455],[-9.113355367326927,38.72485699932113],[-9.113242570577707,38.72517438273191],[-9.113093585197525,38.725355619257655],[-9.113050629203414,38.72537443697523],[-9.113016821180283,38.72541556233339],[-9.112998883347858,38.72541813604153],[-9.112922651985896,38.72547920056233],[-9.112890939880764,38.725504589623206],[-9.112861593783977,38.725528094192946],[-9.112829404520008,38.725553910610685],[-9.11280244987644,38.725575710626735],[-9.112782686193487,38.725580992969554],[-9.112706826165482,38.7255725498075],[-9.112553305457572,38.725485372322424],[-9.112476874807287,38.725452009129185],[-9.112427174070056,38.725419925911574],[-9.112331738400105,38.72536826504065],[-9.112209308569033,38.7253405571746],[-9.111940389829305,38.72518645485107],[-9.111638395471529,38.72501342451107],[-9.111634443626674,38.72501117866163],[-9.111631424025651,38.72500983478727],[-9.111630578172507,38.72500936446372],[-9.111629445738563,38.72500895959767],[-9.111629376137154,38.72500891514202],[-9.11162926079111,38.725008889085586],[-9.111629075720613,38.725008809566724],[-9.1116290293607,38.72500878293191],[-9.111618814144958,38.72500427458039],[-9.111615847741616,38.7250042994502],[-9.111579632457827,38.725001414293985],[-9.111579011582728,38.725001419499115],[-9.111578070372017,38.72500154449157],[-9.11157746197899,38.72500162165468],[-9.111577163531319,38.725001660188056],[-9.11157655513829,38.72500173735115],[-9.111576474777527,38.72500174703267],[-9.111576382919079,38.725001756810606],[-9.111522123263542,38.72502815424083],[-9.111519948066562,38.72503054153553],[-9.111511693349492,38.725039915825676],[-9.111479779143144,38.72507494458211],[-9.110325458395748,38.726384337270716],[-9.110283883939776,38.726429499321654],[-9.110204638969906,38.72651098103674],[-9.110119006453882,38.72659629045017],[-9.109921796916984,38.72677860220844],[-9.109870904976678,38.726824418594646],[-9.109854511156358,38.72683905840131],[-9.109838846372343,38.72684981873726],[-9.109799709890641,38.72687985407985],[-9.109485664473397,38.72711775725122],[-9.109237721019351,38.72730882451253],[-9.108865167920612,38.72759436232379],[-9.108618918879403,38.72778005444752],[-9.108314138068744,38.72801232821139],[-9.108120015109607,38.72816435383441],[-9.108044248151204,38.72822372683468],[-9.107764876524168,38.72845845322636],[-9.10755439689625,38.728654284462785],[-9.107402194414428,38.72880603094103],[-9.107215500330806,38.728998095900195],[-9.106940741712705,38.729296782441544],[-9.106582339480862,38.72972039300295],[-9.106345267150697,38.73003480672581],[-9.106062182899153,38.73041870260265],[-9.105776957399993,38.73080773207499],[-9.105521246902931,38.73116186181272],[-9.105250475346743,38.73155797580833],[-9.105078702629397,38.73183782041097],[-9.104967345965399,38.73203684788566],[-9.104948865324172,38.73206989836024],[-9.104885653115767,38.73218289644033],[-9.104770851871791,38.73240104899362],[-9.104683636112483,38.73258085066689],[-9.104637112873434,38.732677963991655],[-9.104602003242032,38.73275429131273],[-9.10455437713055,38.73285828675397],[-9.10449347214214,38.7330015767389],[-9.104419763091352,38.733185265255514],[-9.10435426017276,38.733377929284515],[-9.104317144856767,38.73349974470275],[-9.104190695394848,38.73396250196016],[-9.104087531021545,38.734358974925385],[-9.104057458505022,38.734465076053084],[-9.103741428458388,38.73564792780054],[-9.103666027537182,38.735931112229295],[-9.10359303458717,38.73620023338209],[-9.103568823724077,38.73628155914626],[-9.103541950270518,38.73636839280782],[-9.103497556957008,38.73651177911299],[-9.103388970548693,38.73683627889401],[-9.103301532579994,38.73707500143886],[-9.103225567228554,38.73727348069232],[-9.10314590008275,38.73746276665506],[-9.103052815938357,38.737686384776936],[-9.102969097106183,38.737873794627845],[-9.102960979132504,38.73789090488574],[-9.102924315881097,38.73797001897614],[-9.102881118858615,38.73806178928732],[-9.10283255359144,38.73816141396751],[-9.102783508284771,38.73825702512839],[-9.102673518828606,38.73846731670787],[-9.102619467416337,38.73856442865489],[-9.102563626738675,38.73866531169976],[-9.102449055435997,38.738868578993305],[-9.102427553034737,38.73890546445129],[-9.102409107649587,38.738913301326875],[-9.102174210932521,38.739290013347315],[-9.1017780554268,38.73992541684594],[-9.101446008198508,38.74046687598195],[-9.10144218235939,38.74049013888385],[-9.10137993592455,38.740594695640404],[-9.10128905708002,38.740747357443574],[-9.10121371144162,38.74086393111696],[-9.101147116983707,38.74098126086658],[-9.101077208530382,38.741094240267586],[-9.101008518753858,38.74120549803309],[-9.100937027937235,38.7413188688005],[-9.100864228978644,38.741427377143786],[-9.100784050365116,38.74153197418847],[-9.100697383716245,38.74163650787124],[-9.100613694825462,38.74173161264345],[-9.100550767452095,38.741800422579296],[-9.100466981153993,38.74186707236911],[-9.10046374438439,38.741874377513895],[-9.100469265570409,38.7419135517676],[-9.100470912728241,38.7419256446152],[-9.10037809062956,38.7420522261654],[-9.100295603906423,38.74223806545626],[-9.099856596267484,38.74316483283546],[-9.099625552215123,38.74369170392886],[-9.099613016580362,38.74372503757064],[-9.099606438736046,38.74375153898498],[-9.099608459345937,38.743772555489755],[-9.099617375793503,38.74379147010765],[-9.099634089749959,38.74381032014219],[-9.099652867387334,38.743822712496346],[-9.101011658305245,38.7442061814578],[-9.101055353248617,38.74423498631922],[-9.101394312934518,38.74432372964282],[-9.101411760543057,38.74432789960926],[-9.101419949105791,38.74433718176883],[-9.10142807548552,38.74444133469388],[-9.101429697485676,38.74447025431865]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.131769074320531,-1.5696272600528742,6.13563901978232,0.6036287514381447,0.0038699454617887,-0.9659985086147296,0.0621251171674271,0.0604643456129767,0.0621251171674271,0.9803676195013732,-12.97502713749973,0.981160777262671,-12.91754967563973,9.90499468558014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1331715909:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0709L5632100,E-REDES,,9.208138668071763,LINE:000438,BUS:EREDES:0709P5902800:60,BUS:JUNCTION:60:00528,"[[-7.574025487341529,38.33530208674889],[-7.574036166108677,38.33528615620853],[-7.574179369017473,38.33507472873347],[-7.582009327001342,38.31845338426652],[-7.593487083245908,38.31046501772355],[-7.604064218116688,38.304640205861055],[-7.607864666523009,38.30207425227413],[-7.614482397586745,38.2982108675395],[-7.633302068080535,38.27099296814388],[-7.634077035738809,38.26986694669584]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7934489669466875,-0.2911557753025519,1.7943706547085907,0.1989969964982011,0.0009216877619031,-0.0921587788043507,0.0175394486965584,0.0174150408143142,0.0175394486965584,0.9968048294610096,-6.676568345335052,0.997539682661122,-6.582993897627664,2.5167812737205444,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1237836278:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0511L5150700,E-REDES,,1.282197388198758,LINE:000440,BUS:JUNCTION:60:00529,BUS:JUNCTION:60:00530,"[[-7.667499854124174,39.661262566933964],[-7.667465428412426,39.66127520978665],[-7.668697138292217,39.66277828396847],[-7.670364998661274,39.664505360353914],[-7.671123066167474,39.666154685393195],[-7.67188737169414,39.66781771980595],[-7.672667340757915,39.669514405284346],[-7.674157679691839,39.67142553963183],[-7.674165815750301,39.67143597429119],[-7.674161829406222,39.67145371960669]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.0249552453183775,0.4886713241566556,-5.023957166734686,-0.4985664489327477,0.0009980785836916,-0.009895124776092,0.0487167846894604,0.0487292996495418,0.0487292996495418,0.997207852739036,0.8767937557203566,0.9969466440130768,0.8398594274852329,6.992294396547841,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1682420976:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5152000,E-REDES,,16.658288154254343,LINE:000441,BUS:JUNCTION:60:00531,BUS:JUNCTION:60:00532,"[[-7.797002403442752,39.58346948387715],[-7.786786092047745,39.597937250599756],[-7.775249657439669,39.614450052638176],[-7.763749984217706,39.6308965263077],[-7.750197415518599,39.64986727924044],[-7.746569523210927,39.65495258783806],[-7.739281600592786,39.66517920326644],[-7.730913368334026,39.67289716965983],[-7.729844559567994,39.676088409756815],[-7.727039451224178,39.67749662011243],[-7.724693624050469,39.67867417275352],[-7.720836635643623,39.68222939871488],[-7.7179860952115,39.68512186457681],[-7.715440305154406,39.68760716353606],[-7.712701057409559,39.6901638775201],[-7.710706386123962,39.69212059594902],[-7.699294742418452,39.70297763562055],[-7.693211670521785,39.708860257999355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.2831026918188515,0.4235471037701021,-4.273685385125453,-0.5644368002751772,0.0094173066933986,-0.140889696505075,0.0414316033256388,0.0416225665760736,0.0416225665760736,0.999604029284964,1.1892696431636518,0.9965908484506326,0.7836515954734966,5.972530718334582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
