source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1264966850:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0509L5146500,E-REDES,,12.093952447264009,LINE:000442,BUS:EREDES:0509S5003300:60,BUS:JUNCTION:60:00534,"[[-8.090358814466814,39.80179352311576],[-8.090371202957277,39.80181390909989],[-8.085481212783334,39.818221529749174],[-8.088210490599865,39.82030872825599],[-8.086667951226667,39.82257173477305],[-8.093197002634456,39.847042320783956],[-8.097733285782915,39.86249676294883],[-8.148877593801915,39.8856587403111]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1465 SERTÃ-PEDROGÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.221562174613402,0.3679606371134021,9.944742268041235,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.51285233092584,13.75378953112978,30.320475143488423,-12.546479358561182,0.8076228125625811,1.207310172568599,0.3166912659943363,0.3172138060846425,0.3172138060846425,0.9893292565005908,0.899945089396837,0.995388331346048,3.622073906113764,68.78755417643772,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1635332298:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,1.0505179962954327,LINE:000445,BUS:EREDES:1418S5003600:60,BUS:JUNCTION:60:00537,"[[-8.375808034561675,39.63647235960557],[-8.375502086277661,39.63653756263543],[-8.374178433771974,39.63775515795657],[-8.37244383822808,39.6393506741164],[-8.369052008149286,39.64247026261813],[-8.367832233959463,39.6435953076584]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.57192972980828,7.428697215968326,30.604938885944797,-7.327758424400597,0.0330091561365186,0.100938791567728,0.3095477919529653,0.3095719147321533,0.3095719147321533,0.9780034199978648,-5.585379086578489,0.9781889393768703,-5.374100396196809,44.421282068037506,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1280028320:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5102900,E-REDES,,0.1964067696700747,LINE:000446,BUS:JUNCTION:60:00538,BUS:JUNCTION:60:00539,"[[-8.446231398447749,41.53111263993416],[-8.445598797264736,41.529410981806734]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1029 LAMAS-S. MARTINHO DE DUME,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.929773068237302,-3.583114363813418,-4.929650368107661,3.582098331330748,0.0001227001296406,-0.0010160324826702,0.0617343958431807,0.0617234137930996,0.0617343958431807,0.9499262425818478,-2.012134572538536,0.9499866634022864,-2.0191113907470033,4.429214797186164,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1280028375:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5102900,E-REDES,,0.3417733588511719,LINE:000447,BUS:JUNCTION:60:00540,BUS:JUNCTION:60:00539,"[[-8.444598042794377,41.52739534511425],[-8.444600912320245,41.52745870554877],[-8.444590768834692,41.527499484043105],[-8.444195219646604,41.52823316662521],[-8.443986499446249,41.528631770753314],[-8.443962135839495,41.52871795760511],[-8.44395936859932,41.52878779803272],[-8.443977272677012,41.52886068858002],[-8.443990850202937,41.52890097037694],[-8.44402725525695,41.528946673408214],[-8.444076053673562,41.529003183230046],[-8.444143368550549,41.529045677912954],[-8.444263381213528,41.52909345849621],[-8.444365761543995,41.52912731314061],[-8.444500078610506,41.529144793034284],[-8.444655040238727,41.52916221655667],[-8.444704731762029,41.52917519966308],[-8.444872909119837,41.52928440690044],[-8.444896075181541,41.52931028350748],[-8.44491290521574,41.52940864836988],[-8.444924581741901,41.52941736816915],[-8.445275798809453,41.52941057601267],[-8.445372760148844,41.5293964636868],[-8.445405675412038,41.52938178781034],[-8.445448218352078,41.52935105000537],[-8.445508915109833,41.52934535600243],[-8.445546720686265,41.529420235800366]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1029 LAMAS-S. MARTINHO DE DUME,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.995414139871566,3.628267439266384,4.9956333001576025,-3.6299979244047313,0.0002191602860364,-0.0017304851383475,0.0625301920876263,0.062549299478901,0.062549299478901,0.9500931497916546,-2.0314114506942005,0.9499866634022864,-2.0191113907470033,4.487681122033364,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1280028394:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5102900,E-REDES,,0.3514476342917748,LINE:000448,BUS:JUNCTION:60:00540,BUS:JUNCTION:60:00539,"[[-8.444633170600616,41.52734273071863],[-8.444632221429694,41.5273695193981],[-8.444625307306582,41.52738923838378],[-8.444614697571929,41.52741034500159],[-8.444612933091918,41.52745938411549],[-8.444602319343222,41.52750202766314],[-8.444206342750292,41.5282365037748],[-8.443998014448264,41.5286343685523],[-8.443974074872902,41.52871903262439],[-8.443971383025664,41.52878710811686],[-8.443988981639555,41.528858765981674],[-8.444002036421724,41.52889748254924],[-8.444037428867869,41.52894190979966],[-8.444085130845716,41.528997153071955],[-8.44415010214023,41.52903816850611],[-8.444268602194713,41.529085349946534],[-8.444369242391625,41.52911863308199],[-8.444501988795844,41.52913590115711],[-8.444657921486336,41.52915343908115],[-8.444710828184656,41.52916725978004],[-8.44488195035501,41.52927838578145],[-8.444907597996568,41.52930701976779],[-8.444924267721571,41.52940443967421],[-8.444929390506095,41.529408270303556],[-8.445274497306986,41.52940159384506],[-8.445368441320358,41.529387921934244],[-8.44539836754036,41.52937457776542],[-8.445442582090685,41.52934262890047],[-8.445561411146386,41.529328699817356],[-8.445598797264736,41.529410981806734]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1029 LAMAS-S. MARTINHO DE DUME,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.857905710126911,3.5283027517525816,4.858118837602352,-3.5301648083173163,0.0002131274754413,-0.0018620565647347,0.060808394325097,0.0608280425723732,0.0608280425723732,0.9500931497916546,-2.0314114506942005,0.9499866634022864,-2.0191113907470033,4.364187298921884,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1558822088:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5649600,E-REDES,,2.537521725243004,LINE:000449,BUS:JUNCTION:60:00541,BUS:JUNCTION:60:00542,"[[-7.420886070056622,38.18962689078984],[-7.420902616715037,38.189608540940526],[-7.421079736763595,38.189412140173495],[-7.422568308321651,38.18776216919704],[-7.423908091036324,38.186277133940386],[-7.429049442342675,38.18646286487648],[-7.431257033785985,38.18722495159619],[-7.4337592175684,38.18808856521608],[-7.436062902023498,38.18880266539994],[-7.438507257056421,38.18949277659374],[-7.440524978964667,38.190823464729746],[-7.442026248755678,38.192469096904354],[-7.44517191780164,38.19202564573684],[-7.445171650745364,38.1920565353203]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.7474045937455386e-13,-1.409234074413088e-12,1.3494896026968456e-08,-0.0265363428151357,1.3494621286509082e-08,-0.0265363428165449,1.3780818504875452e-14,0.0002547029731082,0.0002547029731082,1.0025283611646971,-3.906835302470155,1.0025249202148536,-3.9067770289132033,0.0365479944193182,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1298398513:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5628900,E-REDES,,0.1971138696922908,LINE:000450,BUS:JUNCTION:60:00543,BUS:JUNCTION:60:00544,"[[-8.90654777403453,39.53339003822704],[-8.905469529448133,39.534955563511]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6289 ALCOBAÇA-TURQUEL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089433794466403,0.3676585029644269,10.404150197628455,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.777951748766515,8.300483265071794,-14.776191531359666,-8.29680057897246,0.0017602174068489,0.0036826860993333,0.1652910529120352,0.1653018348279126,0.1653018348279126,0.9867245117881086,-7.424992010142576,0.9864658404424178,-7.439588409799836,37.43248071284253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1307827312:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5634300,E-REDES,,1.2651687257745556,LINE:000452,BUS:EREDES:0808S5060200:60,BUS:JUNCTION:60:00547,"[[-8.005945177967487,37.137058191110846],[-8.006124908741663,37.13741647884705],[-8.007000656973906,37.138881013219596],[-8.008003280566209,37.14069403896649],[-8.009042725534776,37.14258957631624],[-8.011039974984527,37.14351865470459],[-8.013042896267999,37.144458094158416],[-8.014780189025045,37.14530591655813]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.364716685027725,-3.747944110610084,12.372037277908186,3.761108599878472,0.0073205928804611,0.0131644892683886,0.1328569751372869,0.1328225248881563,0.1328569751372869,0.9357832261830664,-15.239170566353708,0.936810451260174,-15.143808971971929,19.063994136502643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1307827343:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,1.114939802592972,LINE:000453,BUS:JUNCTION:60:00548,BUS:EREDES:0808S5060200:60,"[[-8.011564136956956,37.14604984290821],[-8.009132186444337,37.14446792627478],[-8.008103186657012,37.1421116557514],[-8.007048628837238,37.13971044899491],[-8.006018322878395,37.13736431210308]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.348741668713714,0.6806649816233817,-17.32514015447865,-0.6516272247235251,0.0236015142350645,0.0290377568998566,0.1782735087193557,0.1782775224484234,0.1782775224484234,0.9371374506281908,-15.112767341904878,0.9357832261830664,-15.239170566353708,29.64128729710258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1307827441:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,0.238356326124029,LINE:000454,BUS:JUNCTION:60:00549,BUS:EREDES:0808S5060200:60,"[[-8.004935064309057,37.1393884990868],[-8.005455943595148,37.13803234385424],[-8.005728149279939,37.1373402798403]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.811281792213144,1.6397148297534463,0.8113094780265385,-1.6417932712655328,2.768581339451792e-05,-0.0020784415120862,0.0188110729386114,0.0188310919220675,0.0188310919220675,0.935819771441132,-15.241243749042784,0.9357832261830664,-15.239170566353708,2.7021225315063173,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1565466287:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5651100,E-REDES,,3.5368673179027996,LINE:000455,BUS:JUNCTION:60:00550,BUS:JUNCTION:60:00551,"[[-8.1804929975135,37.1303015200332],[-8.178917163799369,37.130121482487866],[-8.175359136204749,37.130192711798394],[-8.173292033946506,37.12980157104562],[-8.169680680527911,37.128855877536985],[-8.168501450408426,37.126511627545675],[-8.164018518162946,37.12373710720244],[-8.160828999430223,37.122765463444075],[-8.158144202894379,37.12232077655406],[-8.15501116408709,37.121801772297616],[-8.151268345079158,37.12118162668341],[-8.148055496481453,37.12039718009128],[-8.14470921987766,37.12000201785072],[-8.144737040356382,37.119967468145816]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.78621783958059,17.260150982401765,-39.56968245326994,-16.56336481231801,0.216535386310646,0.6967861700837545,0.4320319854327568,0.4321653509313723,0.4321653509313723,0.9659396380632186,-14.215412196954924,0.9551233445232554,-14.995615812178384,62.01253421313996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1323064718:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,0.5373284205895723,LINE:000456,BUS:JUNCTION:60:00552,BUS:JUNCTION:60:00553,"[[-9.246822478822915,38.7737935445569],[-9.248901734752636,38.77552882619049],[-9.249752453989847,38.77572597324094],[-9.251992559681716,38.77598679547853]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.51818516730711,4.931793901926043,-36.49514368833496,-4.859406446247063,0.0230414789721535,0.0723874556789798,0.3616265608479212,0.3616335689073643,0.3616335689073643,0.98053198617673,-12.631255047262558,0.9796493229761726,-12.7463733782265,51.89174471335405,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1622065840:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5608500,E-REDES,,1.0135223698802798,LINE:000457,BUS:JUNCTION:60:00554,BUS:JUNCTION:60:00555,"[[-9.248556051884648,38.75651422340433],[-9.248484973185215,38.75650576908715],[-9.248383878035089,38.75650365459058],[-9.248365810636948,38.7565113756983],[-9.248350016403263,38.7565254435244],[-9.248322872078374,38.756598836423095],[-9.248277365172438,38.75684333487576],[-9.248254864588995,38.756911323802115],[-9.248148321758585,38.75716869189058],[-9.248102848040123,38.757230820078945],[-9.248056249836035,38.757295355039986],[-9.247773195929069,38.757463233027835],[-9.24774898793035,38.75747704784792],[-9.247618319428135,38.75762075252759],[-9.24755305966936,38.757682997390944],[-9.24753285608626,38.75770279106951],[-9.247347580781806,38.75778693553131],[-9.246933813110859,38.75795114120575],[-9.246842853111692,38.757965412744745],[-9.246579999912973,38.75796801098439],[-9.246443673571111,38.75801447618675],[-9.246045629277132,38.75816022508545],[-9.245789273115152,38.758238883652574],[-9.245046548509833,38.758478721511366],[-9.244758469143719,38.75855862588277],[-9.244011718948784,38.758733018568],[-9.243584508969773,38.75883102570114],[-9.242101182375201,38.759178073286876],[-9.241903571096755,38.7592285204769],[-9.24173415783703,38.75928423019587],[-9.241495555617554,38.75939778670014],[-9.241233545399888,38.75957772654113],[-9.241172802957331,38.759628305033615],[-9.241076252457873,38.75972157766353],[-9.240927216814828,38.75989425589748],[-9.240817670030497,38.7600584071597],[-9.240783489030154,38.76014230502553],[-9.240760590863985,38.760224519445096],[-9.240683672312942,38.76042819293187],[-9.240587421758175,38.76066803557802],[-9.240441878996425,38.761056171196714],[-9.240292075023039,38.76147162235307],[-9.240327110848758,38.76153505543898],[-9.240339771101064,38.76166025941272]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.695803625051289,-2.882894037600268,15.701075828093188,2.689071824998423,0.0052722030418994,-0.1938222126018449,0.1564024415170495,0.1560541828742157,0.1564024415170495,0.9818223551604538,-12.537667604137,0.9822452059989212,-12.507079863152898,24.936216182307284,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1323064718:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,0.4924565469480405,LINE:000459,BUS:JUNCTION:60:00553,BUS:JUNCTION:60:00556,"[[-9.251992559681716,38.77598679547853],[-9.25555973491869,38.77640203956469],[-9.256556887181532,38.77498420317438]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.49514368833016,4.859406446242438,-36.47402560666173,-4.793052907296949,0.0211180816684262,0.0663535389454885,0.3616335689073117,0.3616399006010318,0.3616399006010318,0.9796493229761726,-12.7463733782265,0.9788435844328928,-12.8520556482751,51.89265326460494,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1687053314:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5616300,E-REDES,,1.8921256150631105,LINE:000462,BUS:EREDES:1111S5749400:60,BUS:JUNCTION:60:00559,"[[-9.405791834710687,38.82575628856207],[-9.405775783087497,38.82576921826974],[-9.405624255328124,38.82601001991413],[-9.400571474980936,38.824523411500365],[-9.397921062607569,38.82564103817133],[-9.395271173311018,38.826316880936766],[-9.391985323226999,38.827154817396085],[-9.389765927466593,38.828652389946406],[-9.386408527282788,38.8301649265737]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6163 SABUGO-JANAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.171357746389454,-2.3151521070670524,11.18800481351831,2.324818380649102,0.0166470671288561,0.0096662735820496,0.1149504609390342,0.1149136639698374,0.1149504609390342,0.9550250849969169,-14.611402543872822,0.9568602567876486,-14.492485239082995,24.926913355531667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1338973196:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5621800,E-REDES,,4.336030615363174,LINE:000463,BUS:EREDES:1003S5003200:60,BUS:JUNCTION:60:00560,"[[-8.384111258018768,39.91241605947208],[-8.385058424598364,39.91241959413569],[-8.38780300340098,39.9124297985777],[-8.388532948150328,39.91243250589304],[-8.389507342313582,39.91243610597507],[-8.390891549822538,39.91244120455467],[-8.392121352335815,39.912445724112025],[-8.39331453238064,39.9126027172504],[-8.394762983156735,39.91279327057279],[-8.3976853475699,39.91317766881601],[-8.400085161533841,39.91349328029267],[-8.402066333550462,39.91375379172058],[-8.4040064003189,39.91400886305751],[-8.40724615266492,39.91443473835202],[-8.408457176193602,39.9145939107751],[-8.409739412109174,39.914762419299535],[-8.412437236924331,39.91511692116636],[-8.415285194320772,39.91549107683257],[-8.417179320762754,39.915739879747726],[-8.41846900653529,39.91590927300482],[-8.420696981625069,39.91620186273225],[-8.421729169361386,39.91633739469674],[-8.423260723770232,39.916538488444196],[-8.426327692396463,39.91693990290218],[-8.429306795963718,39.917329726729484],[-8.432270051911699,39.91771740760148],[-8.434337682904646,39.917989076202424]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 PONTAO-SICO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.2218801494891827,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,62.28695533627224,-24.00597928969249,-61.68085613911825,24.925217427396177,0.6060991971539949,0.9192381377036868,0.6482229570828393,0.6479075476001462,0.6482229570828393,0.9909094246688542,1.8081212487588216,0.9880313034142556,0.8109852750623082,51.71304005447461,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1442897802:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5621800,E-REDES,,0.1353138403495833,LINE:000464,BUS:JUNCTION:60:00560,BUS:JUNCTION:60:00561,"[[-8.434337682904646,39.917989076202424],[-8.435914465488043,39.9178535643267]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 PONTAO-SICO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.2218801494891827,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,61.68085613909307,-24.925217427378985,-61.661951374063264,24.953896115932757,0.0189047650298093,0.028678688553775,0.6479075475998562,0.6478975114367074,0.6479075475998562,0.9880313034142556,0.8109852750623082,0.9879459969444536,0.779787157041602,51.68787775028769,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1341321141:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158100,E-REDES,,2.101564633316414,LINE:000465,BUS:EREDES:1610S5025800:60,BUS:JUNCTION:60:00563,"[[-8.682231816045233,41.97201938217783],[-8.682063215233327,41.97209644627444],[-8.681396699640763,41.97189712722309],[-8.679570586266145,41.96980126347497],[-8.6776528051736,41.96759996652691],[-8.6750111996279,41.966792958753494],[-8.674061502269126,41.96511957753725],[-8.672685788406131,41.96269560772674],[-8.671618616911855,41.96081504098441],[-8.67069510713558,41.959187764312276],[-8.668538047509331,41.95846474929674],[-8.667297735776337,41.958194693326554]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4661734970062636,-0.7806072151050378,1.466361162290858,0.76084020211932,0.0001876652845944,-0.0197670129857178,0.0165500107498568,0.0164554517461834,0.0165500107498568,0.9657543302469362,-0.7302258316130542,0.966023008437367,-0.7138560490992621,2.374804240186092,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1341959995:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,3.3628750727011227,LINE:000466,BUS:JUNCTION:60:00564,BUS:JUNCTION:60:00565,"[[-8.42911336816661,40.16797097743644],[-8.432975106215276,40.168587046705824],[-8.435300498360714,40.16902614587779],[-8.441490296072763,40.170194711062145],[-8.446745521490367,40.1711865560644],[-8.449390293301311,40.17168560649775],[-8.452639791257818,40.171589723489646],[-8.456546214097092,40.17147433646254],[-8.459948191459343,40.17137374052977],[-8.463514384774133,40.171268178999675],[-8.468101160038483,40.17113224833626]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.66671639738339,0.9303033023958764,-9.6568392429892,-0.9310489446924906,0.0098771543941893,-0.0007456422966141,0.09462722306903,0.0946590827841041,0.0946590827841041,0.9875359230834616,-1.47024610974978,0.9862113830967034,-1.660504290592645,13.582878861257594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474241796:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5152400,E-REDES,,3.6645154980347647,LINE:000467,BUS:JUNCTION:60:00566,BUS:JUNCTION:60:00567,"[[-8.439699965513805,40.135532790276976],[-8.439679496234318,40.13580680441465],[-8.439402870156748,40.13623442016986],[-8.436047824243207,40.137199809245296],[-8.430347627819744,40.138269881567375],[-8.423858880984861,40.14129576721575],[-8.419959403483448,40.14940553739888],[-8.421143502428063,40.15320414548692],[-8.42168811733545,40.15426043250136],[-8.421558746426285,40.157204687896396],[-8.421692605998086,40.15823759644438],[-8.421544434530082,40.159716731931645],[-8.421525452735683,40.15972732535397]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1343372806:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5643900,E-REDES,,0.6371998311001296,LINE:000469,BUS:JUNCTION:60:00568,BUS:JUNCTION:60:00569,"[[-8.82685983856311,37.94248329249004],[-8.828731458876934,37.942797897715934],[-8.829995666804832,37.94182128355671],[-8.828518949254262,37.94049731486598],[-8.829277379743196,37.93961930857939]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0025 SINES-MONTE FEIO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.92916100511139,-4.525375112563911,5.929716070509541,4.522694495076971,0.0005550653981511,-0.0026806174869395,0.0729108245277206,0.0728727232472461,0.0729108245277206,0.9843876108667394,-15.104844530521536,0.9847458568862232,-15.084550161361385,8.2445665774547,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1344182889:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5643800,E-REDES,,0.8175825740834508,LINE:000470,BUS:JUNCTION:60:00570,BUS:JUNCTION:60:00571,"[[-8.838245153146701,37.94454422907954],[-8.840489820589225,37.94492064059011],[-8.84336710609458,37.944384429867064],[-8.84559810003886,37.94397946264492],[-8.846268060996358,37.942676481573585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.889176330944406e-10,-0.0080276397827743,1.8698099285349025e-13,-0.0002240864069654,3.8910461408729415e-10,-0.0082517261897397,7.843132404080203e-05,2.1893592825905938e-06,7.843132404080203e-05,0.9848871069104548,-15.076667730325717,0.984887438774082,-15.076673451188178,0.0112543154026118,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1344183123:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1509L5009400,E-REDES,,0.8569718710034392,LINE:000471,BUS:JUNCTION:60:00572,BUS:JUNCTION:60:00573,"[[-8.782043278601712,37.94243983994479],[-8.78096959738714,37.93980067367178],[-8.779897277532484,37.93718715584587],[-8.77903746267621,37.93510657695172]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9882317678024264,-14.919007611366371,0.9926111691002776,-14.807333844923985,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1385023996:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5639200,E-REDES,,1.7221208982069387,LINE:000472,BUS:EREDES:1513S5907600:60,BUS:JUNCTION:60:00575,"[[-8.786346097051263,37.945532562230866],[-8.787092811897137,37.945842067412705],[-8.787637497827932,37.94640281646021],[-8.7876340888899,37.95052113637391],[-8.794255466664959,37.95194758032286],[-8.794256920421512,37.956532515289126]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.2290788314671685e-09,-0.018598200881458,9.388412314903695e-14,0.0011427846996716,5.229172715590318e-09,-0.0174554161817863,0.0001813201376729,1.1141373831704737e-05,0.0001813201376729,0.9869905997169466,-14.956786543263366,0.9869923642984282,-14.956816897340389,0.0260180998239222,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1398950883:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652300,E-REDES,,1.084113562689632,LINE:000473,BUS:JUNCTION:60:00576,BUS:JUNCTION:60:00570,"[[-8.82751366084725,37.93997578802813],[-8.82843535314165,37.940246093897],[-8.831754625524594,37.941424965697294],[-8.833968012648219,37.942416266569296],[-8.83642595744469,37.94351700823718],[-8.838484299624337,37.94443873655832]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.952049594497443,2.760456790621331,-4.950958925759958,-2.76772319725995,0.0010906687374845,-0.0072664066386187,0.0553648312562977,0.0554169513582414,0.0554169513582414,0.9853642107248872,-15.049567518411896,0.9848871069104548,-15.076667730325717,7.951922995873353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1402434665:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652400,E-REDES,,0.8332008912593465,LINE:000475,BUS:JUNCTION:60:00569,BUS:JUNCTION:60:00577,"[[-8.829263262847512,37.9396061127817],[-8.831303371336698,37.93836921827777],[-8.833223385209992,37.93816427536712],[-8.834339702700447,37.93815781075834],[-8.83684429434968,37.93864994041918],[-8.838048706627504,37.938994729403085],[-8.83805827232583,37.938989852058214]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.6122700602780036e-10,-0.0084055105421214,-1.0809976651798933e-12,-1.4368857959894482e-06,4.6014600836262045e-10,-0.0084069474279173,8.213496135803388e-05,1.4040612414934286e-08,8.213496135803388e-05,0.9847458568862232,-15.084550161361385,0.9847462211680352,-15.08455644196854,0.0117857599882384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1414121346:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5639400,E-REDES,,0.457016365642387,LINE:000476,BUS:JUNCTION:60:00578,BUS:EREDES:1513S5907600:60,"[[-8.782568522691856,37.94381753821467],[-8.782607719356104,37.94381810511022],[-8.783199292910634,37.943814388471075],[-8.785545872316138,37.94380094413196],[-8.78647953788516,37.944139928086194],[-8.786623288154315,37.94455609069421],[-8.786484821431698,37.94487995785229],[-8.786353507130016,37.94500232173727],[-8.786342931967576,37.945018272790044]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.7991080237051,8.606550787918305,-9.796687344614387,-8.603016614348432,0.0024206790907115,0.0035341735698732,0.1270811309216202,0.127110940523997,0.127110940523997,0.9875364272012942,-14.936835553839058,0.9869905997169466,-14.956786543263366,18.239480631941024,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1414121512:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5654100,E-REDES,,0.4770991777695754,LINE:000478,BUS:JUNCTION:60:00578,BUS:EREDES:1513S5907600:60,"[[-8.782590120122862,37.94366597431989],[-8.783378985573643,37.943661444140474],[-8.785586524281019,37.94366537319545],[-8.786673966702732,37.944032924628274],[-8.786859995918018,37.94459544890558],[-8.786706166857188,37.94499050233792]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.3866284919344,8.244070763443412,-9.384309707892667,-8.24108412625018,0.0023187840417318,0.0029866371932314,0.1217305484776198,0.1217616680125639,0.1217616680125639,0.9875364272012942,-14.936835553839058,0.9869905997169466,-14.956786543263366,17.471899556975742,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1407316222:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.2718777323949577,LINE:000479,BUS:JUNCTION:60:00579,BUS:JUNCTION:60:00580,"[[-8.592451995084263,41.1598156646146],[-8.592352462778013,41.15978844673962],[-8.591880868653316,41.15965032496997],[-8.591831105982624,41.159635477692724],[-8.591288795822917,41.15946054743048],[-8.591229556462746,41.159448375975636],[-8.591192249780855,41.159449632394214],[-8.591152776185403,41.15948350196386],[-8.59090697463677,41.15997001161278],[-8.590866513858135,41.15999736591733],[-8.590835183540962,41.160011654598556],[-8.590370056011484,41.15987631019588],[-8.589999314477433,41.159757903484135],[-8.589934368827663,41.15974070267384],[-8.58988408944372,41.15974227142293],[-8.589876361911218,41.15974296849146],[-8.58985728169436,41.159752453895955]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.6108725023003245,0.0325682353490102,4.6109522424241245,-0.1110247474799427,7.974012379996509e-05,-0.0784565121309325,0.045603708069994,0.0456158087414894,0.0456158087414894,0.9729307108898196,-5.142775933065585,0.9729470979160332,-5.141116499592001,6.622023479928793,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1407319056:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.4550626781475981,LINE:000480,BUS:JUNCTION:60:00580,BUS:EREDES:1312S5013300:60,"[[-8.58985728169436,41.159752453895955],[-8.58927164134002,41.16006692535878],[-8.588688788305351,41.16043525540159],[-8.58814944333764,41.160852051140864],[-8.587820695113003,41.16113161334527],[-8.58777216472079,41.16116906531658],[-8.587724054352291,41.16116572620196],[-8.587659100338438,41.161157744532815],[-8.587375175876982,41.16072442091482],[-8.587024280084451,41.16019585298364],[-8.587003413734452,41.160183194438765],[-8.586980062162482,41.16018328678017],[-8.58651251330102,41.16027569975262],[-8.586500240029908,41.16027721593272],[-8.58649753271021,41.160278541252495],[-8.586498366137702,41.16028362538114],[-8.586502186596226,41.160286482656595],[-8.5865138395956,41.16029519779376],[-8.586529986050074,41.16029554820718],[-8.586565805254937,41.16029275043783],[-8.586648445564773,41.16027064255671],[-8.586796679219171,41.160244034345816],[-8.586821165856191,41.160249565232604],[-8.586840915442574,41.160273015357866],[-8.586854464739995,41.16030437774403],[-8.586860255109151,41.1603250286904],[-8.586844371580495,41.16034201053139],[-8.58680444079178,41.160356701290745]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.6020574785102655,0.1109227279692865,4.602190595027393,-0.2422477833911713,0.0001331165171274,-0.1313250554218848,0.045527840215027,0.0455777172901235,0.0455777172901235,0.9729470979160332,-5.141116499592001,0.9729734099903128,-5.138306664641975,6.616493763536837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1512244488:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.4247435963106012,LINE:000481,BUS:JUNCTION:60:00582,BUS:JUNCTION:60:00583,"[[-8.60566859737527,41.1509585499576],[-8.605238589432844,41.15095931074672],[-8.604819877673272,41.15095054199144],[-8.604345119607203,41.15093388892035],[-8.604167529724247,41.15094783607566],[-8.603875890825071,41.15096060292075],[-8.603327697071506,41.15097968768815],[-8.602615485301003,41.151016620972925],[-8.60230776351194,41.15102438020531],[-8.60215463317223,41.15103380317484],[-8.601931879012035,41.151040754986255],[-8.60171054100249,41.15105084308566],[-8.601497251292997,41.15105694503561],[-8.600601689553699,41.15107061737225]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.515660463350974,2.7509049700572707,-11.51483753604588,-2.872339505565076,0.0008229273050943,-0.1214345355078054,0.1170790562555439,0.1173671033597597,0.1173671033597597,0.9730803569443668,-5.135975425561917,0.9729881403753609,-5.141444877536305,17.03812199459385,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1566082432:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.4247252874879049,LINE:000482,BUS:JUNCTION:60:00583,BUS:JUNCTION:60:00582,"[[-8.600601932421169,41.15107962067967],[-8.601497601494433,41.151065947903106],[-8.60171112941654,41.15105983597578],[-8.601932479368603,41.151049747826455],[-8.602155364595404,41.1510427954783],[-8.602308447306381,41.151033372702486],[-8.602616097663088,41.15102561376037],[-8.603328381004737,41.150988680178585],[-8.603876503358723,41.15096959570065],[-8.604168487626932,41.15095680942822],[-8.604345458479042,41.15094291883824],[-8.60481944204744,41.15095953907307],[-8.605238439825873,41.15096831565785],[-8.605668626512657,41.15096755413343]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.51533391129502,-2.8724580317967994,11.516156874065496,2.751028848543515,0.0008229627704761,-0.1214291832532845,0.117372150086688,0.1170841153981921,0.117372150086688,0.9729881403753609,-5.141444877536305,0.9730803569443668,-5.135975425561917,17.038854625344854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1594714361:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.4055129609776177,LINE:000483,BUS:JUNCTION:60:00584,BUS:JUNCTION:60:00582,"[[-8.608091096591284,41.1528519162329],[-8.608092268529127,41.15282621313351],[-8.60806002210817,41.15268833775499],[-8.608043827424563,41.1526152808928],[-8.60741245936008,41.15246181973703],[-8.607132981530642,41.152392722576145],[-8.606934622515764,41.15233721059283],[-8.606937675151679,41.15224362537553],[-8.607198957448118,41.151629939517676],[-8.607340876380574,41.151277537548744],[-8.607369106162603,41.15119468046378],[-8.607258774265183,41.15111779831608],[-8.607228094070983,41.15110723692825],[-8.607154971367889,41.151087144166674],[-8.607013762955738,41.1510450017875],[-8.606970570349619,41.15103387068567],[-8.606840854157086,41.15100109915018],[-8.606710417608598,41.150977433782884],[-8.606601668159284,41.150979332060004],[-8.606487027649374,41.1509836766818],[-8.606332573934184,41.150981297025744],[-8.606162849796648,41.15097584659298],[-8.605810623116431,41.15097209297922],[-8.605668626512657,41.15096755413343]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.540265510854796,2.640398449084546,-11.539480301721284,-2.7563573050440646,0.0007852091335092,-0.1159588559595188,0.1170566782269688,0.1173206847418573,0.1173206847418573,0.973167501716011,-5.13070520536605,0.9730803569443668,-5.135975425561917,17.031383427721178,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
