source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1674078714:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5149200,E-REDES,,0.4647835442136951,LINE:000484,BUS:JUNCTION:60:00585,BUS:JUNCTION:60:00586,"[[-8.642644799216363,41.17041750574254],[-8.642751924839901,41.17037901431278],[-8.642859412011326,41.170364049306215],[-8.643046079590246,41.17034259166125],[-8.643293318024986,41.170347274079454],[-8.64340340889261,41.17034075199489],[-8.643539948514247,41.17030141776579],[-8.643667391825455,41.170223306463846],[-8.643716679408403,41.17017768781564],[-8.64377522867135,41.170051358798325],[-8.643787262220041,41.16981401603471],[-8.643842162540894,41.16969199823716],[-8.643873832328282,41.16962122794811],[-8.643909397328661,41.169557940869204],[-8.643989473218973,41.16946311191043],[-8.644096706183804,41.16935766307192],[-8.644152968243713,41.16932027009884],[-8.644312097542668,41.16919528492946],[-8.644502729377205,41.16905925507472],[-8.644668572535124,41.16894426124809],[-8.644820386909101,41.16883039220599],[-8.645038896318074,41.168693904057044],[-8.645198093394166,41.16859478659425],[-8.645365097690217,41.16850975276128],[-8.645577924128503,41.16842244320094],[-8.645703345768204,41.16836695735671],[-8.645894157644475,41.168294233344994],[-8.646010104167676,41.168258355741166],[-8.646075376932062,41.168227611740214],[-8.646109841352084,41.168212870861076],[-8.6462275640829,41.168189302932106],[-8.646278200890738,41.16817794736601],[-8.646328747128697,41.16817481307321],[-8.646361863076983,41.168178095673106],[-8.646636708203859,41.16823826684394],[-8.64672306701499,41.16826016612763],[-8.64675055825508,41.16826794889346]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.872770697745561,2.4819914129417686,-2.8726291834264854,-2.5735257197915877,0.0001415143190754,-0.0915343068498191,0.0374981965006168,0.0380971156385086,0.0380971156385086,0.9742184138423676,-5.046339600530039,0.9741481180538408,-5.047830517876625,6.074060623795638,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1674426904:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5149200,E-REDES,,0.4244908208543868,LINE:000485,BUS:JUNCTION:60:00585,BUS:JUNCTION:60:00587,"[[-8.642644799216363,41.17041750574254],[-8.64248361889115,41.17050015066165],[-8.642300847961184,41.170670511545055],[-8.642214170096448,41.1708118305612],[-8.642194870086893,41.17090907208119],[-8.642176929465906,41.17100030172926],[-8.642164324244357,41.17108192718798],[-8.64215242756427,41.171178073370314],[-8.642172026386731,41.17151214346982],[-8.642099832051276,41.171614382719696],[-8.642034770364335,41.17172364064057],[-8.641919566249902,41.1719376061331],[-8.641895260797046,41.17198114136912],[-8.64181258482087,41.17211638245647],[-8.641718347928876,41.17224682140065],[-8.641670370044116,41.17230956847932],[-8.641607327844163,41.17238746438391],[-8.641470949299164,41.17254047432984],[-8.641395561682462,41.17263075160204],[-8.64133471595518,41.17272305344296],[-8.641303927698074,41.1727743428958],[-8.641276284969992,41.17285017302194],[-8.641278259423727,41.17287582641018],[-8.641279669434724,41.17295164500114],[-8.641276163879333,41.173000571629395],[-8.641229701258013,41.17308674088211],[-8.641191412799696,41.17315745865884],[-8.641291519259537,41.173244302866614],[-8.64130639670474,41.17329725406708],[-8.641298854517007,41.17332045539683],[-8.64119845087297,41.1733797785741],[-8.641158925975523,41.17341860873979],[-8.64114865698003,41.173482071141486],[-8.64111374299333,41.17356692864378],[-8.640949304232057,41.17381627254771]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8727706977428027,-2.4819914129420124,2.872896093169453,2.3983738867014273,0.0001253954266502,-0.0836175262405851,0.0374981965005978,0.036962100519686,0.0374981965005978,0.9742184138423676,-5.046339600530039,0.9742812439767908,-5.044933710022805,5.978571212288995,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1382381365:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5011100,E-REDES,,1.1594249091641335,LINE:000486,BUS:EREDES:0813S5062400:60,BUS:JUNCTION:60:00589,"[[-8.26337545896085,37.1642247706564],[-8.264482580983218,37.163190757041754],[-8.266660933232648,37.16318362486482],[-8.269517796045848,37.16365626716064],[-8.272970269581053,37.16422152489031],[-8.275672049476102,37.164662198388854]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.32836073222304,4.862644074733869,-4.326804016229485,-4.868958174182652,0.001556715993555,-0.0063140994487831,0.0639476021123419,0.064032539916789,0.064032539916789,0.9795901425243672,-11.921793931204698,0.9788442755881088,-11.942277948789862,9.188196285950506,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1382381378:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5011100,E-REDES,,0.1965470336348123,LINE:000487,BUS:JUNCTION:60:00589,BUS:JUNCTION:60:00590,"[[-8.275672049476102,37.164662198388854],[-8.27784508257435,37.16501661211357]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0111 TUNES-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.122776697635455,9.08562737774308,-12.122061933269896,-9.082762157065217,0.0007147643655613,0.0028652206778652,0.1489277556781109,0.1489393055427867,0.1489393055427867,0.9788442755881088,-11.942277948789862,0.978620406409106,-11.95525842426156,16.841669649209784,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1562560427:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,0.5240266669502355,LINE:000488,BUS:JUNCTION:60:00591,BUS:JUNCTION:60:00592,"[[-8.299040550172657,37.169040203647626],[-8.301882894697325,37.16952374495956],[-8.304822074757219,37.17003251305631]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.046679622830744,1.453812783646855,4.046833252474847,-1.457997855947717,0.0001536296441022,-0.0041850723008618,0.0422781405780387,0.0422955225017468,0.0422955225017468,0.9786584675330688,-11.887494021007695,0.978611486065049,-11.8738026337641,4.782667778791977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1347933679:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5657800,E-REDES,,0.0883645165020697,LINE:000489,BUS:JUNCTION:60:00593,BUS:JUNCTION:60:00594,"[[-8.615764914475266,38.99865936619378],[-8.614815871651361,38.99836352632132]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.119918402638643,4.05439409045319,-6.119770548771179,-4.054794227230263,0.0001478538674639,-0.0004001367770731,0.0714318652087905,0.0714366972993639,0.0714366972993639,0.9889089760014962,-16.59456660588388,0.9888552506953058,-16.597175671810785,10.250638154593766,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1549703825:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,4.21011121113501,LINE:000490,BUS:JUNCTION:60:00595,BUS:JUNCTION:60:00596,"[[-8.563225925650423,38.92297392509162],[-8.560800831603084,38.92366212570468],[-8.558402667721916,38.92433579207826],[-8.555536115730764,38.92514094936325],[-8.552830961916987,38.9259006943013],[-8.549941706283496,38.92671205657358],[-8.547236432112186,38.927471672324764],[-8.545037258069952,38.92808911976198],[-8.5439247983202,38.92868658556155],[-8.540050803281162,38.9300399589695],[-8.538077322640975,38.93072932186973],[-8.533910417248427,38.93218472241401],[-8.531289727989899,38.93196484935545],[-8.528900548913875,38.9326418604005],[-8.525436161386825,38.93362344117792],[-8.522825918219882,38.93436292997891],[-8.520942133936591,38.93489656193776],[-8.517779485303796,38.93576223971211]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.053038253293318,-0.8235667544824697,-10.0395069585968,0.8271833015524465,0.0135312946965164,0.0036165470699767,0.0990205264130835,0.0989867117613024,0.0990205264130835,0.9801954583869036,-16.67461157077882,0.9792481265909758,-16.93959292774301,14.20871379151722,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1359795743:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,1.0595730599239357,LINE:000491,BUS:JUNCTION:60:00597,BUS:JUNCTION:60:00598,"[[-8.9874801872585,38.63552289143362],[-8.985917812603727,38.63762046555283],[-8.984266458948559,38.6398369966003],[-8.983026406865951,38.64150152541208],[-8.981534082778772,38.64348836184207],[-8.981352956163027,38.643762332817616]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-56.21775187057579,-0.9971508203310712,56.27036888664554,1.1533863456203035,0.0526170160697461,0.1562355252892324,0.5503556066222866,0.550351617708694,0.5503556066222866,0.9830746736218308,-13.48220813160759,0.9840538149814534,-13.302412046856762,39.48598124711483,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1365534736:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5632300,E-REDES,,0.210998011577623,LINE:000492,BUS:JUNCTION:60:00599,BUS:JUNCTION:60:00600,"[[-9.049682013580831,38.57986542316305],[-9.049737516322104,38.57983607875696],[-9.051692653930948,38.57880235901774]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0023 COINA-QUINTA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.91088818239947,3.4584349096148173,-17.90864098814126,-3.452933547511408,0.00224719425821,0.0055013621034092,0.180221133895522,0.1802250316857223,0.1802250316857223,0.9739763486374684,-14.98901979160706,0.9737818276794552,-15.011072588068425,40.811827827382785,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1365534795:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5632300,E-REDES,,1.0507161822416424,LINE:000493,BUS:JUNCTION:60:00600,BUS:JUNCTION:60:00601,"[[-9.051692653930948,38.57880235901774],[-9.052313833702318,38.57701741220127],[-9.053189684756466,38.57450054877392],[-9.054033091495077,38.57207671712571],[-9.05486546459509,38.569684440016516]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0023 COINA-QUINTA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.90864098813619,3.452933547507037,-17.897449087996755,-3.425520924105147,0.0111919001394369,0.0274126234018896,0.180225031685665,0.1802443480184564,0.1802443480184564,0.9737818276794552,-15.011072588068425,0.9728146249071794,-15.121009077045665,40.816201996933074,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1365697515:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0105L5151500,E-REDES,,0.7291330984875881,LINE:000494,BUS:EREDES:0105P5023800:60,BUS:JUNCTION:60:00602,"[[-8.586882640095599,40.681135241611365],[-8.586839992470914,40.6809901946742],[-8.586834776488358,40.68098454935252],[-8.586825846284455,40.680983370619344],[-8.5864226881769,40.6810526326718],[-8.58638381051509,40.681065275831145],[-8.586361092923491,40.68108693238479],[-8.586352865188623,40.681106811889144],[-8.586353926548627,40.681121999196215],[-8.586564626413468,40.68190057236847],[-8.586764224828011,40.6826306066879],[-8.586878634985498,40.68308954703423],[-8.58706779843988,40.683816560117],[-8.587198807955826,40.6842770554506],[-8.58727907085271,40.684409256593305],[-8.58739323282846,40.68450442122697],[-8.58754619319491,40.684595821481906],[-8.587665000980605,40.684643583045315],[-8.588196042241805,40.684829085347154],[-8.588219669506444,40.68482968527017],[-8.58840166539276,40.68478142764475],[-8.588522790825921,40.68475445544863],[-8.588546370818719,40.684760260396736],[-8.588563230730644,40.68477630364292],[-8.58858544922315,40.68478886774209],[-8.588619161057075,40.68479727103495],[-8.589234177653713,40.684895573561505],[-8.589263069911828,40.68490667927136],[-8.589287273458265,40.68493271588709],[-8.58952523605413,40.685529354533394],[-8.589517181671244,40.68555030515759],[-8.589502383100315,40.68556241258674],[-8.589482906811762,40.68556686628918],[-8.589473249418704,40.685581753882786],[-8.589529135479586,40.685718795764565],[-8.589531252998672,40.68572744119182],[-8.589523132323066,40.6857387116781],[-8.589447122266504,40.68575517721643]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.892285859136569e-08,-0.1345608136912446,1.5371912242895869e-12,-0.0097471424400686,5.892439578258999e-08,-0.1443079561313132,0.0013277010702266,9.617413042271187e-05,0.0013277010702266,0.9752285830645252,-5.334986142709283,0.9752302562842312,-5.335040240592391,0.2116836578222026,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1393431241:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124600,E-REDES,,0.1369675211980972,LINE:000495,BUS:JUNCTION:60:00603,BUS:JUNCTION:60:00604,"[[-8.63433186643739,40.638071025490305],[-8.635146403874284,40.63700555974656]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.40050907688859,5.566760551818357,-27.397002865487902,-5.556249312131026,0.0035062114006869,0.0105112396873305,0.2794071394480438,0.2794097660050906,0.2794097660050906,0.962923953472291,-6.366233382465584,0.9627245553235274,-6.388568494191486,40.09323662004458,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1445607465:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124600,E-REDES,,2.2344158677405668,LINE:000496,BUS:JUNCTION:60:00605,BUS:JUNCTION:60:00603,"[[-8.619681617116902,40.6541553458853],[-8.625700863019723,40.648470279839685],[-8.631360828593854,40.643400013011046],[-8.631371324388207,40.64070103600687],[-8.63433186643739,40.638071025490305]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.4576982499707,5.738126142626906,-27.400509076892423,-5.566760551836517,0.0571891730782745,0.1713655907903888,0.2793635868137434,0.2794071394481175,0.2794071394481175,0.9661947055042291,-6.003128577071084,0.962923953472291,-6.366233382465584,40.09285972852886,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1536774336:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,0105L5153000,E-REDES,,0.4736782941205664,LINE:000497,BUS:JUNCTION:60:00606,BUS:JUNCTION:60:00607,"[[-8.615654568051598,40.648342570085035],[-8.615444911687575,40.648319477407675],[-8.615126392234568,40.64826223382234],[-8.614770152540917,40.64818778543502],[-8.614502596274276,40.6481083544423],[-8.614219241453357,40.648015256127415],[-8.614008920050328,40.64793408987221],[-8.613926846448152,40.6478996551723],[-8.613815959350568,40.64785352610239],[-8.613772476548757,40.64783730045983],[-8.613740249517004,40.6478326353416],[-8.613717999701368,40.647832728257335],[-8.613685496723992,40.647840644370255],[-8.613657459361928,40.64785301735222],[-8.613635820095086,40.64787552134216],[-8.613628780688682,40.64788634782155],[-8.613634791990597,40.64792979923991],[-8.613174916506702,40.6488402136391],[-8.6127707649769,40.64961927094837],[-8.612726135635219,40.649652586616945],[-8.612523659711742,40.65004537613136],[-8.612401656735539,40.65002566789301],[-8.612161991984724,40.65000299140365]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1536774369:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,0105L5153000,E-REDES,,0.3951023116161869,LINE:000498,BUS:EREDES:0105S5003900:60,BUS:JUNCTION:60:00606,"[[-8.618692526479126,40.649940548637744],[-8.618691657234749,40.64993157424652],[-8.618685775323529,40.64992264801902],[-8.618684492306011,40.6499218069551],[-8.618676842898692,40.64991857939084],[-8.618415584889478,40.64993297280991],[-8.618411904727969,40.64993253807412],[-8.618409252904849,40.64992881215016],[-8.618409497731601,40.649925083017244],[-8.618376435804509,40.64958449743014],[-8.618355163530328,40.64936616002895],[-8.618359971222768,40.64926145576383],[-8.618359179820487,40.64925667740572],[-8.61835716978946,40.64925340803298],[-8.618352702759402,40.64925206710019],[-8.618347364408114,40.649252846033356],[-8.617052222008965,40.64931486903469],[-8.617026127922053,40.64931152080419],[-8.616983578615379,40.64929872338615],[-8.616945148547124,40.6492816942604],[-8.616908460726016,40.64926688205169],[-8.616870738817761,40.649241520229566],[-8.616844439226032,40.64922122526999],[-8.616816465928535,40.649193481136145],[-8.616802730961787,40.64917599697367],[-8.616765335476842,40.64911734198074],[-8.616736911083553,40.64904036897452],[-8.616653320603422,40.64880666026895],[-8.616616653140616,40.64871788018534],[-8.616574459888927,40.648648060976186],[-8.616511528854353,40.648568378244526],[-8.6164747685211,40.648528784229654],[-8.616416723811055,40.64847568191881],[-8.616365869053219,40.64843912773482],[-8.616312267326583,40.64840363865501],[-8.616282015675832,40.64838609769922],[-8.616269489041077,40.6483852407744],[-8.616136275767154,40.64843686772147],[-8.616129188826372,40.64843780697706],[-8.61611880121419,40.64843355514996],[-8.616098006614852,40.64842073814249],[-8.616055540516868,40.64840299624309],[-8.616026787648588,40.64839487724652],[-8.61589216002083,40.64837029087696],[-8.615654568051598,40.648342570085035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9661855811398408,-5.989631090554897,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1412105705:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5109800,E-REDES,,0.2934891077067865,LINE:000500,BUS:EREDES:1308S5005900:60,BUS:JUNCTION:60:00610,"[[-8.677138777046483,41.21214967544814],[-8.676369997931056,41.21222388130082],[-8.67406390988412,41.21332795873796]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.634919671635622,-2.8807734755538412,17.637889196113942,2.887868279446715,0.0029695244783205,0.0070948038928739,0.1756638849397028,0.1756592421897702,0.1756638849397028,0.9788086208542583,-4.295456254492614,0.97905775488485,-4.26528475935203,25.206469355675544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1388199558:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5601600,E-REDES,,1.656148299693255,LINE:000501,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:00612,"[[-9.331225109115525,38.74666800619363],[-9.331244125233043,38.74665786654842],[-9.331569689152502,38.746491782963936],[-9.334467196047541,38.74558877697803],[-9.33780280489119,38.744650687839844],[-9.339673855186994,38.74499274947443],[-9.342940134142074,38.74458399790053],[-9.346262275829112,38.744140048316304],[-9.349271197244716,38.745404581849044]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6123 TRAJOUCE-ALCOITÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.272710521776546,8.241156445996896,-34.20646129103527,-8.033785042070622,0.0662492307412776,0.2073714039262739,0.3492582565432418,0.3492954302636774,0.3492954302636774,0.9711712480684058,-14.027034606103836,0.9679713926743418,-14.356212568541771,50.121312995218446,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1392249330:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5647100,E-REDES,,0.0847816344307444,LINE:000502,BUS:JUNCTION:60:00439,BUS:JUNCTION:60:00613,"[[-8.773197226931908,38.967672633707444],[-8.773945188563303,38.967179530418335]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6471 BENAVENTE-PS MAXOQUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.39244230048577,3.155757274709585,18.393368447280693,-3.1534856471947905,0.0009261467949244,0.0022716275147942,0.1825225948026703,0.1825240065180756,0.1825240065180756,0.9838100962314592,-16.139019656378114,0.9838303655265788,-16.129081062715045,41.3324290122454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1408034663:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5010000,E-REDES,,0.6008654168965436,LINE:000503,BUS:JUNCTION:60:00614,BUS:JUNCTION:60:00615,"[[-7.489747718069587,37.199429531686945],[-7.488930897262338,37.20188378390591],[-7.488010710932161,37.20465311685863]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0100 ALDEIA NOVA - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.355847688804128,-0.7938060891928956,4.356686706981109,0.7897868850152663,0.0008390181769808,-0.0040192041776293,0.045792272125823,0.0457822614664351,0.045792272125823,0.9303859638573156,-14.574933895590874,0.9306118342972944,-14.559128114795255,15.256462477369013,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1408082856:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5634600,E-REDES,,4.520046910743565,LINE:000504,BUS:JUNCTION:60:00616,BUS:JUNCTION:60:00617,"[[-7.569195476057121,37.18320697309787],[-7.566942678423302,37.18409355872944],[-7.56356344407128,37.18543112751924],[-7.560121027656455,37.186798145863754],[-7.556864118199763,37.18807772479171],[-7.554826234134728,37.1888882620245],[-7.551512986124303,37.190198026696585],[-7.550093400346085,37.19076177592604],[-7.547997524929863,37.1915887415457],[-7.545436631107139,37.19260559726657],[-7.542317757807217,37.19232133169671],[-7.540315796805244,37.19213884709303],[-7.538992183022018,37.19201827225761],[-7.536275271867269,37.19177039392349],[-7.534048364884709,37.191567201822345],[-7.530659211538749,37.191261488630566],[-7.529097347079662,37.19111554625419],[-7.525851758783563,37.19082168844189],[-7.522816210495297,37.190545544239555],[-7.521095380618251,37.19038919523253]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6346 PS CONCEIÇÃO-ALDEIA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.11093412048274,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.922900149892282,4.100964047792417,-17.869401654798615,-3.964291171970217,0.0534984950936667,0.1366728758222004,0.1885370766577424,0.1886301979555402,0.1886301979555402,0.9383842354796346,-13.656083422272172,0.9337260521194874,-14.161331658027365,31.36257344010977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1411228091:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,0.3123663089000957,LINE:000505,BUS:JUNCTION:60:00618,BUS:JUNCTION:60:00619,"[[-7.60594614748735,38.92689439167062],[-7.607971472501571,38.92781901034461],[-7.609059463774144,38.92831758897173]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.659727512809545,2.7197637967519053,5.660100511414534,-2.721764044979196,0.0003729986049885,-0.0020002482272905,0.0603395375359344,0.0603531056877001,0.0603531056877001,1.0013767399100308,-7.118732644493925,1.0013433849802282,-7.106907584400816,8.660224664614747,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1411228174:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,10.018835161884327,LINE:000506,BUS:JUNCTION:60:00620,BUS:JUNCTION:60:00235,"[[-7.695198622217809,38.94611030757682],[-7.704286321982328,38.94847379686066],[-7.747338239359314,38.94906934621286],[-7.765757183505223,38.95167026108608],[-7.769208563805125,38.95215724547938],[-7.771316629781637,38.9522392994215],[-7.77357636921607,38.95232721215424],[-7.775948049455599,38.95072228339238],[-7.778135995947509,38.94924157898794],[-7.779928299297909,38.946882233978435],[-7.78146635526523,38.944857411522804],[-7.783485676118338,38.943040659541126],[-7.786974238773518,38.942423726273844],[-7.790663633497622,38.94177065863192],[-7.79347050243483,38.94127372865858],[-7.797374953407616,38.94058234677858],[-7.801077622111368,38.93983398264558],[-7.803891236513974,38.9394280063262]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.341538768319698,5.545170046232198,11.390149394839328,-5.485239985675562,0.0486106265196291,0.0599300605566366,0.1214215245232966,0.1218591697644777,0.1218591697644777,1.0004803231600536,-6.807288084766166,0.9982746364307694,-6.04170040083464,17.485890337850154,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1412423179:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005700,E-REDES,,0.6103818894126896,LINE:000507,BUS:JUNCTION:60:00621,BUS:JUNCTION:60:00622,"[[-8.557911032367588,37.143177731712],[-8.557769454513435,37.14556127958413],[-8.557541183882046,37.148659011125005]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0057 02 PORTO DE LAGOS-PORTIMÃO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.21164026219463,-2.9423319180523655,14.219984604356254,2.950156442584061,0.0083443421616244,0.0078245245316956,0.143271936231366,0.1432598429491054,0.143271936231366,0.9747316796774323,-11.124553921537611,0.9754694296151064,-11.077663580773867,47.73344535444478,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1412621540:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5620800,E-REDES,,4.216496666000422,LINE:000508,BUS:EREDES:0213S5903000:60,BUS:JUNCTION:60:00623,"[[-7.616757838607823,38.03114747065628],[-7.616734874059726,38.0311445592784],[-7.616380488288849,38.031237107319996],[-7.61475890251202,38.0333346892006],[-7.614058203594517,38.035569422517064],[-7.613385474842774,38.03771478663363],[-7.612835414494276,38.040659433044894],[-7.613258034319966,38.044129956861624],[-7.613936007224615,38.046160527416674],[-7.614415524064876,38.04759662162391],[-7.615023900084576,38.04941858892813],[-7.615756289225478,38.05161182007646],[-7.616423796725121,38.053610616257544],[-7.617212681672645,38.05597274327018],[-7.617915230202232,38.05837338814515],[-7.618685856413649,38.061006479434454],[-7.619460257014969,38.06363878829473],[-7.620022845068528,38.065574346398144],[-7.620616963689749,38.06759944411413]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.398791305190915,0.0312375776017718,30.521056687396783,0.3387471973557296,0.122265382205871,0.3699847749575015,0.2973752009292177,0.2973730999751879,0.2973752009292177,0.983648465786502,-7.729096157276045,0.9876720294602358,-6.954161092151761,42.67114376943862,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1412621545:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5620800,E-REDES,,0.5860215217506722,LINE:000509,BUS:JUNCTION:60:00623,BUS:JUNCTION:60:00624,"[[-7.620616963689749,38.06759944411413],[-7.621319745688218,38.06974191131387],[-7.622290259577958,38.072702365769146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.521056687396214,-0.3387471973561521,30.53804919245054,0.3901401343362281,0.016992505054322,0.0513929369800759,0.2973730999751824,0.2973724080481993,0.2973730999751824,0.9876720294602358,-6.954161092151761,0.988243989433546,-6.846936850622838,42.67084229806033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1583564789:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5620700,E-REDES,,3.148340292428335,LINE:000510,BUS:JUNCTION:60:00625,BUS:JUNCTION:60:00626,"[[-7.533437325561524,38.15726250132714],[-7.535217840787629,38.154883464268046],[-7.537791037147792,38.15423149949668],[-7.558653546284209,38.15121955503827],[-7.565736995280044,38.14741167948814]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.562595453623967,-3.160388855445394,-19.52513916999509,3.254000710225206,0.0374562836288774,0.0936118547798123,0.1905057176845747,0.190454646876782,0.1905057176845747,1.0009243793700815,-4.493869849775691,1.000091224164212,-4.872269011277598,27.33616267535869,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1583564901:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5650800,E-REDES,,0.3016934773174662,LINE:000511,BUS:EREDES:0213P5906100:60,BUS:JUNCTION:60:00628,"[[-7.569100918505518,38.1462297118086],[-7.569099654227588,38.14620270604765],[-7.569100760792818,38.14605856875962],[-7.569860169369686,38.14491374603487],[-7.570595666361992,38.14380474950411]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.65659070010059,1.5026224663705383,-19.653030817148455,-1.4937473489921755,0.003559882952139,0.0088751173783629,0.1896974765611763,0.1896997720947636,0.1896997720947636,1.0,-4.914664097440077,0.9997736303183776,-4.948695965458234,27.22051543905348,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1420165042:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5013300,E-REDES,,16.015651102814743,LINE:000512,BUS:JUNCTION:60:00629,BUS:JUNCTION:60:00630,"[[-8.319872287941559,38.266204797752174],[-8.320514581533443,38.266787239010505],[-8.323525365132152,38.26889024217518],[-8.33247668299736,38.27514146324867],[-8.340591812854317,38.28096675786388],[-8.342798560277487,38.282515091245735],[-8.345011356589698,38.284067434564925],[-8.347437566323533,38.285764762834134],[-8.349540212762681,38.287224530982385],[-8.352442329017714,38.28925136521613],[-8.354638617723014,38.29074373752038],[-8.356832945628769,38.2923861311417],[-8.360411076074662,38.29482604913253],[-8.362851106009503,38.29659968332523],[-8.365018580950876,38.298114933134876],[-8.367979863522768,38.30019048428918],[-8.36994531607429,38.30159042157214],[-8.373017929419433,38.30375359710198],[-8.376512723089883,38.30619847759033],[-8.378094904988325,38.30731702155731],[-8.381590634635046,38.30974182853859],[-8.38500996371693,38.31212938999875],[-8.387801432750525,38.31411992996156],[-8.390747002689023,38.31619879811543],[-8.393342808711816,38.318025353543014],[-8.395977511702968,38.319880708106936],[-8.398959384634049,38.32204289542421],[-8.401586896602623,38.32385792379327],[-8.403868665676265,38.325491449689274],[-8.406279223552634,38.32712962875598],[-8.409603897685667,38.329466624276215],[-8.413125227658176,38.33191919243915],[-8.416280289275033,38.334130110379576],[-8.418653353719717,38.33581869774555],[-8.421159989869206,38.337568823346686],[-8.424215993958141,38.33972269952151],[-8.42710389133696,38.34176851735616],[-8.430168908310902,38.34388637706342],[-8.433083818113627,38.34592467983634],[-8.436190858704743,38.34810257608468],[-8.43900820372668,38.35011086708717],[-8.441232664383048,38.35248539999209],[-8.443553191774352,38.3549860073993],[-8.446254976023177,38.357935410073665],[-8.448128224848901,38.3599887271883],[-8.45020608299553,38.362246944800944],[-8.452571405500782,38.36478525426027],[-8.452745729332406,38.36496719281633],[-8.45278599177556,38.36501063929286]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.4295970449585225,1.414010964159147,-5.413640124232321,-1.5203670548136703,0.0159569207262011,-0.1063560906545233,0.0549189186796846,0.0553296580352028,0.0553296580352028,0.9830671159222448,-12.491199154998066,0.977922204124544,-12.978899446546995,7.939397049103578,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1420165131:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1501L5013300,E-REDES,,0.3678202890133746,LINE:000513,BUS:JUNCTION:60:00631,BUS:JUNCTION:60:00629,"[[-8.316405653272808,38.26320604997424],[-8.319234664983208,38.265657218580444]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9830671159222448,-12.491199154998066,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1442153113:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,0.8904774531484311,LINE:000515,BUS:JUNCTION:60:00633,BUS:JUNCTION:60:00109,"[[-8.470820276116623,37.15076758085845],[-8.465893019582849,37.14888742475854],[-8.463980629370788,37.14816405343145],[-8.461758977195775,37.14730815775027]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.17600920627663,-2.343904162209437,-32.115108114863865,2.436403277474437,0.0609010914127665,0.0924991152649998,0.3204445760640478,0.320438177007235,0.3204445760640478,0.9687609825569918,-12.080754608004188,0.967162516151774,-12.268132042064694,53.278672552007286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1442499865:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5011600,E-REDES,,0.5639481813562531,LINE:000516,BUS:JUNCTION:60:00634,BUS:EREDES:0805S5062500:60,"[[-7.908833046424292,37.042025219245325],[-7.907882147103077,37.041263217268806],[-7.906501159765945,37.04015656294416],[-7.905332006436264,37.039221823870726],[-7.904390551503144,37.038705046681336],[-7.90443646245981,37.038525461315395],[-7.904437617583052,37.03850746016023]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0116 BRACIAIS-TORRE NATAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.73927613131645,0.2534060681985601,21.74849219491163,-0.2274595562300082,0.0092160635951827,0.0259465119685519,0.2232450406922615,0.2232456258406883,0.2232456258406883,0.9370890959513838,-15.364538240212225,0.937471487680368,-15.28232669234574,25.244035262134712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1497160881:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5011600,E-REDES,,0.3682951244612437,LINE:000517,BUS:JUNCTION:60:00636,BUS:JUNCTION:60:00634,"[[-7.91161522159038,37.04422894299219],[-7.910442790510455,37.04385048737233],[-7.909207967610544,37.04293422658472],[-7.908833046424292,37.042025219245325]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0116 BRACIAIS-TORRE NATAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.73325746528564,0.2703530151558249,21.73927613131492,-0.2534060682036631,0.0060186660292806,0.0169469469521617,0.2232446244633726,0.2232450406922464,0.2232450406922464,0.9368402396437888,-15.418260826901276,0.9370890959513838,-15.364538240212225,25.243969095069424,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1459623172:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0602L5152200,E-REDES,,0.4563433958533664,LINE:000518,BUS:JUNCTION:60:00637,BUS:JUNCTION:60:00638,"[[-8.620767038201912,40.36553524857809],[-8.620856947616904,40.36559338601858],[-8.620909667531354,40.36564533188288],[-8.621026437422717,40.36570744402383],[-8.621219979407526,40.36587174076046],[-8.621241308629106,40.365900450077426],[-8.621731369216997,40.366478094786395],[-8.622149771780691,40.366992327376366],[-8.622711102244079,40.3676996959971],[-8.622757772529235,40.3678358231948],[-8.622941573152241,40.368682127658374],[-8.622966639170558,40.368876558165354],[-8.62300250129617,40.36911950949017],[-8.623003906803845,40.369123357874884],[-8.623005602595079,40.36912664668427],[-8.623010768388042,40.3691311004679],[-8.623026574232005,40.36913992172962]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.789135160109472e-10,0.0093264866946261,2.7074919488558375e-09,-0.013944450014315,1.9285784328448902e-09,-0.0046179633196889,9.100107349106456e-05,0.0001360598767711,0.0001360598767711,0.9861879274542492,-2.9462509218694715,0.9861873757985562,-2.9462414246367543,0.0195235868519403,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
