source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1459623214:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0602L5152300,E-REDES,,0.5337384637388337,LINE:000519,BUS:JUNCTION:60:00639,BUS:JUNCTION:60:00637,"[[-8.61530806423025,40.36319953367278],[-8.615376265326525,40.36324242981905],[-8.61551675774422,40.36332724128116],[-8.615681702588347,40.36341858727146],[-8.6158415453259,40.3635010299215],[-8.615994768766456,40.36357150472663],[-8.616283399421725,40.36370194692033],[-8.617315772076548,40.36417074684985],[-8.61777762147467,40.36439401585783],[-8.618230136025728,40.36459248507737],[-8.618364197460249,40.36464328826522],[-8.61849216483623,40.36468813729466],[-8.618743540539949,40.36476429182552],[-8.619464905647343,40.36495350023417],[-8.619802341558275,40.36505355017661],[-8.620024858945467,40.36512739226456],[-8.620191040776229,40.36518968376337],[-8.62037159039642,40.36528024564228],[-8.620623530689727,40.36543065316763],[-8.620775575627057,40.365528980643354]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.762277146117911e-11,0.0039166564960632,7.77774669674172e-10,-0.00931782876601,7.301518982129928e-10,-0.0054011722699468,3.821587106596343e-05,9.091659572102396e-05,9.091659572102396e-05,0.9861882943966116,-2.9462572390965183,0.9861879274542492,-2.9462509218694715,0.0130458596241962,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1459623240:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0602L5152300,E-REDES,,0.3907810190243164,LINE:000520,BUS:EREDES:0602P5026100:60,BUS:JUNCTION:60:00639,"[[-8.616664804344815,40.36067807651943],[-8.616735580365503,40.360609103471766],[-8.616744084364505,40.36060313315225],[-8.616748510717432,40.360599836570174],[-8.616751699686958,40.36059800407446],[-8.616755007152156,40.36059627914778],[-8.616757767333226,40.36059539403101],[-8.616759916785387,40.36059470959813],[-8.616762162222262,40.360594276917205],[-8.616764043821608,40.3605939988567],[-8.616765845405286,40.36059405433627],[-8.616767024036081,40.36059424751251],[-8.616769525985127,40.360595110550584],[-8.616772100116542,40.360596189418324],[-8.616774475219987,40.360597422215015],[-8.61682933830459,40.360627450563555],[-8.616994781699082,40.36072660943395],[-8.61699942918943,40.360731164730744],[-8.617002193513029,40.360737420971056],[-8.617003440460032,40.360743854685985],[-8.617002172062358,40.36074920028609],[-8.616999824777738,40.360753487763354],[-8.616996865148225,40.360757750794534],[-8.6166492754589,40.36109670939009],[-8.616648495049759,40.361097874376256],[-8.616647776922948,40.361099516393885],[-8.616647508269681,40.361101453708336],[-8.616647399456346,40.36110269692697],[-8.616647464837344,40.36110360621056],[-8.616648143857075,40.36110472004706],[-8.616649518662701,40.36110600206988],[-8.616659735865266,40.361112380148235],[-8.616959578046846,40.36129719406774],[-8.6152551522257,40.362915630834216],[-8.615237844644726,40.362930247142934],[-8.615226001662684,40.362938554739785],[-8.615218490519517,40.36294842918933],[-8.615214794113188,40.36295670271187],[-8.615216149095504,40.3629683862105],[-8.61522276190325,40.36298271335237],[-8.61523166655235,40.36300967465888],[-8.615234801666174,40.36302828496241],[-8.615234560412173,40.36305382562767],[-8.615232557996633,40.36307015200609],[-8.615225337549221,40.36309434401751],[-8.615220937644125,40.36310960876629],[-8.615221035164202,40.36312325172183],[-8.61522397353741,40.36313739611005],[-8.61522906465734,40.36314636232547],[-8.615239626803703,40.363156503391494],[-8.61530806423025,40.36319953367278]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.268296057834563e-12,-3.673939655788306e-05,4.6750927589328956e-11,-0.0039177768644524,4.5482631531494396e-11,-0.0039545162610103,3.584761469746151e-07,3.8226802801731914e-05,3.8226802801731914e-05,0.9861883731815992,-2.946258595447002,0.9861882943966116,-2.9462572390965183,0.0054852637109674,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1459623253:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0602L5152200,E-REDES,,0.3835199251777559,LINE:000521,BUS:EREDES:0602P5026100:60,BUS:JUNCTION:60:00639,"[[-8.616724859749228,40.36070655219646],[-8.616798171623874,40.360634965875384],[-8.616803583649686,40.36063286288992],[-8.61681292411771,40.36063190513228],[-8.616823308048481,40.36063527465219],[-8.616986386821472,40.36073302058437],[-8.616988923950577,40.36073550446425],[-8.616990707002754,40.3607395404596],[-8.616991489359656,40.36074357165007],[-8.616990261460394,40.36074799851663],[-8.616986941028848,40.3607528394156],[-8.616635914369217,40.36109517145894],[-8.616632933739693,40.36109979478962],[-8.616631451752099,40.36110326813249],[-8.616631466599236,40.36110533934054],[-8.616633595317737,40.36110832925053],[-8.616637236064829,40.36111039425457],[-8.61664242426287,40.361113191220255],[-8.616943023763897,40.36129855134285],[-8.615246198336672,40.362909778675615],[-8.615229487548529,40.36292388817771],[-8.615216719108288,40.36293283903642],[-8.61520772682289,40.36294467387808],[-8.615202848542715,40.36295559996637],[-8.615204554845182,40.36297031685623],[-8.61521147856384,40.36298531811242],[-8.615220082329975,40.36301136211514],[-8.61522302090528,40.363028829539914],[-8.615222796046856,40.36305337052378],[-8.615220904401935,40.36306872384254],[-8.61521384490393,40.363092374848826],[-8.615209157892025,40.36310864941626],[-8.61520926751093,40.363123985359046],[-8.61521258370443,40.36313992927144],[-8.615218879234876,40.36315104276931],[-8.61523119575553,40.36316286053075],[-8.615300673932625,40.36320655287179]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.751799823966237e-13,3.67393938667229e-05,4.7862397570560194e-11,-0.0039177768701229,4.688721758816357e-11,-0.0038810374762562,3.584761207162435e-07,3.822680285706008e-05,3.822680285706008e-05,0.9861883731815992,-2.946258595447002,0.9861882943966116,-2.9462572390965183,0.0054852637189065,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1658621141:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5152400,E-REDES,,7.993427666796897,LINE:000522,BUS:JUNCTION:60:00641,BUS:EREDES:0602S5004300:60,"[[-8.81579461133837,40.35607521446278],[-8.763326896916473,40.34584784462277],[-8.761728002711306,40.345346225458094],[-8.75269998384424,40.3404295126586],[-8.750254908750094,40.33964734061668],[-8.736809290570804,40.33533792542917],[-8.734909501859091,40.33498591909819],[-8.732690371139917,40.333747685843385],[-8.729385024461655,40.333398742684594],[-8.727772187286334,40.33282873213962],[-8.728017559983714,40.33272390330874]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.798804607227587e-15,1.7754706302238658e-13,4.197269176851946e-07,-0.0831726705162984,4.197269234839992e-07,-0.0831726705161208,1.709300165674279e-15,0.0008003293952069,0.0008003293952069,1.0000340598274042,-1.870653121827521,1.0000000000000004,-1.870074850859504,0.1148413538824709,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1464711475:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5616600,E-REDES,,3.383934227044441,LINE:000523,BUS:EREDES:1109S5902500:60,BUS:JUNCTION:60:00644,"[[-9.218065884240879,38.924241954497525],[-9.218056135834729,38.924258276699426],[-9.217867608621715,38.92440754675993],[-9.217423687670609,38.927705888121395],[-9.216386969673461,38.9301339331118],[-9.213697987783283,38.933062170710244],[-9.212907190190313,38.93484472586192],[-9.213366431895304,38.93817711011338],[-9.213607268320036,38.93992442147269],[-9.211017115864603,38.94161582090319],[-9.209498470069523,38.94419330464812],[-9.20960598768698,38.94633957780969],[-9.2102060466134,38.947900778262216],[-9.21117779852242,38.95003552634899],[-9.211020061973363,38.951348440854794],[-9.21089664414176,38.95225424547143]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.338840839956301,-2.0506600641050445,2.3398738893496205,2.020473128777326,0.0010330493933192,-0.0301869353277184,0.03062148537902,0.0304039928943887,0.03062148537902,0.977453160983962,-11.979020476619349,0.9784206210697116,-11.94295709334874,4.393956863110924,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1511763402:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5610100,E-REDES,,2.6043408353561666,LINE:000524,BUS:EREDES:1113S5480800:60,BUS:JUNCTION:60:00646,"[[-9.211754235259095,39.10185559323361],[-9.211777042046744,39.10185856143831],[-9.212860164621416,39.10199957037931],[-9.216503085800195,39.10057979234965],[-9.22078823104302,39.09890306013031],[-9.223030174007427,39.09804496078146],[-9.226909701323224,39.09655471062159],[-9.23040708176831,39.095183623045706],[-9.232626977549085,39.093250861685156],[-9.236688746226076,39.089719477839125]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6101 MATACÃES-TORRES VEDRAS SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.053789964220375,-0.0324138471402139,-20.02111544909847,0.1163510442793599,0.0326745151219007,0.0839371971391459,0.1956074199514697,0.195606465973016,0.1956074199514697,0.9865062175074438,-10.850736057536263,0.9849190078928878,-11.16637758579923,28.06821924974455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1516611586:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5117502,E-REDES,,0.3930117287486139,LINE:000525,BUS:JUNCTION:60:00647,BUS:JUNCTION:60:00648,"[[-7.999765773095456,41.258314871194585],[-7.995109657243021,41.25880565170443]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.537715832404363,-2.24373318920489,18.54202480281108,2.254325043304297,0.0043089704067149,0.0105918540994069,0.1828600383302417,0.1828553813561702,0.1828600383302417,0.9826155010599786,4.08642453758307,0.982932752175143,4.129119897785948,26.23906418858398,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1604261915:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,0.4993556417719771,LINE:000526,BUS:JUNCTION:60:00649,BUS:JUNCTION:60:00650,"[[-8.08587957833879,40.29971108730533],[-8.089705995906533,40.29851457087165],[-8.091327370537947,40.2980069998997]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.455215051650782,1.8127792034097845,-13.452364442304187,-1.808251688779528,0.0028506093465949,0.0045275146302561,0.1319417615231724,0.131948362916215,0.131948362916215,0.9901537916441242,-1.0851870116496922,0.989854191324877,-1.1238221268290816,18.933614997304495,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1526452397:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,0.8037285515733633,LINE:000527,BUS:JUNCTION:60:00651,BUS:JUNCTION:60:00652,"[[-8.200716922833886,38.346300873307776],[-8.200234666867152,38.34673615137682],[-8.19808256711086,38.34861088839616],[-8.196568266051703,38.35001024039544],[-8.19537827912387,38.35107254301529],[-8.19464208547742,38.351736063093256]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.682561885492584,-2.2454407841522057,-2.681936544638553,2.238379129420699,0.000625340854031,-0.0070616547315065,0.0342037701852352,0.0341529784995723,0.0342037701852352,0.9841740210285816,-12.81236786420146,0.984226520495212,-12.832006078848767,11.39555894893727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1526919290:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5013500,E-REDES,,10.921343083035758,LINE:000528,BUS:JUNCTION:60:00653,BUS:JUNCTION:60:00654,"[[-8.050691071976155,38.60761756973542],[-8.052173046118464,38.609161687354735],[-8.054080393115477,38.61115148318543],[-8.055091428910004,38.61164621656815],[-8.05764674502913,38.612965770324145],[-8.059632527163718,38.61399629402327],[-8.062795784083901,38.61561050650707],[-8.06357583492604,38.61601828961947],[-8.066555112251393,38.61757446887132],[-8.067762485623913,38.618213657947315],[-8.070580461185164,38.619679437278684],[-8.072811571513203,38.6208397361004],[-8.075068854252052,38.62200019396627],[-8.07693709779463,38.62294304858612],[-8.078922869308949,38.623956550986826],[-8.081407322726664,38.625241860552606],[-8.08360374690421,38.62637956117722],[-8.085663753698588,38.6273940869987],[-8.08780472540471,38.62855578376982],[-8.08985890796414,38.629624580092916],[-8.092675990288242,38.63002162394546],[-8.09539601091715,38.63040562517273],[-8.098280065908794,38.6307941319634],[-8.101158719039885,38.63118477326909],[-8.103715198358197,38.63153992828008],[-8.106498054660733,38.63194963003549],[-8.107966969920042,38.632152611476805],[-8.110275140458407,38.63246776540806],[-8.112778585922138,38.632809524594634],[-8.115103623162002,38.63312687403488],[-8.118549482893124,38.633597158752494],[-8.120643593344267,38.6338829064439],[-8.123028259451727,38.63420825634067],[-8.125623359749861,38.63456225966228],[-8.12855708350144,38.634962372697224],[-8.131037158271663,38.63530057858646],[-8.133915538467742,38.63571078136117],[-8.136437241772862,38.63606838375791],[-8.138280575669336,38.63632888213507],[-8.140700964746568,38.636684614801865],[-8.143717878684757,38.63710842903596],[-8.146191320704046,38.6374390175731],[-8.148296172926493,38.63772313374553],[-8.15120654516854,38.638109728105725],[-8.153281144442747,38.638415163271354],[-8.155330830092465,38.63869786590918],[-8.158007529092327,38.63906730380252],[-8.16073747143749,38.639443342246096],[-8.163028762057603,38.63975551348531],[-8.165859382067477,38.64015196200937]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.105988512015059,-2.6815948350922905,-7.086785424075921,2.6337247179896615,0.0192030879391378,-0.047870117102629,0.0734183218706782,0.0730364468599852,0.0734183218706782,0.9954488983498112,-13.989959850394918,0.9960724393835688,-14.499747051244514,10.534986636630544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1526919313:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007200,E-REDES,,0.1382105634256078,LINE:000529,BUS:JUNCTION:60:00499,BUS:JUNCTION:60:00653,"[[-8.049717927214571,38.60663367949709],[-8.050682847116343,38.60762179795849]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.099070319185508,-2.679497196125769,-7.098826513067539,2.678894963959873,0.0002438061179681,-0.000602232165896,0.0733491984789334,0.0733443346173319,0.0733491984789334,0.99544070980764,-13.983497125037932,0.9954488983498112,-13.989959850394918,10.525067940728002,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1526919326:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5013500,E-REDES,,0.1379426354805406,LINE:000530,BUS:JUNCTION:60:00499,BUS:JUNCTION:60:00653,"[[-8.04972803046448,38.606631362217634],[-8.050690062864982,38.60761651506742],[-8.050691071976155,38.60761756973542]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.112858944549044,-2.6846988565874206,-7.112614664882347,2.6841009849456423,0.0002442796666972,-0.0005978716417782,0.0734916562328229,0.0734868018000705,0.0734916562328229,0.99544070980764,-13.983497125037932,0.9954488983498112,-13.989959850394918,10.545509575666944,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1527413057:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1502L5660400,E-REDES,,0.4321961371376089,LINE:000531,BUS:JUNCTION:60:00655,BUS:JUNCTION:60:00656,"[[-8.90143930217201,38.69655333912807],[-8.901550878819691,38.69658001572115],[-8.901563206263814,38.696585570118586],[-8.901571392996233,38.69659468074974],[-8.901591924960941,38.69663887383752],[-8.901642512133948,38.6967460059561],[-8.90171389535015,38.69689513142623],[-8.901753420437547,38.69697932995687],[-8.901789706743223,38.697056271355095],[-8.901826106134132,38.697133031836096],[-8.901861175682399,38.69720690049411],[-8.901900211606714,38.69728939968278],[-8.901947032380514,38.697390376990725],[-8.901996108629737,38.6974947894744],[-8.902042901759533,38.69759530751438],[-8.902077909565472,38.69766980706575],[-8.902107522809922,38.697731118434795],[-8.902156319722833,38.69783623530713],[-8.902192905363643,38.69791313856118],[-8.902234657708261,38.69800233067018],[-8.902265835240934,38.698069063498544],[-8.902302018432234,38.698144861385245],[-8.902337932334003,38.698222336519706],[-8.90237655713608,38.698304982369],[-8.902418755627679,38.698396072148014],[-8.90243505870513,38.6984306454003],[-8.902465570870723,38.69849318483568],[-8.902511466632099,38.69859136650727],[-8.902562187687696,38.69870000163283],[-8.902607092385095,38.6987957846662],[-8.902652085094681,38.69889118876461],[-8.902697941376948,38.698988857159854],[-8.902731677769308,38.69906150923378],[-8.902775239694584,38.69915423833737],[-8.902824088603444,38.69925866094094],[-8.902869554074279,38.699356286799116],[-8.902918457249672,38.699460384713355],[-8.90296672828828,38.69956447776739],[-8.903017191576875,38.69967252885451],[-8.90306910491805,38.69978393032614],[-8.903110288291137,38.69987131523638],[-8.903161184567779,38.69998003899547],[-8.903161898306776,38.699987703874335],[-8.903157328215183,38.69999450423747],[-8.90302244675808,38.7001049313141]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.976812944663631e-12,-1.0574406979125515e-11,1.7161579667686462e-08,-0.0894560840965829,1.7156602854741796e-08,-0.0894560841071573,1.1276200206337313e-13,0.0008631150277249,0.0008631150277249,0.9973087512909012,-11.167636745413596,0.9973080561840204,-11.167614769045764,0.1376118090790822,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1542149765:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,0.4365924412130356,LINE:000532,BUS:JUNCTION:60:00657,BUS:JUNCTION:60:00658,"[[-8.34844017603999,41.068537355792905],[-8.350363831976713,41.06728381832495],[-8.352388078246722,41.06597672231873]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.153840153104095,0.6649488065852455,-25.145065588279724,-0.6402042112736572,0.0087745648243711,0.0247445953115882,0.2456610362508927,0.2456621535954161,0.2456621535954161,0.9856162025596712,-1.8755509498396865,0.9852429973458522,-1.941411221104879,40.844983555643225,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1542149779:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,0.0896633994157605,LINE:000533,BUS:JUNCTION:60:00659,BUS:JUNCTION:60:00660,"[[-8.429735198455969,41.02236107424382],[-8.429054968781495,41.02298304286003]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.97858600575334,-0.1701010523617346,24.980388247089273,0.1751964024583369,0.0018022413359339,0.0050953500966023,0.2456753173575215,0.2456752566512804,0.2456753173575215,0.9783731293108548,-3.199557991076195,0.978445338142491,-3.1858514472171495,40.84717222670572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1542149779:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,3.4894807699258537,LINE:000534,BUS:JUNCTION:60:00660,BUS:JUNCTION:60:00661,"[[-8.428630408624901,41.02337123184896],[-8.427133415157027,41.02473993216768],[-8.426063964358937,41.025717688546884],[-8.424751750278604,41.02691732976112],[-8.422180296106719,41.02926802488974],[-8.41980809360183,41.03078339150341],[-8.417744827439993,41.03210131067777],[-8.415481500737124,41.03354691947354],[-8.411200005170338,41.03628126109502],[-8.406618142530569,41.03920701039924],[-8.402908715362232,41.04157533498164],[-8.401062994442114,41.0427536457918],[-8.39816282428682,41.04460497501943]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.98038824709022,-0.1751964024722103,25.050526415039325,0.3733889235438095,0.0701381679491035,0.1981925210715992,0.2456752566512907,0.2456715028313505,0.2456752566512907,0.978445338142491,-3.1858514472171495,0.9812923993571404,-2.653890997314,40.84716213339276,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1542149779:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,1.1861572529079267,LINE:000535,BUS:JUNCTION:60:00662,BUS:JUNCTION:60:00663,"[[-8.389932279601037,41.04999562533732],[-8.387760089482331,41.05155222131889],[-8.385324219339225,41.05146776531821],[-8.382116008614943,41.05135644079793],[-8.379299922425565,41.05125865467828],[-8.376723421912992,41.05181432223472]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.068911772619956,-0.42530736151862,25.09275242280428,0.4926096429295977,0.0238406501843222,0.0673022814109777,0.2456700702918978,0.2456679353571188,0.2456700702918978,0.982050557157598,-2.5149209649473656,0.9830409738598316,-2.335010800868016,40.84629982407479,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1583564789:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5620700,E-REDES,,4.9607412358871334,LINE:000536,BUS:JUNCTION:60:00664,BUS:JUNCTION:60:00625,"[[-7.499563135836038,38.18719495247098],[-7.503813846177849,38.18226659950326],[-7.515879855553001,38.17768164520056],[-7.526282288534566,38.174753203303844],[-7.528251490711962,38.17321374953666],[-7.533823832225124,38.1640063452205],[-7.53245925270287,38.158569275813655],[-7.533437325561524,38.15726250132714]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.62165436926187,-3.012866209240563,-19.562595453623732,3.1603888554460884,0.0590589156381362,0.1475226462055254,0.1905831368497364,0.1905057176845735,0.1905831368497364,1.0023041559810468,-3.898584583984541,1.0009243793700815,-4.493869849775691,27.34727175344188,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1616816245:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5659800,E-REDES,,0.5436612737754014,LINE:000537,BUS:JUNCTION:60:00665,BUS:JUNCTION:60:00666,"[[-8.220478613781788,37.14388772382858],[-8.220505518326926,37.143881125923755],[-8.220719084874103,37.1438250999243],[-8.221524931268284,37.14349128036995],[-8.223621053794588,37.142835413452005],[-8.225499207512268,37.1422478923782],[-8.225652300985004,37.14170095649265]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2424836822122349e-12,-2.5017941347877228e-12,1.2222196186661974e-10,-0.0052145334060332,1.2097947818440749e-10,-0.005214533408535,2.7995498171533882e-14,5.226129486587563e-05,5.226129486587563e-05,0.9601154951992512,-14.071610794949343,0.9601153439328504,-14.071608120050492,0.0074991096091082,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1585519555:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0615L5154200,E-REDES,,2.669558109946111,LINE:000538,BUS:JUNCTION:60:00667,BUS:JUNCTION:60:00668,"[[-8.58483077510953,40.049589257960776],[-8.585169816124742,40.04966069050319],[-8.585925399557588,40.049724554119955],[-8.587731655271698,40.04916745850542],[-8.590016299725923,40.051243331511074],[-8.592430073666755,40.05190407126327],[-8.594579627402302,40.052357507979245],[-8.596856126972549,40.052534811127224],[-8.600113117916438,40.05340265106049],[-8.602082987133164,40.05254332928789],[-8.6050142891081,40.052824982127966],[-8.606879246778181,40.05359267199761],[-8.609038694250456,40.053796873581554],[-8.610808705327,40.053464447973695],[-8.611404166023979,40.05239450155629],[-8.612376571728838,40.051685839968854],[-8.61240579833093,40.051687375766654]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6598578731038793e-13,1.6047278392545194e-14,1.5635650997799838e-08,-0.0277797881777936,1.5635385012012526e-08,-0.0277797881777776,2.563950248511419e-15,0.0002672962029538,0.0002672962029538,1.0000596674142734,-3.452546148207196,1.0000558684360894,-3.4524816524855826,0.0383550298398445,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1591816720:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655600,E-REDES,,3.93973924850847,LINE:000539,BUS:JUNCTION:60:00669,BUS:EREDES:1214S5681500:60,"[[-7.488731336641114,39.332266143138604],[-7.485740751214551,39.33129719245665],[-7.482058785077689,39.33007324664706],[-7.479745212448694,39.32932215041391],[-7.477290807303738,39.328507203363436],[-7.474335799288855,39.327542879538974],[-7.472070649969782,39.32680028983431],[-7.468677714088447,39.325679509090605],[-7.466909359739722,39.32509926103339],[-7.46398046817211,39.324135733359554],[-7.461644164869864,39.32337459080256],[-7.460135278940435,39.32286743800766],[-7.458244621733435,39.32225193698923],[-7.455245662468426,39.32125929509864],[-7.453130084921171,39.32058332686056],[-7.449261813937644,39.319623327614906],[-7.44688927327192,39.31903445048932],[-7.446351320267591,39.31913179548549],[-7.446328165458637,39.31913276707347]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.120029889617683,-0.775442264424926,-17.084135584403377,0.8565285887743442,0.0358943052143061,0.0810863243494182,0.1666982464761841,0.1666796662867445,0.1666982464761841,0.989251345056694,-3.765582523810039,0.9875148788007928,-4.1762038311553455,23.919966491058137,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1603141314:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,0.1796160075813461,LINE:000540,BUS:JUNCTION:60:00671,BUS:JUNCTION:60:00672,"[[-9.180458518100465,39.33551317281276],[-9.178602701010206,39.33599589067671],[-9.178476238177753,39.33602088896661]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.855683091146739,-1.4071323754113296,8.856163616537991,1.4068321484889816,0.0004805253912518,-0.0003002269223479,0.0892890604197512,0.0892861204939954,0.0892890604197512,0.9663320555868846,-11.272586269795944,0.96640994266347,-11.263088171574587,13.317780657730069,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1603141302:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,4.645678774645385,LINE:000541,BUS:JUNCTION:60:00085,BUS:JUNCTION:60:00673,"[[-9.131369291181052,39.36004981917605],[-9.131459278763234,39.35999035720531],[-9.133340241735494,39.358669858526746],[-9.137470330482621,39.355770486425364],[-9.139305422822998,39.35469510357438],[-9.145227942544002,39.35116720052216],[-9.148514905690023,39.34951925752433],[-9.151536101892408,39.348709191212556],[-9.15314634920282,39.34784321446148],[-9.156745043400663,39.34656403416779],[-9.161085308970552,39.34272675355769],[-9.164475615032073,39.340172264271665],[-9.167092508056513,39.338222365151644],[-9.170567185791372,39.33756838091339],[-9.174880413252462,39.33676012872064]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.864342179620467,1.3975056689522791,-8.851940240236635,-1.405477739135136,0.0124019393838317,-0.0079720701828565,0.0891538087161551,0.0892296344825021,0.0892296344825021,0.968558707333747,-11.000953109000024,0.9665489997460474,-11.24612996606095,13.308917068014344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1603141314:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,0.320396173170858,LINE:000542,BUS:JUNCTION:60:00672,BUS:JUNCTION:60:00673,"[[-9.178476238177753,39.33602088896661],[-9.174866807093963,39.33673431089155]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.865494863617771,-1.4083073839093905,8.86635374551375,1.4077767785786706,0.0008588818959793,-0.0005306053307196,0.0893801852767677,0.0893749424165949,0.0893801852767677,0.96640994266347,-11.263088171574587,0.9665489997460474,-11.24612996606095,13.331372253973864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1604261926:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,2.2438164224431087,LINE:000543,BUS:JUNCTION:60:00674,BUS:JUNCTION:60:00675,"[[-8.185798612847499,40.26333734438199],[-8.182230922964168,40.264937975558134],[-8.179420242149062,40.26619902970917],[-8.177827172410291,40.26691336413635],[-8.174599385877073,40.26836215528454],[-8.171503290357142,40.269751237767366],[-8.169078567021756,40.27083899587964],[-8.166553465550917,40.27197168097306],[-8.164568458067585,40.27286095832941],[-8.163055937880586,40.27353830424944],[-8.162999816110403,40.27356348058128]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.333295663965384,-0.5117943921575205,7.337070918767936,0.501758762618881,0.0037752548025524,-0.0100356295386395,0.0716399146666589,0.0716246208921236,0.0716399146666589,0.9873868803531676,-1.5095855948467638,0.9880107722369728,-1.41257021365716,10.279798345050787,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1612249575:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5153700,E-REDES,,9.251479558507786,LINE:000544,BUS:JUNCTION:60:00676,BUS:JUNCTION:60:00677,"[[-7.891671805883607,41.59325610157508],[-7.87052013658519,41.52702091925979],[-7.87160373863794,41.51802362870373],[-7.872237538658795,41.51197543691016]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1480339894560888,-0.0316820110198967,0.1480402577848416,-0.0639494690043255,6.268328752778718e-06,-0.0956314800242223,0.0014613615391712,0.001556653010434,0.001556653010434,0.9968206448672364,7.413237269750416,0.9968470178195576,7.4215897125562895,0.2233682035347991,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1654683786:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5653900,E-REDES,,1.282659447384326,LINE:000547,BUS:EREDES:1202S5901700:60,BUS:JUNCTION:60:00680,"[[-7.288739518978816,39.11501298175111],[-7.288752518917817,39.1149980875566],[-7.288810993553612,39.114812311018106],[-7.290983715718956,39.113580275919155],[-7.292614653681661,39.112003303170276],[-7.294556583426092,39.11012793848701],[-7.296959996797862,39.1078645844549],[-7.298504803985003,39.106419381057684]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6539 ALCÁÇOVA-ARRONCHES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.374314050120639,-0.6889658265371862,3.3747867224103416,0.6775262611137239,0.0004726722897028,-0.0114395654234622,0.0335364697110936,0.0335112841769119,0.0335364697110936,0.9881556896000258,-7.568406051110155,0.9883795234897678,-7.543950235101775,7.594309264287517,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1682420976:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5152000,E-REDES,,0.2428827104250003,LINE:000549,BUS:EREDES:1413S5632800:60,BUS:JUNCTION:60:00682,"[[-7.814723175457748,39.567189370107535],[-7.814604350865081,39.567224541934124],[-7.812094802351359,39.56800534946878]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1366 PRACANA-VALE SERRÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.0778680096778568,0.430666935830581,0.0778694301490788,-0.43318930011238,1.420471222021713e-06,-0.0025223642817989,0.0042112881436208,0.0042352200513012,0.0042352200513012,1.0,1.2436248059240669,0.9999898253642896,1.2439183312709483,0.9590625116171264,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1193769524:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5654200,E-REDES,,2.2073922341451993,LINE:000551,BUS:JUNCTION:60:00684,BUS:JUNCTION:60:00685,"[[-8.672687697171144,39.05555354784395],[-8.6753531462518,39.07529690673]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GLÓRIA-CF GRANHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.91479143594031,1.6887217128963423,17.936765965929364,-1.6372670859831728,0.0219745299890554,0.0514546269131697,0.1742302498122483,0.1742505470364669,0.1742505470364669,0.9937961434232964,-16.110712556240067,0.9946261998283796,-15.869247722822855,25.003665810943737,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1347933651:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5657800,E-REDES,,1.4197163743657664,LINE:000552,BUS:JUNCTION:60:00686,BUS:JUNCTION:60:00687,"[[-8.669293502895739,39.038126434417194],[-8.669293699742667,39.03601780072575],[-8.669293953419793,39.03331621627982],[-8.669294185584533,39.03089659451083],[-8.666536786554882,39.02923572288077],[-8.663660471606876,39.027503069102586]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.131113595504602,4.023454441046439,-6.128760051859772,-4.030064810725128,0.0023535436448298,-0.0066103696786896,0.0710645338054264,0.0711419950624789,0.0711419950624789,0.9929800439890522,-16.396392820572714,0.992123693094988,-16.43815736662199,10.208350561411809,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1347933664:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5657800,E-REDES,,0.5787235194911111,LINE:000553,BUS:JUNCTION:60:00687,BUS:JUNCTION:60:00688,"[[-8.663660471606876,39.027503069102586],[-8.661509380524304,39.0256552306491],[-8.659166921591245,39.02364283831229]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.128760052539982,4.030064810630278,-6.127799198392768,-4.032747244399421,0.0009608541472134,-0.0026824337691433,0.0711419950674857,0.0711735830383677,0.0711735830383677,0.992123693094988,-16.43815736662199,0.9917741557826372,-16.45519221024381,10.212883202520844,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1347933679:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5657800,E-REDES,,0.4344642688022396,LINE:000554,BUS:JUNCTION:60:00689,BUS:JUNCTION:60:00593,"[[-8.620306195866926,39.000327385252824],[-8.617353742100098,38.99915461975142],[-8.615764914475266,38.99865936619378]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.120645068799129,4.052424324535485,-6.11991840247379,-4.054394090484721,0.0007266663253391,-0.0019697659492363,0.0714081093221356,0.0714318652076227,0.0714318652076227,0.9891730387916402,-16.581740605040086,0.9889089760014962,-16.59456660588388,10.249944785137425,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
