source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1347933692:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5657800,E-REDES,,4.292857460213692,LINE:000555,BUS:JUNCTION:60:00688,BUS:JUNCTION:60:00689,"[[-8.659166921591245,39.02364283831229],[-8.657137020478325,39.02185246811044],[-8.655431722321724,39.020348036429255],[-8.653174831899113,39.01835684506374],[-8.651188881106727,39.01660457184318],[-8.648765657338476,39.01446630960526],[-8.646155462419477,39.01330652381306],[-8.6432475488957,39.01201433974341],[-8.640283699371823,39.01012586099335],[-8.637732200262516,39.0084999718407],[-8.635120477628552,39.00683557143073],[-8.632518003801827,39.00517693603889],[-8.629495400632154,39.00397678522707],[-8.62669491813267,39.0028647164569],[-8.623212952975491,39.00148189263154],[-8.620306195866926,39.000327385252824]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.127799200011076,4.032747244156934,-6.120645067272983,-4.052424324761848,0.0071541327380924,-0.0196770806049135,0.0711735830501902,0.0714081093109724,0.0714081093109724,0.9917741557826372,-16.45519221024381,0.9891730387916402,-16.581740605040086,10.24653598952109,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1398707267:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5654200,E-REDES,,1.3379255185315495,LINE:000558,BUS:JUNCTION:60:00685,BUS:EREDES:1415P5907100:60,"[[-8.6753531462518,39.07529690673],[-8.67377655456751,39.07597672174141],[-8.671307368729051,39.07637247413684],[-8.669195599057291,39.07559135479131],[-8.66823876855646,39.07403579036846],[-8.665507959305385,39.07164228006123],[-8.663324014366044,39.070704292846955]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF GRANHO-ALMEIRIM,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3141710332480577,-6.277262531717081,0.3157895080903945,6.268940400189369,0.0016184748423368,-0.0083221315277119,0.060805347291939,0.0606722207006504,0.060805347291939,0.9946261998283796,-15.869247722822855,0.9955032602036594,-15.881494435196876,8.725117992816621,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1374217100:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5657900,E-REDES,,5.322309631659015,LINE:000559,BUS:JUNCTION:60:00693,BUS:JUNCTION:60:00694,"[[-8.724041908474607,39.23912280999414],[-8.7235547716967,39.23696183174256],[-8.722898499216909,39.234050379943206],[-8.722351589565763,39.2316238674152],[-8.721797586309476,39.22916575372664],[-8.721041180474622,39.22580922402793],[-8.720605367731816,39.22398448825245],[-8.721756206472705,39.22409597281392],[-8.722475576490321,39.22310508549763],[-8.723098469257629,39.22224705424818],[-8.722151764137767,39.220589119039815],[-8.721158250314549,39.218849104164555],[-8.72042518940314,39.21756517953781],[-8.720615695277406,39.21574111911782],[-8.719586459839965,39.214534860291025],[-8.718111634950093,39.21280629832418],[-8.71731641980679,39.211769635865465],[-8.715756666919292,39.20973620444534],[-8.713752854374954,39.207123641597065],[-8.712361594703475,39.2053096024873],[-8.710832862403644,39.20509508596683],[-8.707722284722307,39.204433435026125],[-8.704986636818827,39.20385146182453],[-8.702535004426618,39.2033298404763],[-8.699522954858223,39.20271344223778]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6579 FONTAINHAS-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1066566619915848,0.3599927531556802,18.125385694249648,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.744351891911375,-2.495939852449564,-30.59116274434926,2.9065400973601956,0.1531891475621165,0.4106002449106314,0.2999642638667422,0.2998732807883249,0.2999642638667422,0.9894877517633908,-11.456400716007115,0.9860474319971736,-12.439950660266216,43.04265516813635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1319989990:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5623702,E-REDES,,4.41859159493875,LINE:000560,BUS:EREDES:1001S5004200:60,BUS:JUNCTION:60:00696,"[[-8.994999040090104,39.613946717001525],[-8.99645364134295,39.61575804474554],[-8.99733636419179,39.616857184551264],[-8.998275753511313,39.61802684809138],[-8.998958242384754,39.61957294119081],[-8.99975153029419,39.62136995238327],[-9.000597034629903,39.623285110801895],[-9.001435622538,39.62518451662841],[-9.002093129237911,39.626673665651914],[-9.001244445257528,39.62883024978732],[-9.000542192242866,39.63061460001248],[-8.997889203523881,39.633045706281095],[-8.996384469157938,39.63442448748578],[-8.994917509358793,39.63576858142407],[-8.993575828521458,39.63699783963773],[-8.992244109374504,39.638217902856],[-8.9915103532271,39.63962637234961],[-8.990539620716293,39.641489653263925],[-8.9896275110925,39.64324032553373],[-8.988695019401066,39.64503001277303],[-8.98779648634309,39.64675442385834],[-8.987307863832688,39.64808612380772],[-8.986893175907232,39.649216274392245]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.330007652742801,-2.2919354404773653,7.33837097535556,2.2766416803548113,0.0083633226127588,-0.015293760122554,0.0760399410868664,0.0759119500467447,0.0760399410868664,0.9718651861428972,-7.977611373551005,0.9739394795544672,-7.795172003032764,10.911169620729872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1321963868:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624400,E-REDES,,0.7687316012351023,LINE:000561,BUS:JUNCTION:60:00697,BUS:JUNCTION:60:00698,"[[-8.991693513599717,39.34536087058018],[-8.991429586657576,39.347941782938236],[-8.990988717123884,39.35225271344232]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.974360785385716,-0.7973517484127727,29.995919203435083,0.862313037641552,0.0215584180493664,0.0649612892287793,0.2924501609349789,0.2924480594220805,0.2924501609349789,0.9865970017392052,-8.927744060060459,0.9873722929733229,-8.789972705742134,41.964436925667805,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1371029726:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1406L5601300,E-REDES,,1.1106266592120764,LINE:000562,BUS:JUNCTION:60:00699,BUS:EREDES:1104S5672000:60,"[[-9.041337302542834,39.27341204784652],[-9.042084014154227,39.27433975475081],[-9.043694291308244,39.2763402242042],[-9.04444412825463,39.27727173678949],[-9.045427564765774,39.2784933830111],[-9.04806513867097,39.28193425911534]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9722153467049164,-10.444987460564471,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1384216303:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5004800,E-REDES,,6.335464645935571,LINE:000563,BUS:JUNCTION:60:00701,BUS:JUNCTION:60:00702,"[[-7.520198639706867,38.63611720029242],[-7.519729051339221,38.63610176695625],[-7.51701525403037,38.63603501878135],[-7.513990337463039,38.63592232701244],[-7.510690251174808,38.635802971646974],[-7.508257363935275,38.63572670080753],[-7.505050332737511,38.63565393885486],[-7.502166126357199,38.635562809843044],[-7.499967780585477,38.63549812250289],[-7.496588473690834,38.63540051619522],[-7.494303870840197,38.63530651836965],[-7.491955847626186,38.63523918071919],[-7.48818422848325,38.635147023633195],[-7.486683549222495,38.635106098998996],[-7.483425558946343,38.63455327585389],[-7.4791272002653,38.63392199620821],[-7.476298729442383,38.63344367725433],[-7.471561521608013,38.63273942512588],[-7.467248574973726,38.632052038047036],[-7.463781525916305,38.63150071528792],[-7.462317384822496,38.63125394117457],[-7.458516571634848,38.63071834418973],[-7.455014698448078,38.630179145959765],[-7.45309553211463,38.62985628962823],[-7.448062792148933,38.62903502392491]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0048 CAEIRA-TERENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4835742677775667,-0.3678992096012523,2.484784979080296,0.3061642396296767,0.001210711302729,-0.0617349699715755,0.0241856724391203,0.0241004629343697,0.0241856724391203,0.9988965730202825,-12.6577382584884,0.9995937272524044,-12.568926476675822,5.476827997989214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1422721439:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5650600,E-REDES,,0.8046867265096482,LINE:000564,BUS:JUNCTION:60:00703,BUS:JUNCTION:60:00704,"[[-7.453304098372023,38.70405002289936],[-7.451207694873336,38.70492594551792],[-7.447877506667361,38.7063178990274],[-7.445158370903266,38.70745400465326],[-7.445132720812791,38.70747061129572]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9648993295668636e-12,0.0008755165340837,6.239354656674319e-10,-0.0092432063222953,6.259003649969986e-10,-0.0083676897882116,8.427195370852421e-06,8.896957968299783e-05,8.896957968299783e-05,0.9996993550616868,-11.45285780903808,0.9996989378030254,-11.45285072265813,0.0127664772109338,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1589154992:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5650600,E-REDES,,0.0841948115343213,LINE:000566,BUS:JUNCTION:60:00706,BUS:JUNCTION:60:00703,"[[-7.454159200480847,38.70369222637034],[-7.454138888281719,38.70370066632667],[-7.453304098372023,38.70405002289936]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.5134107395856865e-12,-2.2277930725158702e-11,1.900260371113319e-12,-0.0008755165203715,-2.6131503684723674e-12,-0.0008755165426495,2.187904212063078e-13,8.427195238867607e-06,8.427195238867607e-06,0.9996993588391674,-11.452857873191698,0.9996993550616868,-11.45285780903808,0.001209240240905,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1589155315:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5650600,E-REDES,,0.2697841362939694,LINE:000567,BUS:JUNCTION:60:00707,BUS:JUNCTION:60:00708,"[[-7.408230570639319,38.732228544908345],[-7.406306154317672,38.734134596356576]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.560506577906676e-07,0.0550372364985001,1.8215938169469917e-07,-0.0578424643891739,2.610872390403158e-08,-0.0028052278906737,0.0005297632321044,0.0005567659401806,0.0005567659401806,0.9996844307774024,-11.4526043438559,0.9996828701784832,-11.452577839223451,0.0798917979883309,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1687053326:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5616300,E-REDES,,0.4780528930311781,LINE:000568,BUS:JUNCTION:60:00559,BUS:JUNCTION:60:00709,"[[-9.386408527282788,38.8301649265737],[-9.38468356606688,38.83180374089354],[-9.383009117240732,38.83355039368556]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6163 SABUGO-JANAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.17943474610932,-2.3230281928857033,11.18363255942708,2.325445970363539,0.0041978133177611,0.0024177774778357,0.1148256203699318,0.1148162974542637,0.1148256203699318,0.9568602567876486,-14.492485239082995,0.957323637137324,-14.462514613968985,24.899841780317,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2420787737:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1513L5643901,E-REDES,,0.163556405157212,LINE:000570,BUS:JUNCTION:60:00711,BUS:JUNCTION:60:00712,"[[-8.830085961871827,37.941826441271246],[-8.830028496369353,37.941813890334025],[-8.831735361647791,37.94142930564313],[-8.831712818270175,37.94144529593467]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3994499927:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.2710899980017611,LINE:000572,BUS:JUNCTION:60:00715,BUS:JUNCTION:60:00716,"[[-8.546740937758758,41.119921087758776],[-8.548574591158346,41.11791223582994]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.294080623534352,-0.9454135207767572,8.294699234071144,0.9443716438115146,0.000618610536792,-0.0010418769652424,0.0830197313410598,0.0830162417370288,0.0830197313410598,0.967560785713184,-5.562168602175901,0.9676590312712576,-5.548612868721279,13.803264002171389,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1711579256:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5015600,E-REDES,,1.3081586762699515,LINE:000573,BUS:JUNCTION:60:00717,BUS:EREDES:0807P5907400:60,"[[-8.718157266740931,37.167370867763125],[-8.717208433906503,37.167482604799346],[-8.715786861762004,37.1670278402901],[-8.71478304474982,37.165644329394105],[-8.71387055995883,37.16430336734204],[-8.712920737434997,37.1629060498111],[-8.712070733799996,37.161566523504156],[-8.711847462279298,37.16007621563322],[-8.711605106337473,37.15845913386814],[-8.711547801780348,37.15819351732769],[-8.711546699648952,37.158049266142775],[-8.711546527549189,37.158026740973035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.53188225488097e-07,0.0755140916998807,6.358964019582776e-07,-0.0883496384988057,2.827081764701806e-07,-0.0128355467989249,0.0007482394172842,0.0008754319931643,0.0008754319931643,0.9711259115710348,-11.692824681138958,0.9711146034129866,-11.69262697653802,0.1256180216909733,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507348503040:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5001800,E-REDES,,0.7830774860262738,LINE:000574,BUS:JUNCTION:60:00718,BUS:JUNCTION:60:00719,"[[-8.75900043963936,37.11370580946035],[-8.763158138457817,37.112488387033004],[-8.767299003338486,37.11129737304404]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0018 LAGOS-VILA DO BISPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.975493357287162,0.9683335972656528,4.976822401150408,-0.9737359836863724,0.0013290438632465,-0.0054023864207195,0.0504722313412772,0.0504867437963369,0.0504867437963369,0.9663729181828388,-12.090294426799613,0.966540959635569,-12.062926724280358,10.948009063501448,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1711579199:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5652600,E-REDES,,9.531441371843764,LINE:000575,BUS:JUNCTION:60:00720,BUS:JUNCTION:60:00721,"[[-8.547743691854668,37.183269540308295],[-8.547768454052918,37.18329180818295],[-8.549371504226977,37.18302360137298],[-8.551101305631693,37.1829720753671],[-8.553350638905586,37.18288858064684],[-8.556915914183273,37.182755273444705],[-8.55819233260436,37.18342619504562],[-8.559521940474324,37.18499732208675],[-8.560525082259819,37.18618333961924],[-8.564117486296482,37.18641797294081],[-8.568114252835764,37.18667875987456],[-8.572641684974469,37.18697401946132],[-8.576843806895646,37.189074483745436],[-8.578357746891177,37.18983097364523],[-8.580809275813674,37.191055226225195],[-8.581689444226274,37.19118785190243],[-8.58310557745375,37.19072995967577],[-8.584849135060395,37.19016609715977],[-8.58780693635932,37.189184411439456],[-8.58936500347218,37.18870652533281],[-8.591713626445822,37.18794586750804],[-8.594714787464245,37.18697474362129],[-8.596509198559662,37.18639420197539],[-8.598922084218293,37.1856135064456],[-8.600283478488496,37.184787369640155],[-8.605777738827364,37.18402124372178],[-8.607350307811481,37.18377183750444],[-8.61221785676108,37.18311497222857],[-8.616204732413093,37.18299357766302],[-8.621445523015478,37.18283407254904],[-8.627240457803321,37.182657151213355],[-8.631567871697223,37.18173504245236],[-8.636250229224226,37.18073690142872],[-8.638529812770566,37.18025099567934],[-8.644642461963107,37.178947636281],[-8.647589501172174,37.178319065790525],[-8.648981393311113,37.17802232059156]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.718948890997543,3.161756887507162,-10.681292158433402,-3.1294819440181683,0.0376567325641428,0.0322749434889937,0.10963354879974,0.1098967197238697,0.1098967197238697,0.9808733940790496,-10.788044075558965,0.9745640917013992,-11.35981056841123,15.769367157966675,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1844202032:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5645300,E-REDES,,3.6907693461526905,LINE:000577,BUS:JUNCTION:60:00723,BUS:EREDES:0811S5060400:60,"[[-8.517753476470281,37.19835583871284],[-8.520353353595057,37.197626040623085],[-8.522190421413072,37.19716110494157],[-8.526145385726958,37.195768131879994],[-8.52829520625294,37.19517147136114],[-8.534396895701432,37.19492131890579],[-8.536675119671651,37.19349075049377],[-8.537624129395464,37.19125858516165],[-8.537198461929233,37.18870984225362],[-8.53690705981285,37.186964889894746],[-8.536991523399905,37.1845191348693],[-8.534217029885278,37.18122439132723],[-8.532690942776059,37.179411992283804],[-8.532191328679716,37.178818597507664],[-8.532129515168279,37.17779448169784]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.515935946026288,3.681279082647703,-5.510814327041872,-3.700982720217507,0.0051216189844165,-0.0197036375698047,0.0649531315627396,0.0651548850319355,0.0651548850319355,0.9824322944386294,-10.66797472933758,0.9803805071573268,-10.767395475835167,9.349244515990176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1847046113:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5645000,E-REDES,,3.620589966272535,LINE:000578,BUS:JUNCTION:60:00723,BUS:EREDES:0811S5060400:60,"[[-8.517764044036769,37.19837175268881],[-8.520357417786403,37.19763444300924],[-8.522198039707343,37.19717502793787],[-8.52615503003022,37.19578384094708],[-8.528297584425783,37.19518039271736],[-8.534401042531739,37.19493017105015],[-8.536684710963321,37.19349618701259],[-8.537635644592424,37.19125948277029],[-8.537209627690043,37.18870865068361],[-8.536918341792854,37.186964418788854],[-8.53700288349737,37.18451649197532],[-8.534226372421244,37.181219358780844],[-8.53270028519228,37.17940695985693],[-8.532202427485693,37.17881564960184],[-8.532665080413205,37.178714257421476]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD Algarve coastal multi-circuit corridor,LN60 PORTIMAO DOUBLE-CIRCUIT FEED,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.245707188375327,7.506692874790548,-11.2352654015251,-7.544023484482729,0.0104417868502277,-0.037330609692181,0.1324320282587118,0.1328278626806319,0.1328278626806319,0.9824322944386294,-10.66797472933758,0.9803805071573268,-10.767395475835167,9.529908357054952,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1847046138:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5645000,E-REDES,,5.710745131035308,LINE:000579,BUS:JUNCTION:60:00724,BUS:EREDES:0811S5060400:60,"[[-8.589086847988776,37.19227481860337],[-8.589128211002587,37.192255322514576],[-8.586483256759136,37.19208995122422],[-8.583551077576105,37.19175203174307],[-8.580828213691806,37.19143818671085],[-8.57805084173277,37.190063418985],[-8.576595088973038,37.18934279329726],[-8.572459420410182,37.187295378600986],[-8.568552471133522,37.18703933580986],[-8.564119688003817,37.18674866524108],[-8.560620230054697,37.18651908366191],[-8.559359159739193,37.18502846438074],[-8.55809507824295,37.18353421982074],[-8.556749241706601,37.18292317735487],[-8.554015635164438,37.18305665229939],[-8.550803132138427,37.18321340301583],[-8.549005899109313,37.18330106886968],[-8.547232226250493,37.18312058259771],[-8.54593206303817,37.18401493529108],[-8.54291478218047,37.185326917088915],[-8.540365456973548,37.184719699224935],[-8.537944111154106,37.183483419792836],[-8.537031832223102,37.18281159244645],[-8.535397707348622,37.181608136440055],[-8.534051661471215,37.18018269816821],[-8.532665080413205,37.178714257421476]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD Algarve coastal multi-circuit corridor,LN60 PORTIMAO DOUBLE-CIRCUIT FEED,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,81.5846444567885,-9.846970764024691,-80.98052886313134,11.770991444677591,0.6041155936571556,1.9240206806529,0.8033305426064404,0.8031824732846968,0.8033305426064404,0.9843346338613548,-9.299721818389784,0.9803805071573268,-10.767395475835167,57.63599817810593,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1728480189:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5153500,E-REDES,,1.429404447810033,LINE:000581,BUS:EREDES:1312P5013500:60,BUS:EREDES:1312S5013900:60,"[[-8.625741203002388,41.17254722247327],[-8.6257679877814,41.172775023321556],[-8.626322300953765,41.17273827401341],[-8.626499149030554,41.17274841827591],[-8.627183906078955,41.17267436677413],[-8.627710074926195,41.17263188814306],[-8.628196092616596,41.17256056854326],[-8.62881623293953,41.172429662959416],[-8.629492032429855,41.17225145714774],[-8.629533085730833,41.172240537561535],[-8.630598632934861,41.17206985069528],[-8.631094653732148,41.1719907588714],[-8.631299085804278,41.17195680832349],[-8.63251348794329,41.17171931244082],[-8.632467729085974,41.17158014356004],[-8.632498305833945,41.171404841711734],[-8.632403406386256,41.1713442055804],[-8.632247378155956,41.171305760516184],[-8.631946675253872,41.1712691505003],[-8.631716572597437,41.17092486370105],[-8.631711262383732,41.17064658309027],[-8.63167919024878,41.170558129452026],[-8.63168118643548,41.170530738827175],[-8.631693865666945,41.17040074328042],[-8.631693015261543,41.170304599476445],[-8.631722766252917,41.17027903323624],[-8.631935882227225,41.17014520459538],[-8.632078018844219,41.16991354661378],[-8.632387036673945,41.16962519236169],[-8.6323963410777,41.16960145268211],[-8.632382906893366,41.16957579493171],[-8.63235750066051,41.16956938632648],[-8.631967726098376,41.16952560905662],[-8.631922438272078,41.169520025089724],[-8.63177295200607,41.1693791544714],[-8.631678879859987,41.16929051086741],[-8.631604677369435,41.169226083419346],[-8.631483705752615,41.16912104262676],[-8.631380871204698,41.169031752486326],[-8.63132633086581,41.16898459973988],[-8.631264649264672,41.16893853145169],[-8.631056955328637,41.16878340656275],[-8.630881714670297,41.16865251513525],[-8.630679167375197,41.168531556430935],[-8.630469905635719,41.168406592543974],[-8.63045732241571,41.16834532801548],[-8.630387474399015,41.168298565281326],[-8.630360247516109,41.16825468837093],[-8.630354472944173,41.168209737080346],[-8.630364993537126,41.16815932165961],[-8.63038828501897,41.1681242392115],[-8.630438285149356,41.16808671796613],[-8.630469460809424,41.168073094528346],[-8.630673419096766,41.16801752789706],[-8.630847934252541,41.16796995828061],[-8.631108053518423,41.16789903823467],[-8.63135782136698,41.16783177323414],[-8.631588506714397,41.167770137171736],[-8.631811245320355,41.167710263984326],[-8.632066267746863,41.167641587966195],[-8.632326080679915,41.16757146787979],[-8.632593311883152,41.16749917191953],[-8.632857652703729,41.167427626270026],[-8.63314357589054,41.16734874659042],[-8.633364675985826,41.16729313655192],[-8.633410860680833,41.16736490640118],[-8.633416581452511,41.16738068395783]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.25854920459518,3.863817941011151,-9.255526656156473,-4.140688422483665,0.0030225484387074,-0.276870481472514,0.0990596633696409,0.1001662718975722,0.1001662718975722,0.9745357624715968,-5.038428050415466,0.9740571727382764,-5.060254441164312,15.97013311292426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1853504799:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5149200,E-REDES,,0.4555130693326398,LINE:000582,BUS:JUNCTION:60:00727,BUS:JUNCTION:60:00587,"[[-8.636420205777563,41.17584415567556],[-8.6365004585675,41.1758568599964],[-8.636652905157536,41.175886526809876],[-8.636825918963412,41.17591437437091],[-8.636942738025432,41.17589969809641],[-8.637096437680201,41.17585671252476],[-8.637169192820727,41.1758288851399],[-8.637709929508626,41.17559113871911],[-8.637839231207169,41.1755370220769],[-8.638046993113411,41.175442410292916],[-8.638238201384224,41.17535860403245],[-8.638407309536323,41.175288022919865],[-8.63857320845066,41.17522012094595],[-8.638613559182469,41.17520922823398],[-8.638759707765834,41.1751439881637],[-8.63888963197923,41.175071931128606],[-8.639077652972853,41.174972263016116],[-8.639216647023156,41.17489578957407],[-8.63927041021721,41.17486099424726],[-8.639408859495106,41.17477422210924],[-8.63952386744579,41.17469976296713],[-8.639540002332243,41.174678072588286],[-8.639567330637151,41.17467378307345],[-8.63971383750578,41.17458887492094],[-8.640015233332173,41.17442440559104],[-8.640244845050196,41.17429754818029],[-8.640373478208373,41.1742223166665],[-8.640584209531443,41.17409819824593],[-8.640829999036082,41.17394324692136],[-8.640896491358523,41.1738904490645],[-8.640949304232057,41.17381627254771]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8730267069037203,2.308626436442988,-2.872896093162475,-2.398373886685364,0.0001306137412453,-0.0897474502423762,0.0363989476984343,0.0369621005195314,0.0369621005195314,0.974347209242821,-5.043378117533855,0.9742812439767908,-5.044933710022805,5.893098088284864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2713041829:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,1.2641809573768596,LINE:000583,BUS:JUNCTION:60:00728,BUS:EREDES:1312P5013500:60,"[[-8.612052058134603,41.17419038581123],[-8.613462827827416,41.17426631280224],[-8.614009929890367,41.174168243869914],[-8.615144344821147,41.173989415638154],[-8.615610464944972,41.17389269660667],[-8.616224468555846,41.17380199856568],[-8.616760597847641,41.17374089821499],[-8.617030969182728,41.173729872118585],[-8.617282081354112,41.17372832706289],[-8.619070479993958,41.173551895506264],[-8.620080309145223,41.173449091720094],[-8.621285207563323,41.173326405732084],[-8.622849689689769,41.173167102146984],[-8.623856618726256,41.1726594461759],[-8.624202408603635,41.17248510375051],[-8.624312147030198,41.17254212646311],[-8.624547348255382,41.17264263389118],[-8.624902680455035,41.17276516394264],[-8.624958155188763,41.17277504707394],[-8.625136758004253,41.17278877860972],[-8.625298419209884,41.17279984520753],[-8.625461392557138,41.17280949228251],[-8.625630343817352,41.17281539472254],[-8.625707993298175,41.172807525008274],[-8.625721590496093,41.17264741597512],[-8.625727488533641,41.17257121464108],[-8.62572418655209,41.17237762824524],[-8.62568712195553,41.172123380947134],[-8.625685303225167,41.17211446552965],[-8.625676053501849,41.172115720790835],[-8.625677955441153,41.17212460883863]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1400 PC PRELADA-PARANHOS II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.52795818151538,-5.830457652723288,31.545812145471015,5.493724393646819,0.0178539639556376,-0.3367332590764684,0.3168089248081725,0.3161694482954509,0.3168089248081725,0.9738422679306562,-5.084936373170298,0.9745357624715968,-5.038428050415466,45.9909885763479,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1738118025:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0408L5152800,E-REDES,,0.6262609791737214,LINE:000584,BUS:JUNCTION:60:00729,BUS:EREDES:0408S5010300:60,"[[-6.572419965826954,41.344006881249534],[-6.572390942401699,41.34380120584749],[-6.571849558943743,41.34358813678419],[-6.57088371346746,41.339066575761805],[-6.570762707651651,41.33869037541766]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.688904585320093e-13,2.891876894918362e-12,2.0091530192198152e-10,-0.0065162179045657,2.0138419238051352e-10,-0.0065162179016738,2.8190500515843283e-14,6.270233602165496e-05,6.270233602165496e-05,1.000000209060986,4.8264244874847835,1.0,4.82642803693668,0.0089973218570318,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1741569421:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,0.2651045287872921,LINE:000585,BUS:JUNCTION:60:00523,BUS:JUNCTION:60:00731,"[[-9.1878601619707,38.768904472982285],[-9.187872123694659,38.76889636600217],[-9.187887364706482,38.768874222373015],[-9.18782490400231,38.76881060695501],[-9.187733721231584,38.76880918818447],[-9.187643623333368,38.76880799373915],[-9.187573092718678,38.768805721630336],[-9.18753561747316,38.768804141632174],[-9.18740890189176,38.76879709859473],[-9.187291588065774,38.768787024957234],[-9.18716970430807,38.768773686649546],[-9.18710025794625,38.76876456760048],[-9.186987675295148,38.76874683039012],[-9.186842672940742,38.768719216122335],[-9.186698846338308,38.768687834838005],[-9.18669410286897,38.768683725108104],[-9.186686773152074,38.768674324173936],[-9.186681406619325,38.768665409946],[-9.18667604008793,38.76865649571778],[-9.186673618916027,38.768646789239384],[-9.18666946561288,38.76863197300678],[-9.186669292198626,38.76862020148058],[-9.186671764346764,38.768609937380354],[-9.186675472407575,38.768595311391536],[-9.186680393003243,38.768584890068176],[-9.186685471061132,38.76857656612202],[-9.186690629992196,38.76856982680439],[-9.186726785631388,38.76852870437415],[-9.186745473586504,38.768508556504564],[-9.18676111488351,38.76849169693773],[-9.186814424473077,38.768438772599495],[-9.186864342500682,38.768394625362504],[-9.186937758851794,38.76833742988446],[-9.187000946481401,38.76829429772055],[-9.187061214927297,38.768257641418245],[-9.187193801416605,38.768186102486226],[-9.187476998549293,38.768028656133254],[-9.187660108346945,38.76792135888143],[-9.187789860172556,38.767842593676825],[-9.187907841506007,38.76776774499474]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.46833055481306,1.0418281120316155,-16.466762607481403,-1.112454138530654,0.0015679473316581,-0.0706260264990383,0.1616775664792007,0.1617237989674851,0.1617237989674851,0.9820989684450312,-12.858703905249556,0.9819993999103592,-12.864112133062765,29.66864776508626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1741569448:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.499427188249612,LINE:000586,BUS:JUNCTION:60:00731,BUS:JUNCTION:60:00732,"[[-9.187893069728378,38.76776551849997],[-9.188040038739299,38.767672275106655],[-9.188253057809783,38.767529612441024],[-9.188425735109401,38.767408662543126],[-9.188603732825538,38.767278719597115],[-9.188885689990189,38.76706110947009],[-9.189312719454863,38.76670865515981],[-9.189551256584542,38.76653043086522],[-9.18973578194848,38.766405714632135],[-9.190167750798677,38.76611787891651],[-9.190494424000955,38.76588882537347],[-9.190984066173549,38.765525708930625],[-9.191158088839318,38.765390564648364],[-9.191539261401427,38.76508252972782],[-9.191899559838916,38.76478924845613],[-9.19205748247488,38.764667274085824]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.435267867384418,1.110326961609177,-16.432322773716823,-1.2433478219589065,0.0029450936675949,-0.1330208603497291,0.1614144823539511,0.1615097814966007,0.1615097814966007,0.9819993999103592,-12.864112133062765,0.9818110290475524,-12.87421937615057,29.629385708420607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1741569689:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,0.4999081251220629,LINE:000587,BUS:JUNCTION:60:00733,BUS:JUNCTION:60:00734,"[[-9.193984138498674,38.75908175589483],[-9.194072568521687,38.75912257667845],[-9.194112061349097,38.759141070797554],[-9.194222839697884,38.759276188376276],[-9.19424765044381,38.759307697005724],[-9.194268422508205,38.75935312326754],[-9.194272666342002,38.75943137086209],[-9.194243853764064,38.759493056575735],[-9.194220481161317,38.75952205780991],[-9.194215737579102,38.75952723534921],[-9.194206963118242,38.7595344492566],[-9.19416759055884,38.75956441566742],[-9.194085878795562,38.759604288183084],[-9.194021130462616,38.7596243875878],[-9.193716709935707,38.75970663896648],[-9.193490198618905,38.75977345400247],[-9.193088846512289,38.75991129745421],[-9.192963247492795,38.759970826347654],[-9.192852765636589,38.760026497631735],[-9.192816816606312,38.760057747627734],[-9.192797447967425,38.76008837864849],[-9.192778163783517,38.760144906123706],[-9.192775493766579,38.76017202562172],[-9.192775938417753,38.7602020443488],[-9.192796657100281,38.760230707967935],[-9.192825818475892,38.76026003354871],[-9.192878800170664,38.76027809932281],[-9.19303672783598,38.76032340610374],[-9.19309056053463,38.76033911303407],[-9.193203224330972,38.7603670044293],[-9.193366769663815,38.76040242328811],[-9.194093726774303,38.760515114474515],[-9.194105020740468,38.7605179753328],[-9.19411467350613,38.76052110332841],[-9.194124789854019,38.76052523597383],[-9.194134112207616,38.76053013248684],[-9.194144634846323,38.760537612311566],[-9.194151501522716,38.760544485828206],[-9.194157903609025,38.76055416497234],[-9.194162100279323,38.76056562968374],[-9.19416245683124,38.760574931425595],[-9.194161216842367,38.7605851844878],[-9.194158211669102,38.76059510229844],[-9.194154077335817,38.76060412960302],[-9.194149744139038,38.76061138419305],[-9.194144047400382,38.7606197861545],[-9.193528603596757,38.76152458587076],[-9.19351946475264,38.7615359555994],[-9.19351254876878,38.76154516128897],[-9.19350306827133,38.76155754298647],[-9.193498765680765,38.761566094386474],[-9.19348747505684,38.76159140961257],[-9.193483261242866,38.76160595034417],[-9.193479795121647,38.76163057293641],[-9.193480569144727,38.761655625401154],[-9.193484926916195,38.76167796099829],[-9.193491111687644,38.761700919542115],[-9.193499258249467,38.76172117595612],[-9.193510846813696,38.7617423469033],[-9.193527369569804,38.761770408961574],[-9.19354835873739,38.761801745273196],[-9.193564639235712,38.761826656822706]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.428993668745704,-1.5060580012962386,16.431950136279063,1.373022259648344,0.0029564675333588,-0.1330357416478944,0.1617540287697172,0.1616375126690228,0.1617540287697172,0.9814341273904404,-12.893967155557451,0.9816256895971718,-12.884008220382457,29.67419350022331,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
