source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1892216350:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5610700,E-REDES,,3.703752364716937,LINE:000590,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:00737,"[[-9.166023715154214,38.77972265365906],[-9.166023525501346,38.779715899549714],[-9.165978638221892,38.77970107388478],[-9.165937257009524,38.77968757733133],[-9.165917370733466,38.77968273606909],[-9.165869924473935,38.77967796761213],[-9.165816083857777,38.779673471919075],[-9.165792798983915,38.779671552194735],[-9.165761022672719,38.779668923950105],[-9.165753827034802,38.779669492068834],[-9.165728142224863,38.77966713417897],[-9.165653071767414,38.77966117789025],[-9.165626119179771,38.77965709270796],[-9.1656018995149,38.77964702022541],[-9.165585687908337,38.77963048139293],[-9.16558913917035,38.779608895382246],[-9.165598971810953,38.77957339002216],[-9.1656016882154,38.77955032424042],[-9.165604444529343,38.779526834742626],[-9.165612603283337,38.779457502195925],[-9.165625121092358,38.77944935653461],[-9.165629127263804,38.77941519984429],[-9.165631521150083,38.77937538255907],[-9.165634728158976,38.779321749245156],[-9.16563797130222,38.77926743102426],[-9.165641575634872,38.779207047411695],[-9.165641016492224,38.77915638394171],[-9.165641735623343,38.77910339417522],[-9.165642007331495,38.779076791976685],[-9.16564224892726,38.77902420277516],[-9.165638543776465,38.77900350880298],[-9.165633211241229,38.778997619907045],[-9.165605529972684,38.77899166756129],[-9.165498052937878,38.77898000780867],[-9.165462468977045,38.77897506215796],[-9.165376254925667,38.77896716854197],[-9.165302721866592,38.77896562121189],[-9.16515391903553,38.77895860540148],[-9.165040655881452,38.77895426563798],[-9.165014407351396,38.778952696247025],[-9.164947064820547,38.77894871590389],[-9.164893470662019,38.77894211880385],[-9.164814456961633,38.77893238657708],[-9.164727788770172,38.778921722119996],[-9.164696974082194,38.77891792308538],[-9.16469142909633,38.77891724248645],[-9.164674925455056,38.77891473112549],[-9.164642748438055,38.77890982716419],[-9.164622404415173,38.77890673722408],[-9.164614884861644,38.778905587661605],[-9.164597957777424,38.778902440485254],[-9.164588808748618,38.77890480032218],[-9.164580840434256,38.77890684345772],[-9.164404394196302,38.77886058122781],[-9.164389111932605,38.77885658176442],[-9.164317574938154,38.77883783844816],[-9.164288373352287,38.77883018775952],[-9.164275953746635,38.77881243521524],[-9.164273707165844,38.778797096907496],[-9.16427546305136,38.778785596545774],[-9.16427533447037,38.778767906519576],[-9.164274877495393,38.77870191999932],[-9.1642754803934,38.77861766546186],[-9.1642770012559,38.77857311785029],[-9.164279885454626,38.778520172001336],[-9.164284995082387,38.77844838935492],[-9.164291763537694,38.77836954800893],[-9.16429925153485,38.778290330985605],[-9.164307147347289,38.77820667855772],[-9.164315014861291,38.778123458749],[-9.164325070410557,38.778037958662],[-9.164335281272127,38.77795524959398],[-9.1643443083251,38.777882216272374],[-9.164345819079136,38.7778361734623],[-9.16434713052623,38.7777962576642],[-9.164345906246162,38.77774329407362],[-9.164344487174102,38.777681612729495],[-9.164345044943367,38.77767321260289],[-9.16435336969126,38.77758898888629],[-9.16435709251266,38.77756068074252],[-9.16435082247155,38.77751930063918],[-9.164336134037505,38.77743837897851],[-9.164316524364189,38.77736331079071],[-9.164271490408298,38.777272766836546],[-9.164195220838677,38.77715795285744],[-9.164123020234099,38.77705716392515],[-9.164111699269283,38.777042158011476],[-9.164056558096538,38.77696727763204],[-9.164047215414316,38.77695459623969],[-9.163996798807048,38.77688255655592],[-9.163951270403997,38.776817526708925],[-9.163913398252324,38.77674877206667],[-9.163865931298096,38.77666260917563],[-9.163849305317047,38.77663241804028],[-9.163822559600296,38.776594704773366],[-9.163798641676925,38.776559975099794],[-9.163787088177772,38.77654319668524],[-9.163766331967182,38.77651545609208],[-9.163743358337848,38.77648476253313],[-9.16372478455812,38.77645993917219],[-9.163691579568926,38.77641557217431],[-9.163644816702732,38.77635826371576],[-9.163634912467414,38.776352117848404],[-9.163608350244177,38.77632232970635],[-9.163557097416318,38.77626486269694],[-9.16352438303677,38.77622817490525],[-9.163470175387491,38.77616528427776],[-9.163432363656298,38.77612142628583],[-9.163380836140337,38.776061646636094],[-9.1633298705878,38.776002528572334],[-9.163300145591032,38.77596804823556],[-9.163259384807157,38.77592075725715],[-9.163239779121806,38.77589696980665],[-9.163232506019023,38.77588814339523],[-9.163226380717212,38.77588071205477],[-9.16320302732106,38.77585238176112],[-9.163181161374071,38.77582585789132],[-9.16315940068117,38.775799450188416],[-9.16311453270925,38.77574501625905],[-9.16308775955112,38.77571253654563],[-9.163069969272303,38.77569094894008],[-9.163039307650763,38.77565373845332],[-9.163024597743245,38.77563589788657],[-9.163010874001273,38.77561622004473],[-9.16297415582076,38.77556356070457],[-9.162941467794774,38.77551667576396],[-9.162894174793726,38.77544884163795],[-9.162875316417924,38.775421795738374],[-9.162834944187924,38.775363890073876],[-9.162817084715723,38.775338285592504],[-9.162805487830722,38.775321660589626],[-9.162799060546432,38.77531243034537],[-9.162776935856346,38.77528070221357],[-9.162763752663029,38.77526179423503],[-9.162688520279925,38.77515635610978],[-9.162581233516471,38.77499284870535],[-9.162413464641437,38.7747604612232],[-9.162387834451637,38.774706613935855],[-9.16233575949834,38.774620662174556],[-9.162326985978591,38.77458912244197],[-9.162312657167815,38.774504999557635],[-9.16230959701946,38.77447467050786],[-9.162308662719393,38.774439341432505],[-9.162301841280678,38.77425962536585],[-9.162297123557416,38.774222059714226],[-9.16231532468417,38.77421787271104],[-9.16234584115438,38.774208298541474],[-9.162366702092312,38.774201034447806],[-9.162377401947346,38.77419693162133],[-9.16242752189276,38.77417747416741],[-9.162524431137571,38.77413980462378],[-9.162553342649115,38.77412825385225],[-9.162560572970513,38.77412293855394],[-9.162585541435693,38.77411325113263],[-9.162616337216718,38.774121482706974],[-9.16268183857442,38.77409621455728],[-9.16270732281016,38.77408638744295],[-9.162784151780002,38.77405666854532],[-9.162889191954198,38.77401552202405],[-9.162935235696413,38.77399748751874],[-9.162981119377854,38.77397952647],[-9.16300845481465,38.77396880920079],[-9.163010823451451,38.77396788752046],[-9.163030086609309,38.77395915113687],[-9.163054585355503,38.77394801751763],[-9.163061939538125,38.77394411530838],[-9.163083479669488,38.77393208901123],[-9.163099004087476,38.77392342165067],[-9.163111288491354,38.773914296472576],[-9.163152365534838,38.77388378498406],[-9.163189921524078,38.773846089375844],[-9.163224864120588,38.77380191324839],[-9.16325217890158,38.773755426415384],[-9.163274931870893,38.77369980097709],[-9.163276280187878,38.77367598164632],[-9.163286547047482,38.77362106996313],[-9.16329161307919,38.7735869399892],[-9.163297287370233,38.77354870612787],[-9.163310392647709,38.773465584197154],[-9.163327480904456,38.77336341178057],[-9.163343658175194,38.77326669707975],[-9.163349537093117,38.773231488004306],[-9.16336010806776,38.773168142391405],[-9.163368926223399,38.77311411723846],[-9.163385134656275,38.77301478100401],[-9.163395867158961,38.7729490739345],[-9.16340270558853,38.77289261615588],[-9.163414779811033,38.77279305519538],[-9.163420600544077,38.77274502862825],[-9.163425783740472,38.77270226820435],[-9.163436366287804,38.77261497993122],[-9.163444409949518,38.772548738117564],[-9.163451424170148,38.772490909605416],[-9.163458346514709,38.772433892599395],[-9.163465637869189,38.77237373764372],[-9.163471901865876,38.772322140095476],[-9.163480087506569,38.77225537457433],[-9.163487160108776,38.77219760859605],[-9.163494727319838,38.772135838816645],[-9.16350484732143,38.772053193595944],[-9.16350787471532,38.772028521709714],[-9.163521433177513,38.77195771831076],[-9.163538919210154,38.77186642366723],[-9.163550540441541,38.771805717022474],[-9.163565886085522,38.7717255928466],[-9.16358922151521,38.771613033326545],[-9.163604395808429,38.77154417932891],[-9.163621610690939,38.77146602033515],[-9.163644311934426,38.77136296055038],[-9.163660501002617,38.77128947661414],[-9.163670523505644,38.77124399813204],[-9.163688215672508,38.77118379632736],[-9.16372064906019,38.7710734083484],[-9.163756371728642,38.770952542335266],[-9.16379568616473,38.770830212352706],[-9.16382816143239,38.77072913796456],[-9.163852709258494,38.77065523786353],[-9.16387999515082,38.77058290793723],[-9.163930610686888,38.770448768016244],[-9.16395032714893,38.77039652012609],[-9.164013942305022,38.77022790982442],[-9.164068494882489,38.770090744486346],[-9.164141667752109,38.769906736513605],[-9.164159733246928,38.76986130401212],[-9.164204381008338,38.769749051441636],[-9.164230400222761,38.76968308307175],[-9.164300718080241,38.769504612953874],[-9.164346449428805,38.76938854047673],[-9.164374927324245,38.76931196625445],[-9.164427767428718,38.76916864557152],[-9.164441653191853,38.76913100562517],[-9.164442218921074,38.76912635263378],[-9.16444487134186,38.76910443138685],[-9.164447472473002,38.76908294296435],[-9.16445037372245,38.76907588228001],[-9.164469416394908,38.7690296213854],[-9.164495821318464,38.76896490161686],[-9.164537034724527,38.76885951613554],[-9.164617652851478,38.76865340009834],[-9.164676876157564,38.768501987962864],[-9.164707824832906,38.76842286063445],[-9.164724119141821,38.76837992082435],[-9.164727277085616,38.76837151571054],[-9.164731996613364,38.76835889918561],[-9.164738766379783,38.76834085088475],[-9.164746278487742,38.76832082332615],[-9.16475342471688,38.76830175382184],[-9.164760371398005,38.76828320853001],[-9.164765999848246,38.768268196917475],[-9.164771949322025,38.76825230871593],[-9.16477871919878,38.7682342694193],[-9.164785965183098,38.76821493780649],[-9.164792967291119,38.76819624789871],[-9.164797731384857,38.768183531891744],[-9.164801908160987,38.76817157772729],[-9.164804889362864,38.76816288592632],[-9.1648083558398,38.76815273958911],[-9.164838067520524,38.768066047654386],[-9.164854927120118,38.76801684244944],[-9.164861821004722,38.7679930461077],[-9.164874611887443,38.767948930215994],[-9.164896948398942,38.76787182465504],[-9.164910418985873,38.767825378752484],[-9.164934673825998,38.76774168057244],[-9.164947979337425,38.76769575857322],[-9.164972019778126,38.767590029356356],[-9.165007593547351,38.76743358366613],[-9.165013100445407,38.76740935820034],[-9.1650203290311,38.76736730020481],[-9.165033820510796,38.76728882258759],[-9.165042284952557,38.76723513367969],[-9.165051170566171,38.76717873872484],[-9.165065105874337,38.767090357673496],[-9.165074431775302,38.76702301442092],[-9.165083746285868,38.76695568027543],[-9.165093598702407,38.76682595378067],[-9.165099268314147,38.76675240950567],[-9.16510332541819,38.766667583787736],[-9.165108439932466,38.766560355479804],[-9.16511364608354,38.76645150496649],[-9.1651168783834,38.76638367513322],[-9.165120210711898,38.766314006835884],[-9.165121302790572,38.76626370697349],[-9.16512458298854,38.76611228489993],[-9.165121663377796,38.7660455003238],[-9.165116930689427,38.76593758443089],[-9.165112227914825,38.76583014568136],[-9.165096803101525,38.76569885918608],[-9.165084119395718,38.76559088749638],[-9.165081378480085,38.76556758169168],[-9.165062823660335,38.76545299619351],[-9.165045443770367,38.76534567855307],[-9.165030665441936,38.76525439870146],[-9.165024438351242,38.765215936674196],[-9.16499994438204,38.76511393344762],[-9.164980775375192,38.76503411422824],[-9.164951225989817,38.76491105055689],[-9.16491645407021,38.764819145792174],[-9.164912650536364,38.7648051183416],[-9.164877902697969,38.76467738956452],[-9.16485746091262,38.76460821971423],[-9.164809874576957,38.76444468155642],[-9.164782323034023,38.76436995372021],[-9.164749827440891,38.76428188408292],[-9.164720912504524,38.76420355617894],[-9.164689733920794,38.764119041944156],[-9.164639868974476,38.76400806600454],[-9.164589742401615,38.763896488834774],[-9.164542005253098,38.763790232111305],[-9.164519289802085,38.76373967426706],[-9.164472161499509,38.763650094469284],[-9.164442292103153,38.76359330342706],[-9.164408613903413,38.76352928579812],[-9.164395791092248,38.763504925088675],[-9.164357931249722,38.763439737363356],[-9.164316294768525,38.76337034936068],[-9.16427778253229,38.7633061852476],[-9.164206829216539,38.76318797307626],[-9.164154159507541,38.763100216629404],[-9.164072772207591,38.76297806109413],[-9.164040586678986,38.7629297576828],[-9.16397973177419,38.76283842533015],[-9.163941327342709,38.762788087032895],[-9.163862489853281,38.76268474401016],[-9.16377135140716,38.76256526861709],[-9.163642454619609,38.76241389690415],[-9.16357141792818,38.76233049098425],[-9.163543939483764,38.76229822468572],[-9.163447472413576,38.762184939364595],[-9.16341614322472,38.76215929169789],[-9.163397393377583,38.762145134932474],[-9.163372061454673,38.762122902283686],[-9.163212995907,38.76202873439978],[-9.163202616997765,38.76201664754914],[-9.16319442793579,38.762005631303765],[-9.163157390842143,38.76198705999496],[-9.163127726871116,38.761958794311155],[-9.16311830274535,38.761935511404104],[-9.163118113347313,38.76193194600843],[-9.16310144465089,38.76191130326244],[-9.163083417445868,38.761888997064176],[-9.162972878237333,38.76177630394866],[-9.162969553010637,38.76176589331779],[-9.162958099492965,38.76175187926311],[-9.16293879944222,38.76172826013634],[-9.16291847577628,38.76172543991912],[-9.162904484725198,38.76171816803223],[-9.162895189229513,38.76171020614767],[-9.162889388008098,38.761701222573485],[-9.162890585636985,38.76168371896037],[-9.162886570986155,38.76167017070741],[-9.162889097095352,38.76165624045368],[-9.162896538191173,38.761615306639015],[-9.162784744278513,38.761481735444214],[-9.162741325508158,38.76142981057789],[-9.16270189827632,38.761382633589854],[-9.162664531590995,38.7613379335537],[-9.162627410800146,38.76129352859126],[-9.162583207764909,38.76123985407197],[-9.162500129603723,38.76113897058192],[-9.162438163667662,38.76106372601313],[-9.16239048275671,38.76100579440789],[-9.162386412172848,38.76099634515431],[-9.162364131004676,38.760970203030254],[-9.162338140077205,38.76093969784147],[-9.16231328442644,38.760910533795794],[-9.16227529861252,38.760865947182936],[-9.162219234143434,38.760800234687665],[-9.162187416123775,38.76076292595722],[-9.16216266619876,38.76073390506963],[-9.162129795068234,38.76069536254047],[-9.162094864296,38.7606543970639],[-9.162068675194526,38.760623695389526],[-9.162017139593067,38.760564878824425],[-9.161978837396534,38.76052146590789],[-9.161934769350799,38.76047151014182],[-9.16191699239602,38.760451354400374],[-9.161885449910233,38.760415583479826],[-9.161845030956918,38.76036976609489],[-9.16182351164359,38.760345373657735],[-9.161791474792135,38.7603112194561],[-9.161762627420897,38.76028045106648],[-9.161720125796984,38.7602353996389],[-9.161664303544708,38.760180061658126],[-9.161635067808035,38.76015108019346],[-9.16160498006404,38.760121250494464],[-9.161581626447079,38.76010049529373],[-9.161549416125863,38.760071864302844],[-9.161529407316202,38.76005409720847],[-9.161488153951849,38.76001742991533],[-9.161454557096379,38.75998757705511],[-9.161403398378233,38.75994210637291],[-9.1613351210669,38.75988143730345],[-9.161303248804954,38.75985310051966],[-9.161282482578198,38.759834655466484],[-9.161221931560087,38.75978084521176],[-9.16119495397867,38.75975687006261],[-9.161174562929157,38.75974051148245],[-9.161088844661606,38.759675005627265],[-9.161079573691698,38.75966791712905],[-9.161055703118024,38.759653597908326],[-9.161027759517042,38.75963684643782],[-9.161001846694953,38.759621311133955],[-9.16098149237984,38.75960910476894],[-9.160958876497745,38.759597233592196],[-9.160940816264803,38.75958775437707],[-9.160915684822236,38.759574554186564],[-9.160852647907152,38.75954146544349],[-9.160811831523258,38.75952956537253],[-9.160752319638668,38.75951201092378],[-9.16068860694931,38.759492736925246],[-9.160681249247228,38.759491495592854],[-9.160671170099405,38.759489809821474],[-9.160589221188056,38.75947602894091],[-9.160509809572988,38.75946268505857],[-9.16045116890225,38.759465732520546],[-9.160392528355212,38.75946878895979],[-9.160282272870587,38.75948827046504],[-9.160240004555224,38.759499433810646],[-9.160113967646891,38.75953273684136],[-9.16003294953446,38.75955414066426],[-9.159929146798849,38.75958156393386],[-9.159895795049092,38.75959036973261],[-9.159821068578086,38.75960287243525],[-9.159679282028804,38.75962658519961],[-9.159562855065888,38.75961928622738],[-9.15952884010502,38.75961715333698],[-9.15945320979868,38.7596019469023],[-9.159366768720034,38.759584574550395],[-9.159308903167766,38.75955424990915],[-9.159248846920827,38.75952278250308],[-9.159162164887826,38.75947737098489],[-9.159108737751525,38.75944607041019],[-9.159010156061932,38.759388332705804],[-9.158934070558406,38.75934376466114],[-9.158897849314439,38.75932254553803],[-9.158846388773894,38.75930241518277],[-9.15876476711611,38.759270497536306],[-9.15871209120356,38.759250648036414],[-9.15865199007905,38.759238484328556],[-9.158549106321054,38.75921766177991],[-9.158501477697438,38.75920801865358],[-9.158429102476761,38.759207168330356],[-9.15833274788841,38.759206033216145],[-9.158293200432365,38.759205569967556],[-9.158193129811885,38.75921887979046],[-9.158130101928688,38.75922726118598],[-9.15806912693144,38.759238407911766],[-9.158032570847082,38.75924518755712],[-9.158001660046148,38.75925092675597],[-9.157816389910273,38.7592853060219],[-9.157701558411855,38.75930661782113],[-9.157517984598602,38.75934137806173],[-9.157470658370945,38.75935124265465],[-9.157402662850217,38.75936542322102],[-9.157296620419803,38.759387531225876],[-9.15718156905178,38.75941841968715],[-9.157083841764479,38.759450804434685],[-9.157058145533346,38.7594535520905],[-9.157030879798786,38.75944711659609],[-9.156887994484464,38.75933862881541],[-9.156866137901007,38.75932027360545],[-9.15676731477104,38.75923748555183],[-9.156735503961913,38.759210885466224],[-9.156683401225317,38.759165925409434],[-9.156655655060773,38.75914198296618],[-9.156588124172508,38.759085709336006],[-9.156541664990566,38.75905404920754],[-9.15653678580296,38.759050741115445],[-9.156530363038128,38.759044077660675],[-9.156524019479734,38.7590437549701],[-9.156477655136424,38.75905410615147],[-9.156278560748598,38.75909039676101],[-9.156261853862928,38.759093443746295],[-9.156193849017507,38.75910777682339],[-9.156111093913754,38.75912522074101],[-9.155586252809472,38.75924859698447],[-9.155460169143504,38.75927875170825],[-9.155390155587138,38.75929503858482],[-9.155250477942502,38.7593263120346],[-9.154908685364457,38.75927595250773],[-9.154855419238755,38.759264645784164],[-9.154814188734873,38.7592558909445],[-9.154798789759997,38.75924902674625],[-9.154783390916673,38.75924217155249],[-9.154770116736982,38.75923022638836],[-9.154759360768093,38.75921899781121],[-9.1547479066843,38.759204802785746],[-9.154732013858219,38.75918510685073],[-9.154681852551194,38.75912294210014],[-9.154635872238732,38.75906594720882],[-9.154599917320434,38.75902138531882],[-9.15458318131466,38.75900064283614],[-9.154566773189288,38.758980302829876],[-9.154524365252438,38.75892774446834],[-9.154487848301384,38.75888248485675],[-9.154440739707645,38.75883266092671],[-9.15435710523248,38.75874418909393],[-9.154312484875284,38.75869700062182],[-9.154307590574264,38.75869181895477],[-9.154266405882161,38.7586636788261],[-9.15424633044256,38.75864995553541],[-9.154225534886836,38.75863575212377],[-9.154220341782791,38.758632203471606],[-9.154218843120839,38.75863118069372],[-9.153949661698887,38.758380291790274],[-9.153773486436105,38.758222386566],[-9.15369929851184,38.75814762249631],[-9.153577921206574,38.75807131637644],[-9.153237502896273,38.7577610390466],[-9.152907239055741,38.75745997696784],[-9.152616580209672,38.75716410768739],[-9.152425922547017,38.7569445066402],[-9.152260591604554,38.756744645273464],[-9.152124555175332,38.75656689412183],[-9.151992436652414,38.75637824523458],[-9.15180922288259,38.75607681468321],[-9.151381267445704,38.75533341898374]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6150 CARRICHE-AEROPORTO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.741341823505593,0.9718214081162329,-11.730103694291556,-1.971128816533419,0.0112381292140355,-0.9993074084171863,0.1153050961825885,0.1165361653432936,0.1165361653432936,0.9831955366472028,-12.78680304505749,0.9821458149309764,-12.837339792832474,21.378859905208884,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1892216358:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5610700,E-REDES,,3.709761155474307,LINE:000591,BUS:JUNCTION:60:00737,BUS:EREDES:1106S5275000:60,"[[-9.151381267445704,38.75533341898374],[-9.15133545639018,38.755253199241984],[-9.151294918481085,38.75518459852491],[-9.151266971893325,38.7551342097246],[-9.151247816630258,38.755103390146694],[-9.151236117234102,38.75508883659049],[-9.15121602293752,38.75506882550865],[-9.151196545421529,38.75505820413985],[-9.151171683299015,38.75504509856281],[-9.151142785293931,38.75503617176087],[-9.151123052078097,38.7550326417206],[-9.151105497742329,38.75503105636167],[-9.151088773786684,38.75503042758704],[-9.15107241255545,38.75503022801848],[-9.149048964009312,38.75568317946467],[-9.148140416769154,38.755974821422484],[-9.147381953492182,38.75621769001078],[-9.146526234250231,38.7564917184936],[-9.146507737751882,38.756498355709105],[-9.146497193469196,38.75650195130003],[-9.146477628518785,38.756507877168396],[-9.146465629672806,38.756511116069774],[-9.14645195080552,38.7565143245203],[-9.146443024220103,38.75651598740447],[-9.146430347270053,38.756517646824264],[-9.146423912053903,38.75651814408643],[-9.146407720320033,38.756518563930214],[-9.146381380979166,38.75651890974757],[-9.146359344998496,38.75652012797656],[-9.146342020859382,38.756521818731144],[-9.146331478928769,38.756523144330025],[-9.146321077835376,38.756524666875926],[-9.14631040259188,38.75652632691776],[-9.146300990212778,38.756527804846066],[-9.14629199103481,38.756529216131604],[-9.146285895897508,38.756530169829404],[-9.146211399333396,38.75654667028959],[-9.146037026213168,38.75659090787523],[-9.145993800632315,38.75660193926809],[-9.145932784913304,38.75661750282965],[-9.145859070693813,38.75663889649943],[-9.145809983422218,38.75665762628945],[-9.14580092687317,38.756661488147216],[-9.145794022465212,38.75666541239715],[-9.145781081868163,38.756676081799334],[-9.145770072987748,38.75668912149411],[-9.145755300532104,38.75671016571987],[-9.145745778318222,38.75672257998303],[-9.145738094633392,38.7567307806726],[-9.145726311067992,38.75674110674088],[-9.145707993703919,38.75675228218907],[-9.145451593118604,38.756834549844946],[-9.144886568122926,38.757015822335084],[-9.144115285247288,38.7572648611777],[-9.14344739748538,38.75747811269142],[-9.142864889979446,38.757666904162186],[-9.142405437625433,38.75781391335116],[-9.14216484238152,38.757860726669826],[-9.142021112509818,38.757906711032696],[-9.141931988450649,38.75793522549251],[-9.141841741991117,38.75796410089007],[-9.141764081441547,38.75798810231941],[-9.141657003883651,38.75802349155024],[-9.141558609576363,38.758053815339494],[-9.141315509854579,38.75812872576232],[-9.141169578607295,38.75817368320025],[-9.14115248907547,38.75817818158347],[-9.141135067226283,38.75818277291263],[-9.14109936384872,38.75819217917562],[-9.141059740425705,38.758202610142966],[-9.141016518146992,38.75821399998205],[-9.1409876917415,38.75822159029647],[-9.140965513164744,38.7582274297261],[-9.140949523952997,38.75823163933542],[-9.140936491959959,38.75823507575699],[-9.14093127678567,38.75823644494111],[-9.140922437137737,38.75823940377206],[-9.1409145657641,38.75824249836391],[-9.140908084973855,38.75824549086767],[-9.140899535901221,38.75825029377919],[-9.140892553000578,38.758255209272576],[-9.1408873547847,38.75825941575434],[-9.140880330100515,38.75826544857076],[-9.140870480349772,38.75827346947774],[-9.140862936212331,38.7582785609639],[-9.140854187396176,38.758283068340894],[-9.140843686201496,38.75828731161017],[-9.140834619276273,38.75829047056812],[-9.140822075591295,38.75829427207835],[-9.140814969659377,38.75829617102823],[-9.140664546268656,38.75834323841657],[-9.140496987711208,38.75839566903894],[-9.140319303536792,38.75845125847037],[-9.140241308035765,38.75847687417182],[-9.140127591380544,38.75851229228339],[-9.139931748121468,38.75857491076283],[-9.139672787456265,38.75865768329254],[-9.139353595535152,38.75875971982042],[-9.139074682515936,38.75884886943334],[-9.138740308400918,38.758957016331365],[-9.13849105336398,38.75903887389094],[-9.13842662666174,38.759060029732424],[-9.138408581649788,38.759066968044074],[-9.1383739334068,38.75908029177226],[-9.138351998086083,38.75908792115699],[-9.138311780680704,38.75910035603621],[-9.138187500381548,38.75913900697504],[-9.137941356422184,38.759217206439025],[-9.137775580277552,38.759269870039134],[-9.137519493956912,38.75935123487503],[-9.137262905837785,38.75943295477245],[-9.136931797992235,38.759539780292286],[-9.136606190068628,38.759644269605566],[-9.136574314510318,38.75968716847527],[-9.136573119416914,38.75968829740387],[-9.136571522514497,38.75968906610061],[-9.136414422073054,38.759739509319296],[-9.135780381647775,38.759946264796056],[-9.135446086013312,38.76005416741932],[-9.134976182170966,38.760205452895676],[-9.134736909800706,38.7602819382089],[-9.134643059985768,38.76031188389505],[-9.134586651508625,38.7603298791401],[-9.134503304303326,38.76035646475457],[-9.13371920644456,38.7606066531132],[-9.13302984355243,38.76082960466754],[-9.132735083554131,38.760922838407645],[-9.132426766540432,38.761024870999016],[-9.132237133680352,38.76108172151694],[-9.132018873967443,38.76116556986419],[-9.131971074856715,38.76118393152805],[-9.131724730419387,38.761297385056594],[-9.131610576423094,38.76135896620784],[-9.131467651862527,38.761439736745615],[-9.131395113758668,38.76148094635608],[-9.131259998917509,38.76156819847084],[-9.131215439437238,38.76159697211476],[-9.131107817440293,38.76168810542895],[-9.130920604932346,38.76184691003473],[-9.130617534762678,38.76211197859968],[-9.130533329046342,38.76220101056202],[-9.130507617715715,38.76222674934186],[-9.130335900611117,38.762385618726476],[-9.130159732045293,38.76254378725889],[-9.130089714447704,38.762606656213755],[-9.130082483481495,38.76261944596951],[-9.129947098830657,38.762860965857406],[-9.129935492358296,38.762925781025096],[-9.129935223230417,38.762991229513865],[-9.129941317004711,38.76305606250491],[-9.129937733747235,38.76312100995547],[-9.129853297562104,38.7632509220593],[-9.1296982556642,38.763331621364095],[-9.12957638051254,38.76340902096388],[-9.129527439635643,38.76352575626116],[-9.129526465215378,38.76353674504684],[-9.129482125720926,38.764015039598],[-9.129438074148188,38.76446613720252],[-9.129406729987867,38.76470209295288],[-9.12926895821584,38.76472970703407],[-9.129253040201396,38.76494900179143],[-9.129224776858651,38.7651344336624],[-9.129139390844593,38.76558768550272],[-9.129106423110745,38.765912048153105],[-9.129088327241233,38.76608158455374],[-9.129072804728512,38.766209537174795],[-9.12906305467346,38.76626950399067],[-9.12904582551896,38.76632200415664],[-9.129026925281053,38.766375959824835],[-9.129001256602972,38.766426388171624],[-9.128958861721658,38.76649356057191],[-9.128924856932874,38.76653695292621],[-9.128890865824296,38.76657637273156],[-9.128838203711728,38.766625905439085],[-9.128778987611339,38.766676574981744],[-9.128726253783451,38.76671187599002],[-9.128687040906465,38.766738215986486],[-9.128654488731529,38.76675704071366],[-9.128636517331628,38.7667669944925],[-9.12861995782487,38.76677671102831],[-9.128599827266603,38.76678777316237],[-9.128540577760196,38.76681457230569],[-9.128530100965879,38.76681905747304],[-9.128502920854771,38.766830368894674],[-9.128421799040957,38.76685800312752],[-9.12833825522516,38.76688109102867],[-9.128195941239575,38.766912525858835],[-9.128094292660709,38.76693517347694],[-9.127963320936379,38.76696397111421],[-9.127469834500646,38.76705871473393],[-9.127262473830609,38.76708986502981],[-9.127250597843172,38.76709220014206],[-9.127226530017206,38.76709815215596],[-9.127176317705993,38.767111307924566],[-9.127148429823471,38.76711973357106],[-9.12704562155507,38.76715253289695],[-9.126889036531386,38.76721937110393],[-9.126868099121504,38.767228701315105],[-9.126817835892332,38.76725393677027],[-9.126739696745123,38.7672984069635],[-9.126652168616168,38.76735445996384],[-9.126607743912967,38.767387527402626],[-9.126582215002525,38.767410066003826],[-9.126534164166742,38.76745460414504],[-9.126492528218044,38.76749379108834],[-9.126448411076183,38.76754321394024],[-9.126416541051226,38.76757891278069],[-9.12633483623215,38.76769143966178],[-9.126320016706952,38.76771960696867],[-9.126276814170051,38.76780176517639],[-9.126262308623692,38.76783680272372],[-9.12624637003468,38.76788132862998],[-9.126230962399333,38.76793011969258],[-9.126221385736539,38.767962160736204],[-9.126201648850095,38.768049676969866],[-9.126175890235203,38.768166726847426],[-9.12615513823059,38.76826152097224],[-9.126135301154255,38.76835177640256],[-9.126117022515842,38.768434947474276],[-9.126103083294913,38.768498354619574],[-9.126082304721086,38.76859290574375],[-9.126265428574623,38.76890898772306],[-9.126342651010935,38.769080855967616],[-9.12642310815283,38.76921304446776],[-9.126475235929348,38.76929707542256],[-9.126618706691257,38.769528217953216],[-9.12656387414203,38.76970255256546],[-9.126445738000912,38.769844025345684],[-9.126337533287519,38.769976531814784],[-9.126307353093035,38.770008054647874],[-9.126254875603085,38.77004633392382],[-9.126183234425305,38.770078398795505],[-9.126160270612997,38.770088529802024],[-9.126134886522859,38.77010003256641],[-9.126066975957643,38.77014057794563],[-9.12601228918548,38.77018632532913],[-9.125999822612615,38.77019612643232],[-9.125988815103872,38.770206945672705],[-9.125942000206894,38.770267732042804],[-9.125905469994851,38.77032838584312],[-9.12587391633188,38.7704085261028],[-9.125861370767788,38.770475389329],[-9.125755496477723,38.77093836997854],[-9.125710264532135,38.77103594480031],[-9.125617688756392,38.77111025731112],[-9.125575119732146,38.77113960637698],[-9.125552679006578,38.771167559162194],[-9.125542890706459,38.771192692988464],[-9.125540572017657,38.77120138717925],[-9.125470068609584,38.77151451991915],[-9.125388118529457,38.77190828828387],[-9.125376573898917,38.771985970252366],[-9.125374251380777,38.77204994505742],[-9.125381287439307,38.77215150168935],[-9.125391080494952,38.77218639551021],[-9.125434003914787,38.772342549175924],[-9.12553303137551,38.77273313880496],[-9.125594807265335,38.772960032053575],[-9.12559087290744,38.77299906008124],[-9.12558697294356,38.773036421381775],[-9.125576374221968,38.773076965354285],[-9.125554751188666,38.77312656581443],[-9.125528994767496,38.77316189711846],[-9.12552074562462,38.77317110114579],[-9.125500184625407,38.773201055662255],[-9.1254874671827,38.77322491727488],[-9.125479292430914,38.77325772097686],[-9.125478408415166,38.773276104309986],[-9.12548055928447,38.773300911380105],[-9.125487125060332,38.773332914123415],[-9.125496305991337,38.77335602198686],[-9.125508933836258,38.77337129981764],[-9.125530879385213,38.77339715456137],[-9.125567991688582,38.77342638430391],[-9.125592646959618,38.773443523505435],[-9.125632288536528,38.77346264302991],[-9.125700724216797,38.77352267399636],[-9.125727475265775,38.77355235214462],[-9.125748224998645,38.77358489176349],[-9.125763624721893,38.77361747689645],[-9.125782238823827,38.773676040056536],[-9.12578993305232,38.77371223079095],[-9.12582839582909,38.77386108089885],[-9.126160821417173,38.77507095630595],[-9.126160513379423,38.77508309379105],[-9.126148916137248,38.77509116293265],[-9.12602438652675,38.77511101295178],[-9.126009041061028,38.77505088170523]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6150 CARRICHE-AEROPORTO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.67354584413164,-1.5552740709089967,10.68281111310626,0.5523534234541682,0.0092652689746195,-1.0029206474548285,0.1056776473961662,0.1047044550503114,0.1056776473961662,0.9821458149309764,-12.837339792832474,0.9830786322521315,-12.789962596041098,19.38683679988373,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:4097623487:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629600,E-REDES,,3.323069111496772,LINE:000593,BUS:EREDES:1106P5906500:60,BUS:EREDES:1106S5064000:60,"[[-9.124773905508645,38.73173634984179],[-9.12482940124845,38.73173442803289],[-9.125119418853702,38.73184463305034],[-9.125652257367074,38.732234915300396],[-9.12617580776007,38.73231328850226],[-9.127595710438115,38.73166082371536],[-9.128402748983394,38.73206118738331],[-9.128504769895338,38.73211354447644],[-9.128579950784703,38.73214530435114],[-9.128643477026475,38.732174218036846],[-9.128743624241382,38.73220924185618],[-9.128855088662755,38.73224598861162],[-9.129129083284848,38.73231982068241],[-9.129458052543864,38.732400497147246],[-9.129991540957704,38.732540579982384],[-9.130715322968978,38.73273000013497],[-9.130789530274091,38.73274789487233],[-9.131005500487255,38.73280041061184],[-9.131323978797505,38.73288223441815],[-9.131599555400795,38.732954524815085],[-9.131816097833807,38.7330100517694],[-9.131888375242365,38.733031358263766],[-9.13192234303865,38.7330384900041],[-9.131952453512671,38.73303951142146],[-9.131991283870295,38.73303825128773],[-9.132020325841369,38.73303275117139],[-9.132046920439146,38.7330208133966],[-9.132068199718686,38.73300294893432],[-9.132167028004831,38.732881425379006],[-9.13250219744457,38.732448459951904],[-9.132815534665697,38.73205001833064],[-9.1331506745022,38.731631130481716],[-9.13325996371187,38.7314939328462],[-9.133420969012311,38.73140537542873],[-9.133582475974237,38.73139719918663],[-9.133598338254115,38.73123696740239],[-9.133621676914109,38.73099782615576],[-9.133653268144682,38.73067113929652],[-9.133693348868741,38.7302845767709],[-9.133712193017622,38.73011227593576],[-9.133728136676597,38.72997436476299],[-9.133748386053188,38.72977178561711],[-9.133756190472837,38.72975257710456],[-9.133772715136782,38.72973443781929],[-9.133789971801312,38.72972259772433],[-9.133813097579583,38.72971023889876],[-9.13403804236634,38.72959575738358],[-9.134065006996273,38.72958325749273],[-9.134094185006495,38.72958019681578],[-9.134148066490555,38.72957975270837],[-9.134440439879462,38.72959898954742],[-9.136085639366382,38.72971908855267],[-9.136097276839696,38.72971906961606],[-9.13610605580096,38.729717760102965],[-9.136116836144216,38.729714839007315],[-9.136126455082254,38.72970945975139],[-9.136134031367005,38.72970356658818],[-9.136138231189761,38.72969717098073],[-9.136140856602044,38.72969167166901],[-9.136141483571395,38.72968635167238],[-9.136190230507443,38.72893182577368],[-9.13623589121025,38.728193468291195],[-9.136283473908147,38.72737400584038],[-9.136308822254534,38.72692850466331],[-9.136337078415359,38.72670866927356],[-9.136351150843826,38.72661407434598],[-9.136402777257153,38.72644706705943],[-9.136618252524153,38.72632745546682],[-9.136665494643463,38.726139767778655],[-9.136684446530774,38.725699167645146],[-9.1366726767882,38.725683955556356],[-9.136686492426163,38.725468495895825],[-9.136700421154597,38.7254531439125],[-9.13671804177368,38.725221194241335],[-9.136723110778163,38.725120929678134],[-9.13672818082108,38.72509049370625],[-9.13680400144844,38.72483666800099],[-9.136828388370052,38.72476182851643],[-9.136835662266545,38.7247188076802],[-9.136834205575022,38.724572190943114],[-9.136838065666012,38.72448742120105],[-9.136840242275383,38.72445811806545],[-9.136848944205548,38.72440786968328],[-9.136871009367669,38.724303576569156],[-9.136878581102334,38.72428017219507],[-9.13690454070629,38.7242010584658],[-9.13699544236208,38.72401504888607],[-9.137012334797673,38.72399048339762],[-9.137025953871133,38.72397603481874],[-9.137283507761374,38.72376055916124],[-9.137577056709638,38.72371930867953],[-9.13777538367402,38.72354850696082],[-9.138283967648333,38.72309333188938],[-9.138301292933628,38.72304967491659],[-9.138361551147124,38.722982858404976],[-9.138434874728768,38.722921991591846],[-9.138479368693078,38.72291502363497],[-9.138538370242692,38.72285945961542],[-9.139011978033977,38.72243544344165],[-9.139015801921929,38.722353196112095],[-9.139218482515709,38.72225136333244],[-9.139340099000725,38.72225110764921],[-9.139682982439018,38.722276255605856],[-9.139712595918265,38.72227495531536],[-9.139755160484613,38.722268192677966],[-9.139788301177356,38.7222617815378],[-9.139839485303373,38.72225961958719],[-9.14034320213368,38.722296430621405],[-9.140552318474477,38.72228606845479],[-9.141105364658312,38.72241930248895],[-9.141116289451213,38.72242101871417],[-9.141135898537552,38.72242293918174],[-9.141169258293498,38.722423110474175],[-9.141201736457244,38.72242110047118],[-9.141265521208298,38.72241717162779],[-9.14139820673473,38.72253015456854],[-9.141449424342213,38.72256385174852],[-9.14156385250644,38.72263531304275],[-9.14245762520443,38.72319495392202],[-9.142519060454838,38.723226616578195],[-9.14266314849155,38.72335129067218],[-9.1427063651541,38.72340218936049],[-9.142958316226176,38.72367233408327],[-9.14309689784375,38.723825537978925],[-9.144474125683416,38.725364307723915],[-9.144590312500608,38.72551905499392],[-9.14462999932363,38.72556897465405],[-9.145222962767274,38.72621688264373],[-9.145242605187265,38.72623572780272],[-9.145268847506214,38.72624883179689],[-9.145288997499138,38.72625802518117],[-9.145323362050291,38.72626488837652],[-9.145352024088023,38.7262669458072],[-9.145372111499801,38.72626601494073],[-9.145392874046777,38.72626078148986],[-9.145423229833247,38.72625006014587],[-9.145428091983172,38.726247477773114],[-9.145637564744895,38.72608994277045],[-9.14588373968891,38.72589485064192],[-9.145901735696887,38.725881831334426],[-9.145925325963963,38.72586596205151],[-9.145946106543306,38.72585063059035],[-9.145980476485082,38.725820480452235],[-9.14600388809387,38.725796046275704],[-9.146026620005541,38.72576339386177],[-9.14604283855525,38.72573771596783],[-9.146056255708848,38.72570990951679],[-9.14606955655325,38.7256738799421],[-9.146076296602041,38.72564309580414],[-9.146080985491672,38.725620949942346],[-9.146109220687649,38.72494647920631],[-9.14612356946697,38.72457071989134],[-9.146125617917876,38.72455864065168],[-9.14612863371915,38.724545850406905],[-9.146135776070919,38.724530511167515],[-9.1461439832237,38.72451809923301],[-9.146169095224183,38.72449359621552],[-9.146191753844816,38.72447693326846],[-9.14622492822155,38.724455801245036],[-9.146325724214632,38.72440029392073],[-9.146489426996311,38.72431203743104],[-9.14633364488957,38.724122144969556],[-9.14618136385212,38.7238610331522]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5047591225746756,-0.5023172470532627,0.5047784788625868,-0.162326030921323,1.935628791116528e-05,-0.6646432779745858,0.0069895279872079,0.0052040913292266,0.0069895279872079,0.9803676195013732,-12.97502713749973,0.9804220494949194,-12.972106073006971,1.1143840160724408,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1765961155:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655600,E-REDES,,0.2672787598815996,LINE:000594,BUS:JUNCTION:60:00739,BUS:JUNCTION:60:00669,"[[-7.491616089734372,39.33316004593796],[-7.488731336641114,39.332266143138604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.12246529381766,-0.7699454094370393,-17.12002988961856,0.7754422644182916,0.0024354041990974,0.0054968549812522,0.1666994400676618,0.1666982464761897,0.1666994400676618,0.989370394062396,-3.737767567235032,0.989251345056694,-3.765582523810039,23.920137762614697,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1766874902:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5634000,E-REDES,,0.5480693141376879,LINE:000595,BUS:JUNCTION:60:00740,BUS:EREDES:1404S5904400:60,"[[-8.547951629944352,39.26462122990423],[-8.548024539556602,39.264645459825296],[-8.548069179384933,39.264683797083634],[-8.548351815608374,39.26499199515388],[-8.548662072746454,39.26529345524209],[-8.548903574739239,39.265551980256355],[-8.548938336800584,39.26555990812109],[-8.549248193083393,39.26550217750083],[-8.549929806298273,39.26537762826584],[-8.550141537679021,39.26533678509086],[-8.550183647099027,39.265329319825696],[-8.550217598646258,39.26532760347305],[-8.550255251851889,39.26532873810067],[-8.55030030838296,39.26533557469365],[-8.55034418405561,39.265350368905786],[-8.550387286147567,39.26538898101564],[-8.550429543580856,39.265447249936365],[-8.550634161135497,39.26567499119441],[-8.551050475459173,39.26610444320695],[-8.551774147594774,39.26687726648359],[-8.552059187780928,39.26719379642325],[-8.552086410232388,39.26722154847022],[-8.552097621629228,39.267222615866935],[-8.552357037489417,39.26707102364255],[-8.552375523882086,39.26706015715847]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6340 ALMEIRIM-ALPIARÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1059933606557377,0.3406788967213115,32.68786885245902,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.64670789159955,1.34767253506937,-6.6459306752156655,-1.3645306709287175,0.0007772163838843,-0.0168581358593475,0.0667620535976404,0.066800150498485,0.066800150498485,0.9774926416757476,-14.379659341846972,0.9773109519904788,-14.399021434921623,9.585327952143064,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1766874931:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1403L5634000,E-REDES,,0.3794640450563751,LINE:000596,BUS:JUNCTION:60:00742,BUS:JUNCTION:60:00740,"[[-8.5447835025246,39.26358057003054],[-8.545533495620921,39.26497137983147],[-8.546733402339342,39.264794654948325],[-8.54791413161286,39.264620742498174],[-8.547928583748458,39.264619321718925],[-8.547951629944352,39.26462122990423]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6340 ALMEIRIM-ALPIARÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1059933606557377,0.3406788967213115,32.68786885245902,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.647245492201462,1.335994680506296,-6.646707891600221,-1.3476725350691976,0.0005376006012403,-0.0116778545629017,0.0667359416111162,0.0667620535976465,0.0667620535976465,0.9776179008701904,-14.366246940565986,0.9774926416757476,-14.379659341846972,9.579861328403872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1768149143:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131400,E-REDES,,0.8582605399910762,LINE:000597,BUS:EREDES:0912S5008300:60,BUS:JUNCTION:60:00744,"[[-7.712427196417231,40.4230345572867],[-7.712934605944058,40.42343083356336],[-7.713661190133078,40.423246940961825],[-7.71550661885949,40.42267744528915],[-7.718159444458118,40.42159063688126],[-7.721366795706629,40.420276628060435]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1314 SEIA-OLIVEIRA DO HOSPITAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.680709839998787,-0.7740826803966223,-24.66967279285116,0.8190611419780462,0.0110370471476279,0.0449784615814239,0.2381528920366825,0.2381501263257553,0.2381528920366825,0.9977078973045626,2.442297803781711,0.9973324003461854,2.3165285129030635,31.47256403286408,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
