source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:4260148507276978176:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5610600,E-REDES,,0.2508099803336813,LINE:000598,BUS:JUNCTION:60:00745,BUS:JUNCTION:60:00746,"[[-9.336308576904667,38.697403701466406],[-9.336383218815154,38.69742203770942],[-9.336488806383505,38.697256963962815],[-9.33655322671875,38.69722717807454],[-9.33660201462222,38.69720149865327],[-9.336655484814528,38.69718428325193],[-9.336690227224832,38.69717302580628],[-9.33671828456516,38.6971586214995],[-9.336757365724067,38.69712919576767],[-9.336787087012802,38.69708449932635],[-9.33680918731485,38.69704252970902],[-9.33697242544217,38.69661843857264],[-9.337106679281344,38.69661506366648],[-9.337113535950454,38.69659831065901],[-9.337126768258047,38.69657860043157],[-9.337141938969088,38.696563437132646],[-9.337180856927207,38.6965400661341],[-9.337210950776162,38.69652991037232],[-9.337243607689144,38.69651563866473],[-9.337271138131296,38.69649862741858],[-9.337296068734425,38.69647806690953],[-9.337327008112167,38.69646008369208],[-9.338429750619866,38.69650912099088],[-9.338434600231032,38.69650222506086],[-9.33844890750411,38.696503410520315]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.461527648078544,4.578481774799611,-23.45796502510128,-4.606393767855121,0.0035626229772631,-0.0279119930555094,0.2382501256493353,0.2383161530975659,0.2383161530975659,0.965444463934623,-14.455435473493589,0.9652523216398304,-14.469243892323693,19.012058484049938,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:4260148507276978176:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5610500,E-REDES,,0.246640623623576,LINE:000599,BUS:JUNCTION:60:00745,BUS:JUNCTION:60:00746,"[[-9.336348017163218,38.697404565151984],[-9.336376700456507,38.697412385543444],[-9.336480043655097,38.69725055969785],[-9.336547098776855,38.69721955764013],[-9.336596570173938,38.69719351086788],[-9.33665110371048,38.69717596023101],[-9.336684840079762,38.697165028426646],[-9.336711096740567,38.69715154345431],[-9.33674804394001,38.697123725081155],[-9.336776655153123,38.69708068849878],[-9.336798343395156,38.697039506803094],[-9.336961416302177,38.696615840747825],[-9.3369654231277,38.69661129678378],[-9.336972055900135,38.696609434656196],[-9.337098209785664,38.69660626937611],[-9.337102902425586,38.69659480820195],[-9.337117076497918,38.6965736830599],[-9.337133796096342,38.69655698148573],[-9.337175001316508,38.69653223574591],[-9.337205860910466,38.696521819873176],[-9.337237205586863,38.69650812017778],[-9.337263370869723,38.6964919517218],[-9.337288426375345,38.69647129984906],[-9.337323509156956,38.6964509048719],[-9.338423180214637,38.696499802761814],[-9.33843068012611,38.69650013970184],[-9.33843636547743,38.6965094580585],[-9.338443688162213,38.69650950857986]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.929067486048426,2.3282286178320004,-11.92725606223374,-2.341842510615199,0.0018114238146864,-0.0136138927831988,0.1211393741200818,0.1211718390391362,0.1211718390391362,0.965444463934623,-14.455435473493589,0.9652523216398304,-14.469243892323693,40.37042779914585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:4260148507276978176:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,1.778409018649752,LINE:000600,BUS:JUNCTION:60:00288,BUS:JUNCTION:60:00747,"[[-9.32369281956021,38.71248686292973],[-9.328413352319352,38.71275206281571],[-9.329886906588717,38.711724915534354],[-9.331266312536215,38.70963681496829],[-9.331613812041153,38.707682664341064],[-9.331959155607436,38.705579330481335],[-9.331756641684741,38.70387454613167],[-9.332749561234165,38.70138831570989]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.621941431790077,4.33160956469068,-23.596501019128365,-4.529843209755389,0.0254404126617124,-0.1982336450647084,0.2389028582036358,0.2393529636831348,0.2393529636831348,0.9673061546687992,-14.32007067273534,0.965951865278644,-14.418826533462314,19.09477173379615,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1772579116:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5655900,E-REDES,,1.0151852369290215,LINE:000601,BUS:JUNCTION:60:00748,BUS:JUNCTION:60:00749,"[[-7.170807992215784,38.89095389756349],[-7.170807084557903,38.890962240135096],[-7.169848398478273,38.89247585685706],[-7.168666457484893,38.89430849264193],[-7.167515758852964,38.896139581064],[-7.165620052402224,38.8991415350084]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2409420154030675e-06,-0.0778952029825175,-1.0784308394271673e-06,0.0673323567756954,1.6251117597590027e-07,-0.010562846206822,0.0007495342288783,0.0006478900242848,0.0007495342288783,1.000016959055193,-9.566346013418324,1.0000245118122035,-9.56647424950776,0.1075526228839684,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1782580978:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5655700,E-REDES,,3.174082163158737,LINE:000602,BUS:JUNCTION:60:00750,BUS:JUNCTION:60:00751,"[[-8.815108992678205,38.5535832528905],[-8.81549780682903,38.55339189875467],[-8.815836910323062,38.552370273877024],[-8.819533619722637,38.54939337000717],[-8.825057762101642,38.54707654365418],[-8.829384461656382,38.54812415501626],[-8.834227848854589,38.54765332815079],[-8.83637969247885,38.54901493238936],[-8.837863291741357,38.54898060503522],[-8.84019443013396,38.54868215344564],[-8.842058462747644,38.548956082420915],[-8.843962790553409,38.548722653750424],[-8.845769263755852,38.54885966039948],[-8.847141681966672,38.54915331610459],[-8.847122502363392,38.549135966377854]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.111546377869004e-14,-3.442138007089492e-13,2.6037631602036968e-08,-0.0327237302141599,2.6037550486573193e-08,-0.0327237302145041,3.418600331348558e-15,0.0003163364887621,0.0003163364887621,0.9954145127686674,-13.260072920041164,0.9954091670955708,-13.259981742230432,0.0453919484520226,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1789252126:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5153700,E-REDES,,0.3034405939313805,LINE:000604,BUS:EREDES:1709P5025700:60,BUS:JUNCTION:60:00754,"[[-7.862066388176054,41.52274611475816],[-7.861748015614078,41.52183390170919],[-7.863212590081763,41.520424076332034]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.620911317159964,0.0012907174784006,-5.620316962349192,-0.0034437033936581,0.0005943548107714,-0.0021529859152575,0.0542292511647903,0.0542292639264514,0.0542292639264514,0.9973813879372524,7.472456439905095,0.997275851116172,7.462393024413836,11.759571490068614,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2120434727:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5119700,E-REDES,,1.768679729483305,LINE:000606,BUS:EREDES:1609S5001100:60,BUS:JUNCTION:60:00757,"[[-8.779534898166226,41.70701042020087],[-8.782215907139355,41.7075809861598],[-8.79258957991904,41.709970969319805],[-8.800248925983269,41.71013150517428]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.697517784887591,1.4707733059861532,-7.694097689566803,-1.4769722404453094,0.0034200953207879,-0.0061989344591562,0.0767770139242736,0.0768097180736995,0.0768097180736995,0.9821865239711156,0.9735240843856676,0.98149358917949,0.8953391456662623,11.021626929789004,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2120434798:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5119700,E-REDES,,0.4292669176071197,LINE:000607,BUS:JUNCTION:60:00757,BUS:JUNCTION:60:00758,"[[-8.800248925983269,41.71013150517428],[-8.801388177435728,41.710509269237015],[-8.80239099220052,41.71017845082047],[-8.805218226758335,41.710238213950404]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.694097689568656,1.4769722404495231,-7.693267177068211,-1.4784714918996895,0.0008305125004444,-0.0014992514501666,0.0768097180737251,0.0768176741320123,0.0768176741320123,0.98149358917949,0.8953391456662623,0.9813251928229936,0.8763551822908714,11.022768565362655,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1908437381:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5613800,E-REDES,,0.2459057504812161,LINE:000610,BUS:JUNCTION:60:00760,BUS:JUNCTION:60:00761,"[[-9.17783136051639,38.8172115460444],[-9.180363649459467,38.81821046777434]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6138 QUINTA DA CALDEIRA-LOURES,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.887004379552762,-3.152969577251134,14.888831231026822,3.1567128514055653,0.0018268514740604,0.0037432741544312,0.1505232986102786,0.1505183330748031,0.1505232986102786,0.9727920796994372,-13.53051635067153,0.9729880321203456,-13.509235674700951,21.598981003053332,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1908437388:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5613800,E-REDES,,0.7815162988042642,LINE:000611,BUS:EREDES:1107S5518000:60,BUS:JUNCTION:60:00760,"[[-9.169207173173305,38.81645614523714],[-9.169329319593414,38.81652343733409],[-9.169720737677157,38.81680093535704],[-9.171723593726915,38.81717449229616],[-9.173391876855629,38.81743256649763],[-9.174858265818417,38.817012125918176],[-9.176727083415182,38.816964037644546],[-9.17783136051639,38.8172115460444]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6138 QUINTA DA CALDEIRA-LOURES,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.76911186233315,-3.326848833214259,15.775632479106564,3.341163959049642,0.0065206167734146,0.0143151258353824,0.1595239787620013,0.1595082419581373,0.1595239787620013,0.9721327136506448,-13.602241543254417,0.9727920796994372,-13.53051635067153,22.890512090974507,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1911546094:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.801425685388335,LINE:000612,BUS:JUNCTION:60:00760,BUS:EREDES:1107S5518000:60,"[[-9.178144911427399,38.81717590437469],[-9.17672236102961,38.8167835484648],[-9.17482955193857,38.81687255650916],[-9.173296533894288,38.817298428038725],[-9.171400045228056,38.81695361357686],[-9.169980092524911,38.81671828182325],[-9.169471412514698,38.81648952215886],[-9.169364724321708,38.81635052701495],[-9.16935299726138,38.81633502992957]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6138 QUINTA DA CALDEIRA-LOURES,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.383726939564404,3.257967620640055,-15.377368310961456,-3.2443950594399964,0.006358628602948,0.0135725612000587,0.1555452678495398,0.1555614055534701,0.1555614055534701,0.9727920796994372,-13.53051635067153,0.9721327136506448,-13.602241543254417,22.321912118448864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1911546105:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.4650246011987605,LINE:000613,BUS:JUNCTION:60:00763,BUS:JUNCTION:60:00764,"[[-9.20073066377572,38.81021513025579],[-9.199370119264819,38.811382111844445],[-9.197934671335178,38.81188269989556],[-9.196330464532783,38.81246740054944]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.47491766068559,7.306851105664361,-15.47091499309424,-7.312641565191343,0.0040026675913491,-0.0057904595269819,0.1688485679872176,0.1689299561180677,0.1689299561180677,0.9752660470860782,-13.359492350293218,0.9747309159745192,-13.394683769089143,24.24020033262559,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1911546105:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.1176863166523974,LINE:000614,BUS:JUNCTION:60:00765,BUS:JUNCTION:60:00766,"[[-9.193717416010822,38.813419732141654],[-9.192487030677725,38.8138681199616]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.46876203228834,7.315739699954593,-15.467747918573352,-7.317195040650734,0.001014113714989,-0.0014553406961415,0.1689737112470658,0.1689943159576601,0.1689943159576601,0.97444308515434,-13.413608290852869,0.9743075091822854,-13.42252131391706,24.249435493996288,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1924158139:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,0.5833193039653863,LINE:000616,BUS:JUNCTION:60:00768,BUS:JUNCTION:60:00769,"[[-8.085573848295514,37.714683368331656],[-8.084157861237873,37.7119671647384],[-8.082949596872215,37.709866633406946]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.2077295037128724,3.9154334094739416,2.208092466430063,-3.920197861087342,0.0003629627171908,-0.0047644516134002,0.043536658290814,0.0435872011391016,0.0435872011391016,0.9934799551254084,-10.202539877809786,0.9932836037781194,-10.19084945040264,6.254441259736211,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2152176526:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5661000,E-REDES,,0.494230635568797,LINE:000618,BUS:JUNCTION:60:00772,BUS:EREDES:1403S5799800:60,"[[-8.621387491884914,39.191377027357106],[-8.621344630954548,39.1914221811718],[-8.62125635002979,39.19150736533092],[-8.621161689616564,39.19159900746839],[-8.621053822846177,39.191702459586544],[-8.621020396802031,39.19173617936228],[-8.621003979910563,39.191750678081476],[-8.6209372843688,39.19181734230616],[-8.620840194866435,39.191911012025564],[-8.620744511596174,39.192003865098414],[-8.620646603958692,39.19210314965747],[-8.620543304578957,39.192204465399264],[-8.620510191059044,39.19223491405378],[-8.62048613010743,39.19225881240616],[-8.620433715955906,39.1923052489864],[-8.62032892937983,39.192400833107065],[-8.620229731225267,39.19249778982717],[-8.620129330893329,39.19259502172352],[-8.620015882956533,39.19271367362784],[-8.619924969651901,39.19279862460549],[-8.619941720119144,39.19285397648863],[-8.619955792885031,39.192912113852366],[-8.619958382669259,39.192930063611506],[-8.61997285202518,39.1929518547326],[-8.620051848804072,39.1930165023909],[-8.620139201985515,39.193086014936206],[-8.620163395751007,39.19310463069815],[-8.620291235500902,39.19319365432978],[-8.620395422272649,39.193266906158044],[-8.620510593525474,39.1933484165467],[-8.620619928563487,39.193427888642375],[-8.620728031366703,39.19350489779981],[-8.620856852720008,39.19359505160337],[-8.62096200509299,39.193667163938336],[-8.621036185608437,39.19371975232298],[-8.621130862345343,39.19378681036977],[-8.621225781023684,39.19385367816764],[-8.62131997584786,39.193921296538406],[-8.621373432112755,39.19396150568755],[-8.62148529924648,39.19403861539967],[-8.621492555021135,39.19404333174706],[-8.621586464549523,39.19412646171763],[-8.621667985887155,39.194214192430245],[-8.621698864781388,39.19425023594402],[-8.621721402192945,39.19427191182989],[-8.621753774398012,39.19431295711957],[-8.621802776128828,39.194373361225246],[-8.621829941066888,39.194409636508034],[-8.621865351696485,39.1944498132822],[-8.621890781467147,39.194479583555506],[-8.62191304067071,39.19450617857484],[-8.621935874083558,39.19453377999333],[-8.622029960992045,39.194637256402],[-8.622083571235247,39.19470113582517],[-8.622114066684997,39.19473524426427],[-8.622126781414623,39.194749260167164]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.225335363016869e-06,0.5988923045644533,1.148412287894898e-05,-0.6979143556324711,4.258787515932111e-06,-0.0990220510680177,0.0058728818500436,0.0068439975611329,0.0068439975611329,0.9812633788937132,-13.951886895152642,0.981251667491724,-13.95151056039438,1.0911811930825386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2152176614:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5661000,E-REDES,,0.5059319485928585,LINE:000619,BUS:JUNCTION:60:00773,BUS:JUNCTION:60:00774,"[[-8.616943360209442,39.176955359905165],[-8.616894286320171,39.176919102562294],[-8.616746612855485,39.17679843357189],[-8.616633820222429,39.17671492764345],[-8.616366346688892,39.17650964636372],[-8.616223848844378,39.17640260130783],[-8.615957571276684,39.17620598818358],[-8.61580511412182,39.176094363238946],[-8.615502434452381,39.175872760813796],[-8.615379403543516,39.17578423404198],[-8.615122213459223,39.17559584999611],[-8.614961514930929,39.1754784934254],[-8.614696238333885,39.17528338645604],[-8.614541400668717,39.175171670622134],[-8.614291631614558,39.174988180976264],[-8.614108292415375,39.174856081892365],[-8.613694509427102,39.1745534452099],[-8.613581032886223,39.174468714108045],[-8.613407824770512,39.174335328975104],[-8.613276021706538,39.174235775186645],[-8.613209089992198,39.174183394863284],[-8.612702974347892,39.17381010421161]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.560599245841782e-07,-0.2000995084384926,-2.4597274937466853e-08,0.0987180289718419,2.3146264964671139e-07,-0.1013814794666507,0.0019621657597512,0.0009680213237265,0.0019621657597512,0.981292435731977,-13.95282057351608,0.9812951981497576,-13.952909335065211,0.3128403181950588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2152176657:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5661000,E-REDES,,0.4926366689537437,LINE:000620,BUS:JUNCTION:60:00775,BUS:JUNCTION:60:00774,"[[-8.609024912267254,39.17089030214503],[-8.609036813689189,39.17087919232677],[-8.608994602277578,39.17085034356438],[-8.608867002308818,39.17096323325794],[-8.608825088518383,39.17100750502115],[-8.608816938490904,39.17102921913722],[-8.608820294178411,39.171061730993955],[-8.60882831783133,39.17110348330264],[-8.608833410205868,39.1711857717608],[-8.609018870923313,39.17129908120802],[-8.60913002361816,39.171366865475136],[-8.609294625356089,39.171472180365754],[-8.609550861017478,39.171642053235765],[-8.609571124730932,39.171655976557346],[-8.609716948817846,39.171753027058685],[-8.609798845027802,39.17180817631105],[-8.609899614845647,39.17187528186244],[-8.610014284766356,39.17194442896282],[-8.610113892164609,39.17200728762355],[-8.610299059916361,39.17213137802748],[-8.610459647642804,39.17223467207975],[-8.610567255556886,39.17230488350265],[-8.610753354225968,39.172427798390494],[-8.610900013134394,39.172526321165996],[-8.611019135913354,39.17260334840439],[-8.611230179430313,39.17274586798055],[-8.611334776853532,39.1728189914501],[-8.611436413337216,39.17289229815941],[-8.611589950280433,39.17300308677697],[-8.611761237183433,39.17312551160684],[-8.611882244474574,39.17321220409158],[-8.612026287042394,39.173316897251354],[-8.612186672054415,39.1734304401059],[-8.612306629208975,39.17351740669598],[-8.612486996697447,39.17364915162391],[-8.612598980777381,39.1737326199325],[-8.612702974347892,39.17381010421161]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.741718012400882e-12,-1.5567813969499892e-11,2.4602654919408572e-08,-0.0987180289501881,2.4595913201396168e-08,-0.0987180289657559,1.6635627201273668e-13,0.0009680213235141,0.0009680213235141,0.98129608676492,-13.952937887800193,0.9812951981497576,-13.952909335065211,0.154337673747896,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1936660602:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,0.2914336646755393,LINE:000621,BUS:JUNCTION:60:00776,BUS:JUNCTION:60:00650,"[[-8.094606621368863,40.297107091950835],[-8.092393416466042,40.29771310462084],[-8.091372884172362,40.29799383138235]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.347815367246191,-0.4729881705171642,7.348305017691244,0.4716696957145666,0.0004896504450524,-0.0013184748025976,0.0715827088294769,0.0715808561586652,0.0715827088294769,0.9897742558396418,-1.1364092841638862,0.989854191324877,-1.1238221268290816,10.271589730158835,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1936660791:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134601,E-REDES,,1.7879799023706957,LINE:000622,BUS:EREDES:0601S5025900:60,BUS:JUNCTION:60:00778,"[[-8.068927803162696,40.26122788998406],[-8.068896524633445,40.26211831467171],[-8.070799397083452,40.26521400238252],[-8.072690212562529,40.26749914518071],[-8.07520320569931,40.27053591651118],[-8.076601887919093,40.27273239786416],[-8.076508885312045,40.27436159510515],[-8.076428930486527,40.275763163436345]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.062442225932681,-0.7139485453024249,3.062990213138367,0.6975925689524719,0.0005479872056861,-0.016355976349953,0.030592635614519,0.0305528698884294,0.030592635614519,0.9890801690859272,-1.2038737498400116,0.9893789411595952,-1.1732658833505631,4.389817135101022,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2278480712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5007400,E-REDES,,0.4913795835236157,LINE:000623,BUS:JUNCTION:60:00779,BUS:JUNCTION:60:00780,"[[-8.187100688655677,37.88467637304681],[-8.186504042056104,37.88261044238497],[-8.1844720297153,37.8809944807001],[-8.184460908712076,37.880972782005884]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.884514263217047e-11,-0.0051129193210205,-1.7472005065329749e-12,-5.455711622509403e-12,9.70979421256375e-11,-0.0051129193264763,4.919843185392487e-05,5.5123274019501816e-14,4.919843185392487e-05,1.000013359199709,-10.632729953459563,1.0000134879067395,-10.632732138627253,0.007059611401051,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1958394385:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.1715805101558465,LINE:000624,BUS:JUNCTION:60:00781,BUS:JUNCTION:60:00019,"[[-9.059823812824153,38.88361109874444],[-9.061349827305033,38.88459597422557]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.17299693081382,1.301947749696852,7.173393570328977,-1.3027184044164708,0.0003966395151566,-0.0007706547196186,0.0711982381222622,0.0712012617477592,0.0712012617477592,0.985276355085814,-12.073425432335164,0.9853058610486302,-12.06542596724102,22.191448261729533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1964870208:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5118100,E-REDES,,0.1679814102897402,LINE:000625,BUS:JUNCTION:60:00782,BUS:JUNCTION:60:00783,"[[-8.45886227879572,41.157769374094094],[-8.460110100850189,41.15895240848132]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.877297306906826,0.6498070211143572,-37.8697495715236,-0.6260302928308821,0.0075477353832269,0.0237767282834751,0.3701747965280803,0.3701750754200829,0.3701750754200829,0.9847458489958836,-2.887592654875217,0.9845385267360348,-2.9259229082665934,53.117387777311365,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1964870420:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5118100,E-REDES,,0.1776696931041486,LINE:000626,BUS:JUNCTION:60:00784,BUS:JUNCTION:60:00782,"[[-8.457508944877222,41.15653860219444],[-8.457538172619511,41.15656518363055],[-8.45886227879572,41.157769374094094]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.88528034329969,0.6749542458810251,-37.87729730690348,-0.64980702113134,0.0079830363962116,0.0251472247496851,0.3701744902394693,0.3701747965280505,0.3701747965280505,0.9849655756547526,-2.84706873561095,0.9847458489958836,-2.887592654875217,53.117347758365696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1964918581:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5154300,E-REDES,,2.990403254449246,LINE:000627,BUS:JUNCTION:60:00163,BUS:EREDES:0503P5011700:60,"[[-7.477610713916253,40.234950640757084],[-7.477849958931357,40.23498459270607],[-7.477012351917671,40.23644062443506],[-7.475512805280179,40.23904713827407],[-7.474633694099687,40.24057513272115],[-7.47362309682881,40.24233154875185],[-7.472867755953569,40.24424512508999],[-7.472078068686653,40.24624563880133],[-7.470859221942236,40.249333065894305],[-7.470483107558072,40.2524853174993],[-7.470139258901713,40.25536690585791],[-7.469843197850357,40.25784779797892],[-7.469493083466457,40.26065598593905]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.652058540135188,-0.7691919207273223,-11.639562783662887,0.7805638580308747,0.0124957564722993,0.0113719373035523,0.1128971735455141,0.1128773978910494,0.1128971735455141,0.9952952521439364,1.3133327081396742,0.9944711039307088,1.102707530391998,16.1999101084107,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1966817674:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5108400,E-REDES,,4.2360769436033126,LINE:000629,BUS:JUNCTION:60:00787,BUS:JUNCTION:60:00788,"[[-8.351788717354843,41.368890592586276],[-8.352306526748562,41.369663951371784],[-8.353576891322554,41.37156119436712],[-8.35445435871381,41.37287157583489],[-8.355649489649561,41.37465624677729],[-8.357959174084463,41.378104982996774],[-8.359068347333693,41.37976099305183],[-8.36023141586159,41.381497389251905],[-8.362148475719877,41.384359191248855],[-8.36325246547122,41.38600711989537],[-8.36471198973901,41.38818559583957],[-8.366392436322307,41.39069362345842],[-8.368310777704316,41.393904119146676],[-8.369761658581751,41.39640399536775],[-8.3706044691645,41.397856050398666],[-8.371490424141776,41.39938236340124],[-8.373842920329404,41.40022802558413],[-8.376540833528288,41.40119776197331]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.54195672546835,-10.683615992063013,37.75339144314434,11.35588359021407,0.2114347176759849,0.6722675981510591,0.3902093326450027,0.3900940609448182,0.3902093326450027,0.9625363489076884,-2.3748820022093917,0.9724844525525428,-1.4614194046267015,55.992155638542506,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2172026803:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5153400,E-REDES,,0.34452404430084,LINE:000630,BUS:JUNCTION:60:00789,BUS:EREDES:1308P5026000:60,"[[-8.619243596246342,41.21460384245576],[-8.621519652593195,41.21718619848048]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.865685233888943,-2.494049080315843,16.868834382031864,2.5012146054640807,0.0031491481429206,0.0071655251482378,0.1669638748596234,0.1669589095265253,0.1669638748596234,0.9825777421192188,-3.844024153961655,0.9828469964427676,-3.810248865192552,23.95808220112261,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4084757133:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121000,E-REDES,,0.1486891429196847,LINE:000631,BUS:JUNCTION:60:00791,BUS:JUNCTION:60:00792,"[[-8.594426852601508,41.00348004798185],[-8.594776966828613,41.002169220825856]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.416570121883449,1.649938553412157,-3.416500691889538,-1.6511524923534815,6.942999391101878e-05,-0.0012139389413245,0.0377335072991067,0.0377397728604458,0.0377397728604458,0.9675435741613232,-5.490862700467476,0.9675016434517376,-5.493592430596757,5.415378513480538,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2318839704:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5102900,E-REDES,,0.1966280856275565,LINE:000632,BUS:JUNCTION:60:00538,BUS:JUNCTION:60:00539,"[[-8.446231398447749,41.53111263993416],[-8.445546720686265,41.529420235800366]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1029 LAMAS-S. MARTINHO DE DUME,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.9242243316814225,-3.5790834440503927,-4.92410176965744,3.5780644013698675,0.0001225620239821,-0.0010190426805252,0.0616649226807522,0.0616539282558442,0.0616649226807522,0.9499262425818478,-2.012134572538536,0.9499866634022864,-2.0191113907470033,4.424230354480716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:514243617:0:130,E-REDES,DIRECT_EREDES,130,overhead,Em exploração,1606L6141500,E-REDES,,6.186197918245346,LINE:000633,BUS:JUNCTION:130:03395,BUS:OSM:way:151061884:130,"[[-8.387400255970276,41.588748848438996],[-8.377890424436075,41.58867664993207],[-8.354893174541967,41.58197671515159],[-8.350736070015932,41.58339860536565],[-8.347298147023922,41.58336600656708],[-8.344109855665208,41.582841433374625],[-8.33898630775817,41.58239827900106],[-8.332160585027408,41.5759482709313],[-8.323605044380384,41.574742121911804],[-8.322452679889755,41.57518570726647],[-8.321909386998776,41.57616669309025],[-8.321826127113198,41.577164139606836]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.07,0.33,9.8,0.92,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.0001159539459987,1.6321135546018546,0.0001992260685026,-1.949332026200316,8.327212250388747e-05,-0.3172184715984614,0.007296158046766,0.0087161537910188,0.0087161537910188,0.9934640590037694,4.692334479104246,0.9932463004709758,4.694999898800344,0.9474080207629224,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:514244039:0:130,E-REDES,DIRECT_EREDES,130,overhead,Em exploração,1606L6141500,E-REDES,,2.914423704986456,LINE:000634,BUS:JUNCTION:130:03397,BUS:JUNCTION:130:03395,"[[-8.379833611085731,41.61434082623415],[-8.380518840060844,41.6120240746825],[-8.381514458086412,41.60865763571099],[-8.382081103578303,41.60674148741196],[-8.38276467640568,41.604429794544565],[-8.383570349288666,41.60170498616233],[-8.384373350368923,41.598988955288014],[-8.385532266811499,41.59506871580988],[-8.386332512707401,41.592361461839694],[-8.387400255970276,41.588748848438996]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.07,0.33,9.8,0.92,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.62924014713892e-05,1.4825751503497129,0.0001159539463505,-1.632113554601826,2.966154487914701e-05,-0.149538404252113,0.0066270703860246,0.0072961580467659,0.0072961580467659,0.9935532639246966,4.691242880950305,0.9934640590037694,4.692334479104246,0.7930606572571651,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3719782207:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5006100,E-REDES,,0.3288605044051639,LINE:000635,BUS:JUNCTION:60:00793,BUS:JUNCTION:60:00794,"[[-7.853340682526603,37.047697353580304],[-7.851410508878126,37.04771315005271],[-7.849662068843509,37.04795849724787]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0061 TORRE NATAL-OLHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-39.78034321328936,-4.210609202633991,39.81622908127564,4.267131767067461,0.0358858679862734,0.0565225644334699,0.404767131107392,0.4047638131184348,0.404767131107392,0.9509784739438956,-14.177295099182432,0.951976903628956,-14.0978660608089,67.29855035454186,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2736436172:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1015L5632200,E-REDES,,0.6229492500072288,LINE:000636,BUS:JUNCTION:60:00795,BUS:JUNCTION:60:00796,"[[-8.643776094674404,39.92729483288328],[-8.643757365203934,39.92727898368175],[-8.643748209574756,39.92727164806144],[-8.643713154254478,39.92724382970186],[-8.643664743186498,39.92720545202926],[-8.643609801149546,39.92716187959148],[-8.643569997414284,39.92713102906174],[-8.643541163188235,39.927109181296956],[-8.643516953368799,39.927092545700475],[-8.643456232517897,39.92705207882418],[-8.643398635644708,39.927014831346],[-8.643388360151775,39.92700790591938],[-8.643353915859448,39.926988271378654],[-8.643334058876984,39.92697807396616],[-8.643276562675558,39.926949616023855],[-8.643161746484054,39.926895923491564],[-8.643100638531656,39.92687097580117],[-8.643064535030625,39.92685157364941],[-8.643000158956484,39.92681658941603],[-8.642987249066465,39.92680933333967],[-8.642958938821847,39.92679183310687],[-8.642854780114972,39.92671773926591],[-8.642797806401768,39.92665253352162],[-8.642723001952485,39.92656956510187],[-8.642696496596969,39.92653834942345],[-8.642603715456259,39.9263927951007],[-8.642561415901334,39.926315636378526],[-8.642479934715844,39.92616685295783],[-8.6424402269088,39.92611886282739],[-8.642380884955395,39.926005610265975],[-8.642330100740871,39.92590740534142],[-8.642245880066056,39.925745592846596],[-8.642177493497659,39.92561146763374],[-8.642151932010444,39.92556078528525],[-8.642095312811957,39.92544072990432],[-8.642005050332653,39.92520867750592],[-8.641972119359425,39.925098100349395],[-8.641893753893468,39.92479355865481],[-8.64188891216216,39.92477321696282],[-8.641886654190204,39.92476371636112],[-8.641885693890657,39.92474466348177],[-8.641834783567786,39.92456623169322],[-8.641785949688142,39.92438226994087],[-8.641718610089322,39.92411626210266],[-8.64163928829869,39.92380391601704],[-8.64158324845863,39.92357876449818],[-8.64150285652807,39.92328439936353],[-8.641474002955434,39.92319814784055],[-8.641430238847486,39.92309184204009],[-8.641386987014117,39.92299780941445],[-8.641335849791945,39.922908287522866],[-8.641307617074302,39.9228709999156],[-8.641264396120551,39.922807903391444],[-8.641113940613472,39.92259079489789],[-8.641041477158913,39.92248822655441],[-8.640920049676815,39.922314580228154]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.904072351276377e-07,0.2051014555595871,1.2127367831916367e-06,-0.3277533118587897,9.22329548063999e-07,-0.1226518562992026,0.0020289759564056,0.0032423357059548,0.0032423357059548,0.9727023477433018,-3.656847154883704,0.9726962288493696,-3.656648805508665,0.5169457926300431,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2780037026:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5120300,E-REDES,,1.675092983571813,LINE:000637,BUS:JUNCTION:60:00797,BUS:JUNCTION:60:00798,"[[-8.555389517023665,40.7856860929651],[-8.555996983534499,40.78563780897091],[-8.562935704941449,40.78369954781372],[-8.56602820643706,40.78278118022737],[-8.567528800658568,40.777985490814935],[-8.567942879651204,40.7764590292075]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.9818464905600258,-1.922209245799105,-0.98159830838236,1.906515292100725,0.0002481821776657,-0.0156939536983797,0.0213293515849259,0.0211840118726097,0.0213293515849259,0.9737616629435684,-4.681434756999365,0.974047761318583,-4.697494186321497,3.060604331313807,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2804781554:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1604L5119800,E-REDES,,0.4357018779895803,LINE:000638,BUS:JUNCTION:60:00432,BUS:JUNCTION:60:00799,"[[-8.418118545255282,42.06821436624751],[-8.415847058181702,42.06822554435221],[-8.41284339102339,42.06812382301629]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1198 TROVISCOSO-ROUSSAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.026871797823859,0.9482884922229448,-5.026089904076463,-0.9510662026566628,0.000781893747396,-0.0027777104337181,0.0519032602772415,0.0519109401721987,0.0519109401721987,0.9483845803455973,-3.1065354907579628,0.9481974461133624,-3.1192066168608537,11.256844881751876,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
