source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3094013010:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5157600,E-REDES,,1.0715194560986392,LINE:000641,BUS:JUNCTION:60:00802,BUS:JUNCTION:60:00803,"[[-8.25052304589687,41.35700365932047],[-8.250903092008834,41.358411564865186],[-8.252531369604512,41.358615506477356],[-8.252598074282018,41.359335756958515],[-8.254528457792762,41.35926635947383],[-8.258226336086324,41.359133229341516],[-8.259651469958046,41.35908185901113],[-8.260477750074669,41.35864039682134],[-8.260711367261669,41.35861404114128]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1196 S. MARTINHO DO CAMPO-SOUSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.770511388683408,-6.417443602862343,-12.76688119754822,6.431738144760786,0.003630191135187,0.014294541898443,0.1437734131780885,0.1437272757711146,0.1437734131780885,0.95655808864763,-1.581778615823487,0.9570781872460082,-1.6760518512485545,10.315211162153,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3243480278:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108501,E-REDES,,0.0899435192325673,LINE:000642,BUS:JUNCTION:60:00804,BUS:JUNCTION:60:00509,"[[-8.716858003794558,41.366598176172374],[-8.717462338973073,41.36726793785059]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,61.88803252294963,9.722211039495765,-61.87664528797801,-9.684663177654706,0.0113872349716217,0.0375478618410571,0.6213739193718387,0.6213752725607073,0.6213752725607073,0.9701425774412876,-4.463932341300326,0.9698761779432812,-4.497045155987279,89.1627597303354,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3283549111:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,0603L5152400,E-REDES,,0.3874487661612048,LINE:000643,BUS:JUNCTION:60:00805,BUS:JUNCTION:60:00806,"[[-8.421560247814707,40.162547263942834],[-8.421563530376995,40.1625904208386],[-8.421583490934266,40.16290061392441],[-8.421636182989808,40.163275360073314],[-8.42205071597996,40.16344448641629],[-8.422417009527887,40.16349064932511],[-8.42240406464109,40.163568249365134],[-8.422376194141117,40.163594922710196],[-8.422330849204073,40.16362805211817],[-8.422241855505403,40.163695711536185],[-8.422134186009771,40.16376067097644],[-8.422156993884416,40.163804733454974],[-8.422189737424324,40.163847194958265],[-8.422334338190801,40.16381297878804],[-8.422366911766474,40.163843093627605],[-8.422242749680898,40.1641419498768],[-8.422031135480546,40.1646365787713],[-8.422008061458984,40.16465680079543],[-8.421928605449096,40.16472349041582],[-8.421810376115522,40.16479556364711],[-8.421704832525345,40.16482547553407],[-8.42169610068329,40.16486446578926],[-8.421698399825758,40.164886137139206],[-8.421701967241324,40.16489689921009],[-8.421727215059551,40.164948808761515],[-8.42177001429602,40.165028772599086],[-8.421844977565504,40.16514730893078]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3283549181:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,0603L5152400,E-REDES,,0.3772330514038939,LINE:000644,BUS:JUNCTION:60:00806,BUS:JUNCTION:60:00078,"[[-8.421844977565504,40.16514730893078],[-8.421847459388683,40.16515122926336],[-8.42197904598401,40.16535686328797],[-8.422038447133783,40.16544574620081],[-8.422117510940911,40.165578699447764],[-8.422149132036957,40.16569082410705],[-8.422086723055337,40.16571426090668],[-8.421987064723668,40.16572066198371],[-8.421966417342132,40.165709906749534],[-8.421866898304975,40.16565808447718],[-8.42180583277382,40.16561111893424],[-8.421713855407882,40.16552742388561],[-8.421596353124777,40.165425970116615],[-8.421540795710612,40.16539332796369],[-8.421313446669792,40.16538653946458],[-8.421206478159569,40.16538527616668],[-8.420858638177801,40.165388397451125],[-8.420820410789679,40.165414600974955],[-8.420789186108442,40.165447856591754],[-8.42075337409636,40.16556191525005],[-8.420703040555866,40.16576435767298],[-8.420636780088287,40.1661030625012],[-8.420492027895216,40.1662551636446],[-8.42042743569616,40.1663010566095],[-8.420381477888672,40.16625117974941],[-8.420347109107238,40.166232407221834],[-8.42011808387989,40.16615477145051],[-8.419992920665923,40.16610954074168],[-8.419819308548911,40.166163504034],[-8.41972687354192,40.16620989822033],[-8.419681376154895,40.16620214034822],[-8.419670731861308,40.166216693295304]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9878650782770184,-1.4229904368989132,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3426692559:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1006L5661900,E-REDES,,0.5265956759118318,LINE:000645,BUS:JUNCTION:60:00807,BUS:JUNCTION:60:00808,"[[-8.914144145683942,39.31622118081525],[-8.914011025140276,39.31628827747708],[-8.913816181851624,39.316386565858295],[-8.913411555826826,39.31659016840432],[-8.913259969166592,39.316666206133355],[-8.912976036579675,39.316809342949725],[-8.912862893063052,39.316866045170116],[-8.912377613407719,39.31711017671526],[-8.912290704887745,39.31715290360697],[-8.912190856867586,39.31720199511911],[-8.912168760689456,39.317212861680765],[-8.912145943669659,39.31722564256417],[-8.912101373843203,39.3172468017471],[-8.91207014017995,39.31725869331682],[-8.91191857040326,39.31728954988856],[-8.911771943260238,39.31727997657123],[-8.91172153689591,39.31727364922526],[-8.91167028410116,39.31725375392511],[-8.911639429503674,39.31723505494025],[-8.911442708287565,39.31700291075228],[-8.911144190022652,39.31664834886125],[-8.910757953134677,39.31619005388547],[-8.910731614401092,39.31616863131923],[-8.910683904175743,39.31615335949577],[-8.910629077382325,39.31615507752594],[-8.910545027522227,39.3161920825314],[-8.910450043297004,39.3162405995848],[-8.910381612217444,39.31627551840852],[-8.910299021035593,39.31631756642554],[-8.910206958205057,39.316363965095526],[-8.910120797990679,39.31640728883954],[-8.91001583364169,39.3164603577984],[-8.909933381885889,39.31650037803981],[-8.909913890560134,39.31650983967206],[-8.909847910239012,39.31653576177591],[-8.9098004325167,39.31655089580113],[-8.909763133227123,39.31656268319545],[-8.909742575937946,39.316568035708784],[-8.909651431333971,39.31658538910666],[-8.90963578633527,39.316599787859246],[-8.909501642265433,39.31671835243904],[-8.909484939784972,39.31673359589346],[-8.909443922263486,39.3167645930287]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.95782230181366e-08,-0.1038881343955194,-2.721891274325779e-12,4.993809419431256e-13,2.9575501126862278e-08,-0.10388813439502,0.0010267032832257,2.7348802650788464e-14,0.0010267032832257,0.9736640133979152,-10.396310174078865,0.9736650208498124,-10.39634279895546,0.1636937043774403,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3426692583:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1006L5661900,E-REDES,,0.4945955293626511,LINE:000647,BUS:EREDES:1414S5001400:60,BUS:JUNCTION:60:00810,"[[-8.922034560360022,39.31667906694319],[-8.922056523813916,39.316670982588064],[-8.92207325934116,39.316690855538525],[-8.922077725484359,39.316693085972325],[-8.922082274956223,39.31669447818588],[-8.922087883013635,39.316695142647085],[-8.922092414339762,39.31669492272444],[-8.922096325175481,39.316694175600816],[-8.92210070226235,39.31669261467735],[-8.922111874390787,39.31668694543135],[-8.92211358328224,39.31668630333256],[-8.922114810273019,39.31668611485843],[-8.922116701699222,39.3166862371177],[-8.922118435871152,39.316686810796696],[-8.922119720999834,39.31668766674351],[-8.92212063885514,39.31668885844509],[-8.922121071768492,39.31669023358093],[-8.922120936246575,39.316691585556434],[-8.9221203122344,39.31669280574416],[-8.922118981767891,39.316694102786336],[-8.922117579605317,39.31669521116768],[-8.922115347973222,39.316697829357246],[-8.922113810453714,39.31670133452883],[-8.922113600791464,39.31670537110389],[-8.92211501466563,39.316709423673295],[-8.922117918149969,39.31671292570351],[-8.922122530323918,39.31671576762204],[-8.922127288195295,39.316717131397276],[-8.92213189466568,39.31671740634957],[-8.922134847212462,39.316717026014636],[-8.922135913806693,39.31671700976328],[-8.922136611403973,39.31671717615887],[-8.922137206374067,39.316717496371055],[-8.92213796833092,39.31671822977258],[-8.922185914873209,39.316770721354246],[-8.92220578439508,39.31679190603863],[-8.922198138653593,39.3167966686513],[-8.921965725386825,39.31690841211925],[-8.921898215552144,39.31694127783381],[-8.921719673154847,39.31703131735537],[-8.921457262259175,39.31716689789699],[-8.921433506469318,39.31717131943234],[-8.92141703293391,39.31717267419076],[-8.92139496426725,39.31717245465463],[-8.921373902806224,39.31717003056382],[-8.921352071237612,39.31716511674639],[-8.921332747645128,39.31715843854352],[-8.921309648212281,39.317146985207465],[-8.921292680906658,39.31713536416342],[-8.921277204344017,39.31712122904751],[-8.921263736129356,39.317104207060126],[-8.921180167897553,39.31695468979989],[-8.921087783600168,39.31678935287341],[-8.920971466087217,39.31658474538844],[-8.92095765888271,39.316565401847676],[-8.920937720076049,39.31654523521265],[-8.920918307009254,39.31653057731386],[-8.920881889891637,39.31650719882017],[-8.92085031408678,39.31649157857121],[-8.920815447981578,39.31647826841081],[-8.920776820248912,39.31646763181305],[-8.920730130548689,39.316459806014585],[-8.920693202810327,39.31646424464616],[-8.92062250090616,39.31648031513104],[-8.920581742121177,39.31649466942184],[-8.920165046096493,39.316640876287735],[-8.919965872457436,39.31671012055617],[-8.919798750036366,39.31676816786555],[-8.919415179316356,39.31690200624189],[-8.919248141579398,39.31696044849814],[-8.91910627128976,39.31701008248943],[-8.918936865230407,39.31706935095672],[-8.918773091892705,39.317125302522655],[-8.918608284441211,39.31718005390825],[-8.918403341583213,39.31725315349897],[-8.918205814007857,39.317324734468635],[-8.918051481027621,39.31737679323037],[-8.917938931264885,39.31741685135768],[-8.9179067312442,39.31742830967427],[-8.917858571033568,39.31744452342824],[-8.917775949477782,39.31746907626974],[-8.91771634932015,39.31747847685499],[-8.917694387528057,39.317480561696414]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.935365573682781e-07,-0.2967528857888998,-2.604634032701379e-07,0.1991800155555604,6.330731540981403e-07,-0.0975728702333394,0.0029327643718144,0.0019684571613597,0.0029327643718144,0.9736568005052372,-10.396076593120831,0.9736613175675798,-10.396222873196828,0.4675889051218005,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3909024117:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127500,E-REDES,,3.855792509130598,LINE:000648,BUS:JUNCTION:60:00811,BUS:JUNCTION:60:00812,"[[-8.478387792560516,40.46885415432323],[-8.47811598505636,40.46868125592611],[-8.476733089063186,40.46785086586112],[-8.475867082001336,40.46733095684939],[-8.475243663961955,40.466956567556544],[-8.468290517444842,40.46479115863739],[-8.464154183565844,40.46447020737522],[-8.461225804585613,40.46202192685978],[-8.457333379587043,40.45501532637018],[-8.458660057618534,40.451139973959876],[-8.455185943393493,40.44789888947637],[-8.454857938259462,40.444268461901416]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.808230075457734,6.864488296209215,4.816589855285651,-6.875805078412414,0.0083597798279164,-0.0113167822031989,0.0811576781296555,0.0814715330304161,0.0814715330304161,0.9936915880911124,-2.110635316106995,0.9915247884002196,-1.953305694788357,11.690562925874028,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3909024254:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127500,E-REDES,,0.2833093378462361,LINE:000649,BUS:JUNCTION:60:00813,BUS:JUNCTION:60:00812,"[[-8.452009455178581,40.44292975937943],[-8.454857938259462,40.444268461901416]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.817206644642686,-6.876621202935594,-4.816589855286375,6.87580507841702,0.0006167893563118,-0.0008161245185736,0.0814945665018897,0.0814715330304567,0.0814945665018897,0.9913652557898536,-1.941707971181442,0.9915247884002196,-1.953305694788357,11.693868058816156,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4125653529:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,1.746512387189038,LINE:000650,BUS:JUNCTION:60:00814,BUS:JUNCTION:60:00815,"[[-8.587652315703671,41.20682828635755],[-8.586369007625601,41.20803627091566],[-8.584287251157555,41.209995695786404],[-8.582429235761078,41.21174439964697],[-8.580362172867307,41.21368970251835],[-8.578168124765984,41.21575436084586],[-8.576459048718668,41.21736251802362],[-8.574611464654478,41.219094576026144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.89797376196045,5.736375546991993,3.9006487619463943,-5.7446962760192015,0.0026749999859441,-0.0083207290272087,0.0682740758676168,0.0684154063147884,0.0684154063147884,0.9774752064711124,-3.8801576722736786,0.976635452463962,-3.8200091906756057,9.817105225253036,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4125653542:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,0.9527326008615749,LINE:000651,BUS:JUNCTION:60:00815,BUS:JUNCTION:60:00816,"[[-8.574611464654478,41.219094576026144],[-8.572694426934957,41.220897850147615],[-8.569793506645683,41.22362638367724],[-8.56749702930171,41.22578618387112]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.900648761946187,5.744696276017101,3.90211265530312,-5.749206961352604,0.001463893356933,-0.0045106853355028,0.0684154063147701,0.068492465900761,0.068492465900761,0.976635452463962,-3.8200091906756057,0.9761764775625216,-3.7871309130103143,9.828162706379826,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507235227136:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0205L5016100,E-REDES,,5.194044000889001,LINE:000652,BUS:JUNCTION:60:00817,BUS:JUNCTION:60:00818,"[[-7.724701239831428,38.02828003415459],[-7.726308740892138,38.02831467506281],[-7.728275883588944,38.02835703244454],[-7.730088638566177,38.028396037132964],[-7.732520756993598,38.028448324468656],[-7.735065714279985,38.028502987066524],[-7.737609423145195,38.02855756337541],[-7.740031076378803,38.02860947112564],[-7.742726440482619,38.02866718933555],[-7.744834671863727,38.02871228570002],[-7.746684572608577,38.02875183237825],[-7.748516026428821,38.02879095653359],[-7.750314353699745,38.028829332156654],[-7.752115188436023,38.02886775143188],[-7.754577965466029,38.02892023103108],[-7.757253083638949,38.028977209015736],[-7.759968408424358,38.02903483878518],[-7.762018922809656,38.029078624842114],[-7.764372990525479,38.029128440500905],[-7.766966265028333,38.02918347345733],[-7.769162426535804,38.02922993777883],[-7.771729045674643,38.02928487364779],[-7.774440665140257,38.02934111283001],[-7.776443250339428,38.02938414143683],[-7.778822964939466,38.02943406057541],[-7.781353978699735,38.029487571435574],[-7.783980183771032,38.02954281372242]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.01293353602403,-3.3855095468673277,-18.951848843377785,3.5397038492365045,0.0610846926462471,0.1541943023691767,0.189428284738141,0.1893367926898844,0.189428284738141,0.9810034444336944,-9.00502217240789,0.9798297029625112,-9.639740551597937,27.18155900963424,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507377976832:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,8.611638287349685,LINE:000653,BUS:JUNCTION:60:00819,BUS:JUNCTION:60:00191,"[[-7.982438343987891,38.0480162962358],[-7.980068282109999,38.0473524547229],[-7.977699857174319,38.04668901798832],[-7.975421979157129,38.04605088839404],[-7.973011715377865,38.04537654464797],[-7.970792550804509,38.04475562092019],[-7.968200884293678,38.04403038897335],[-7.965386526681712,38.043242775362295],[-7.963036045627622,38.04258490626529],[-7.960696786180126,38.04193012361339],[-7.957970315656071,38.0411668838231],[-7.956086559626773,38.040639502791144],[-7.953334071008745,38.03986884618852],[-7.95105253282077,38.03906108235461],[-7.948910008670308,38.03830248200658],[-7.94689713491856,38.03758969565275],[-7.944409703018123,38.03670880231351],[-7.942166224170123,38.03591424190391],[-7.939891498500614,38.03510855147481],[-7.9374100614317,38.0342295737074],[-7.935333787578714,38.033494051604386],[-7.933139050023671,38.03271651745266],[-7.930633548647417,38.03182881518119],[-7.928178630129998,38.03095895807115],[-7.925917524881373,38.03015771426866],[-7.923444319459732,38.029281239603506],[-7.92141115307651,38.02856065599004],[-7.91943195793908,38.02785915290753],[-7.916918790020761,38.02696832432054],[-7.914587459392347,38.026141877862955],[-7.912579098654049,38.0254298719531],[-7.910079601639253,38.024543679313865],[-7.907874182464138,38.023761697844506],[-7.905276803219617,38.02284065757084],[-7.90296621203612,38.02202124569729],[-7.900748158181853,38.02123458325433],[-7.898506456509439,38.020439480555176],[-7.89628044456282,38.019649889091866],[-7.894189172541208,38.018908312180805],[-7.891834511658505,38.01807327676497]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.727918921288832,5.449218018096314,-7.703748225596659,-5.454165643160498,0.024170695692173,-0.004947625064184,0.0922733780562242,0.0927622783278717,0.0927622783278717,0.986089156564164,-10.57903941351456,0.9791404426538938,-10.898451440250067,13.310701438925491,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507377977344:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003900,E-REDES,,9.175927700564818,LINE:000654,BUS:JUNCTION:60:00820,BUS:JUNCTION:60:00821,"[[-7.98360486702526,38.04893128004833],[-7.983346440730404,38.04885937693123],[-7.98034484553336,38.04802418218305],[-7.978222483534696,38.0474335778342],[-7.97585664812055,38.046775179519855],[-7.972934227761462,38.04596177443339],[-7.969966695529818,38.04513574797507],[-7.967040546434279,38.044321128063025],[-7.964405502481272,38.04358747233766],[-7.961567240350603,38.042797165704265],[-7.959172594694989,38.04213030852119],[-7.957410438651652,38.04163955097424],[-7.955648294871564,38.041148748996264],[-7.952931845992153,38.04039211014418],[-7.949884215210339,38.03954313001208],[-7.947228581137073,38.03880325531313],[-7.944786911302214,38.03812293187877],[-7.942162660237193,38.03739167734712],[-7.939530175055827,38.03665804441202],[-7.936761210882605,38.03588629702711],[-7.933967036691048,38.03510745092272],[-7.931821703070653,38.03450940205771],[-7.92868108410405,38.0336338036269],[-7.926665062378071,38.033071695061075],[-7.925233322231122,38.03267245516967],[-7.923169871065713,38.03209704102373],[-7.920905691237551,38.03146559063833],[-7.918237771303828,38.03072147108793],[-7.915765491758796,38.03003185829412],[-7.913731823904987,38.029464558442925],[-7.911093899928752,38.02872861169267],[-7.909393772498301,38.028254259629314],[-7.906489419448183,38.026964109792445],[-7.903907324698844,38.02581701947769],[-7.901042037614237,38.02454416208044],[-7.898390317586088,38.02336609255567],[-7.896149968854852,38.0223707096508],[-7.893819431091249,38.02133517299249],[-7.891386976135304,38.02025427297725],[-7.889322564991373,38.0193368501109],[-7.887107786060232,38.01835254564402],[-7.886701855269334,38.01817213011947]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.689929414752548,5.421603545337678,-7.664425956413677,-5.427703435508626,0.0255034583388713,-0.0060998901709474,0.0918051889970389,0.0923260893969728,0.0923260893969728,0.9861958723848494,-10.57414602706685,0.9788278545147264,-10.912849360037862,13.248111550720736,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507377977344:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003900,E-REDES,,6.524214804725045,LINE:000655,BUS:JUNCTION:60:00822,BUS:JUNCTION:60:00823,"[[-8.094268415849829,38.05775681173917],[-8.091980850469405,38.058308623533584],[-8.090094557547783,38.058763594271106],[-8.088736036128257,38.059091248348075],[-8.087288578868293,38.05944034011997],[-8.084164203755288,38.06019377522418],[-8.080756286213356,38.06101547466299],[-8.07819363954179,38.06163328715337],[-8.07551794084597,38.06207932969907],[-8.07228784063549,38.062617692450544],[-8.069126255336283,38.06314456113175],[-8.06643885633287,38.063592318609295],[-8.062452503781628,38.06425638823747],[-8.060628843427603,38.0645601363716],[-8.057042031240373,38.06515745975853],[-8.05492239393978,38.065510400655164],[-8.051597416158394,38.06606394361245],[-8.049642650562586,38.06638933320234],[-8.04763344352093,38.066723741652574],[-8.046208635272203,38.066328359722256],[-8.044616008281524,38.06588638549105],[-8.04271288949141,38.065358208410544],[-8.039710853746929,38.064524963102535],[-8.037478306714839,38.063905108869825],[-8.035259136194089,38.06328889886775],[-8.033169014149243,38.06270849419078],[-8.031318012803952,38.06219443746718],[-8.027531481296704,38.06114275601012],[-8.02455426802721,38.060315748848865],[-8.022667243808742,38.0597915206624]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.010344849092369,4.878157403043834,-6.995649622173214,-4.8952938314533725,0.0146952269191551,-0.0171364284095387,0.0826948610108376,0.0830654726497349,0.0830654726497349,0.9937943256823156,-10.224477459019282,0.9891002859423064,-10.440920354925517,11.919281482240637,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507388922368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,5.91057563342569,LINE:000656,BUS:JUNCTION:60:00620,BUS:JUNCTION:60:00824,"[[-7.695196996759517,38.94616096094158],[-7.695188307275882,38.94614085925224],[-7.691727312545853,38.94521558683148],[-7.665786181058074,38.938463856719494],[-7.661397966859933,38.93585104128824],[-7.658949050891044,38.935208108270515],[-7.649495820964104,38.93647371419862],[-7.636205174382142,38.93310240765042],[-7.630617144997955,38.93278808361149],[-7.630606234284529,38.93278904116192]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.669146188441642,-2.771809016341945,-5.66203731952526,2.7342008978542056,0.007108868916382,-0.0376081184877392,0.0606934588867334,0.0604346137651693,0.0606934588867334,1.0004803231600536,-6.807288084766166,1.001130316168014,-7.031817701356288,8.709062833510327,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507388922368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,8.05263688125678,LINE:000657,BUS:JUNCTION:60:00825,BUS:JUNCTION:60:00618,"[[-7.528358520538125,38.8904508307762],[-7.528296828532226,38.890747218675415],[-7.528217428271327,38.891353372897996],[-7.529661785655309,38.89326572336651],[-7.530996155335376,38.8941784670714],[-7.5330200381497,38.895125186755656],[-7.534708815379219,38.895885410113394],[-7.536658079418443,38.89669937946588],[-7.53908536454624,38.8976953931205],[-7.541487887596237,38.898561897920196],[-7.543620624931854,38.89929013155433],[-7.545936079077261,38.900098591989334],[-7.557753864322839,38.904224124072826],[-7.559855900468546,38.90658873506579],[-7.562666614876642,38.90938115320223],[-7.56427886268016,38.91071022538896],[-7.566586177688059,38.91111065454717],[-7.569825862982794,38.911674252661335],[-7.570962374079729,38.911871002984775],[-7.574866207511541,38.91269807084137],[-7.60594614748735,38.92689439167062]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.652165776380837,2.6689054846640494,5.661730807932565,-2.720715037043506,0.0095650315517277,-0.0518095523794559,0.0600134859759861,0.0603608474833495,0.0603608474833495,1.0022156154556692,-7.422811043611804,1.0013767399100308,-7.118732644493925,8.661335555079573,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:5005407345502835712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,1.6665828719255698,LINE:000658,BUS:JUNCTION:60:00826,BUS:JUNCTION:60:00827,"[[-8.724334768725097,38.30034740215562],[-8.72483358961283,38.30186988072764],[-8.726010989916906,38.30263681757726],[-8.728323230213428,38.30418844773446],[-8.729834489010267,38.30517361089594],[-8.731863808128542,38.30651238713728],[-8.733600987457347,38.30766068035492],[-8.734861223116921,38.30847025323305],[-8.736130095924894,38.309328000146394],[-8.738287671758272,38.31002525208723]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.267482468720706,1.696310125791714,-8.259419761519407,-1.6986462545756298,0.008062707201299,-0.0023361287839158,0.0852104700727797,0.0852424497721342,0.0852424497721342,0.9530655576039068,-17.14100201868581,0.9518695331784602,-17.2191006323129,18.484755453135467,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:5005407345557047296:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1821L5124800,E-REDES,,0.2803166378536498,LINE:000659,BUS:JUNCTION:60:00828,BUS:JUNCTION:60:00829,"[[-8.379743188984966,40.58215243888833],[-8.379263111634009,40.58464687849382]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.006084443363632e-12,6.546233080020876e-07,1.5763292265838436e-11,-0.0028574800546295,1.7769376709202067e-11,-0.0028568254313215,6.364763332621509e-09,2.7782672592192535e-05,2.7782672592192535e-05,0.9896857729113052,-3.1134852430657007,0.9896857314391824,-3.1134845316110016,0.0039866082066569,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:5005407345502835712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,0.2141231162061578,LINE:000660,BUS:JUNCTION:60:00830,BUS:JUNCTION:60:00831,"[[-8.74204191646963,38.311695370213826],[-8.743225204804892,38.31338241133069]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.257589102937734,1.6991695365388308,-8.256552589008871,-1.6994646462335918,0.001036513928863,-0.0002951096947609,0.0852497119291877,0.08525382390976,0.08525382390976,0.9515979516806792,-17.236838083086397,0.9514441795873828,-17.24688179692145,18.487221925568697,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83067:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003000,E-REDES,,1.1496700947473275,LINE:000662,BUS:EREDES:1503S5021100:60,BUS:EREDES:1503P5020100:60,"[[-9.174805521516783,38.67196954666315],[-9.174799013246108,38.67197476623349],[-9.17491377760232,38.672067208087505],[-9.17491621214307,38.672069483374834],[-9.174919400659782,38.67207224736835],[-9.174922280690998,38.67207592390921],[-9.1749253161459,38.67208239150409],[-9.174924027799785,38.67208783474605],[-9.174913308251401,38.672097406666154],[-9.174903164571225,38.67210627984136],[-9.174869952915918,38.672132906152804],[-9.17483076631501,38.672166665945994],[-9.17477566014164,38.67221669183171],[-9.174742272684496,38.672244670856124],[-9.174678684669285,38.67229061972667],[-9.174629215091922,38.67232525485834],[-9.174614541294323,38.67233551959491],[-9.17459263649926,38.67234871332687],[-9.174569840256629,38.672362239288816],[-9.174547508325237,38.67237925616005],[-9.174531453231614,38.67239093843369],[-9.174405429382034,38.672480717794684],[-9.17437589351734,38.672500951629004],[-9.174296053610572,38.672556143163256],[-9.174214745862903,38.6726123385961],[-9.17410780045098,38.67267868920805],[-9.173986852418247,38.67275090255564],[-9.173958964973396,38.67276676178063],[-9.17394719742571,38.67277143366298],[-9.173932533047317,38.672775230577514],[-9.173916919892026,38.672777783852574],[-9.173838697675373,38.67278847978016],[-9.173576443009955,38.67281430037947],[-9.173571519787336,38.672812353507034],[-9.173567393359551,38.67280988608598],[-9.173562391123395,38.672799319382726],[-9.17354263969999,38.67272646854324],[-9.173543330064318,38.67271702214097],[-9.17354567747469,38.6727093265174],[-9.173549186638587,38.672673182686616],[-9.173544390913644,38.672646742269514],[-9.173500009633939,38.67247363705039],[-9.173453720561373,38.67226244549879],[-9.173361626331804,38.67184485019262],[-9.173252692850703,38.67135383745803],[-9.173177583279742,38.67101232429575],[-9.172948117398601,38.66996759853693],[-9.172938448660904,38.669925185467406],[-9.172861546982215,38.66956920329578],[-9.172736585443902,38.66897302145645],[-9.172701224496432,38.668779036305864],[-9.172683005443929,38.66866984284138],[-9.172676086727698,38.668613398004275],[-9.1726690337661,38.66853737123014],[-9.172665410816847,38.66846889855481],[-9.172664246224771,38.66841625786286],[-9.172663578261508,38.668350308110114],[-9.172664202839693,38.66831172179858],[-9.172664816304858,38.66828664740633],[-9.172672399952914,38.66817719720221],[-9.17268753687058,38.66804743003776],[-9.172696224451725,38.66799436834235],[-9.172713079202792,38.66792688438262],[-9.172718612950206,38.667886128503724],[-9.172730937683621,38.66783668261589],[-9.17275888666339,38.66773078935983],[-9.17281906071192,38.667554050449276],[-9.172882861983764,38.6673977090826],[-9.1729159290918,38.66732868451028],[-9.172967086055964,38.66724018594534],[-9.173036137445438,38.66713617857213],[-9.173130013356337,38.666996179770116],[-9.173236538626625,38.66687201217516],[-9.173323515491512,38.66676896194298],[-9.173395505822072,38.6666807099847],[-9.173571272624395,38.666495932736176],[-9.17381643508798,38.666246941140415],[-9.173909793489427,38.66615542674253],[-9.17402470146205,38.66605726153314],[-9.174068544370714,38.666024703571956],[-9.174167942584198,38.665955159401896],[-9.174269608669176,38.66589464785001],[-9.1743516125836,38.66585369649346],[-9.174436794296906,38.665814797563456],[-9.174534400441576,38.665776202133124],[-9.1746214935901,38.665740772073434],[-9.174748760208898,38.66569628199833],[-9.174869829053304,38.66565937766532],[-9.174957178510267,38.66563529500242],[-9.175011325881524,38.66562404748524],[-9.175141679562547,38.66559675251273],[-9.175158725000758,38.66559324947856],[-9.175165624837076,38.66558813448621],[-9.1751698728431,38.665580007500516],[-9.175162938163245,38.665562936388554],[-9.175054246571053,38.66531271240962],[-9.17503781257204,38.665293429036005],[-9.17502268348732,38.665292014665745],[-9.175001039681636,38.66529533350962],[-9.17491866081552,38.66530325675697],[-9.174901537048113,38.66530373380599],[-9.174896493855732,38.66530377879702],[-9.17489143917543,38.66530382389033],[-9.174889358711741,38.665298221531025],[-9.174883920928373,38.66528691110065],[-9.174881352146784,38.66527695328188],[-9.174888266638211,38.66526730720954],[-9.174882101499623,38.66523042087855],[-9.174853101686825,38.66517892028289],[-9.174841758070018,38.665173130319914],[-9.174826753262902,38.66514148435781],[-9.174802281650628,38.665094032933716],[-9.174771307833165,38.665033172717585]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0030 PIEDADE-PORTAGEM I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.40284279954199,-2.36461675498532,11.406916000033156,2.370234231446135,0.0040732004911649,0.0056174764608152,0.115329814846395,0.1153070760459146,0.115329814846395,0.9716332565263374,-15.444474667298476,0.9722529621735644,-15.36706576722937,21.15755179717392,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84081:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003500,E-REDES,,1.1283895485325934,LINE:000664,BUS:JUNCTION:60:00834,BUS:EREDES:1503S5020400:60,"[[-9.166958762663127,38.64670587771198],[-9.166983666347226,38.64668440758833],[-9.167708090261154,38.64605984237687],[-9.168343634907872,38.64556613483542],[-9.168396727506988,38.645524912408106],[-9.168427146862191,38.645501267216616],[-9.168461409241136,38.64547648898401],[-9.168535162908354,38.64542313883921],[-9.168598838025082,38.64537581422124],[-9.168669533429354,38.64532227491602],[-9.169039820090907,38.645041520309626],[-9.1692506844851,38.64487996647511],[-9.169610789620448,38.64460635358689],[-9.169716052231442,38.644519078495435],[-9.169794477882151,38.64446247927309],[-9.169818943193087,38.64445133551072],[-9.170081428022979,38.644251182448016],[-9.170174770204701,38.644177650766736],[-9.17021184214714,38.64414628030289],[-9.17022354181165,38.644140393330524],[-9.170567431220627,38.64413866335299],[-9.170577073569973,38.644146207409435],[-9.17061467620315,38.644187381874495],[-9.170749194681875,38.64433010636107],[-9.170824046956131,38.64440389177042],[-9.17089679102297,38.6444661026733],[-9.170978314241585,38.644523001917044],[-9.171069623741108,38.64456479793541],[-9.171201196686585,38.644603731822414],[-9.171351501250214,38.64464091365608],[-9.171922923179899,38.64475846644243],[-9.172235537326877,38.644823334995685],[-9.172664607045359,38.64491895517333],[-9.172726332083007,38.644937106197496],[-9.17278953357626,38.64495568543376],[-9.172865409602835,38.644974629222666],[-9.173000843101645,38.64501194131244],[-9.173161201362138,38.645061128924524],[-9.173273287311675,38.64509947732973],[-9.173451255376433,38.64516698294245],[-9.173553722387494,38.64521051523515],[-9.17363926329457,38.64524959518866],[-9.173684287187944,38.64527245249713],[-9.173738229105384,38.64530118456149],[-9.173807036710537,38.645341188161034],[-9.173883780465781,38.64538667888284],[-9.173973396232203,38.6454398106544],[-9.174000808098546,38.64545605985055],[-9.1741383775129,38.64553761646377],[-9.174352678809933,38.64566774413361],[-9.174764047043134,38.645911658495585],[-9.175050567433262,38.6460815412331],[-9.175382503036365,38.646282077261354],[-9.175522423934138,38.64638535633261],[-9.175616830681852,38.646471638215665],[-9.175988871532882,38.64684641483505],[-9.176101171754143,38.64695064243827],[-9.176205632033904,38.64703227604807],[-9.17626930763161,38.64707856648758],[-9.17635458069408,38.647135329342966],[-9.176512699899117,38.64723785913018],[-9.176611898314968,38.647298803169406],[-9.17666573472235,38.647331155982215],[-9.176769958671988,38.647393280057415],[-9.17679727188742,38.64740501650493],[-9.17681218791124,38.647410206886555],[-9.176815544158693,38.64741351882838],[-9.176815538563003,38.64741392423429],[-9.176777333343612,38.64745812514983],[-9.176745410006493,38.64748880309617],[-9.176697992036784,38.64752427657281],[-9.176685110235628,38.64752785971974],[-9.176673036645253,38.64753014751285],[-9.17665484641609,38.64754468666523],[-9.176642820351766,38.64755103659748],[-9.176625494987583,38.64755790228745],[-9.17661932093944,38.64756383060701],[-9.176604786316425,38.64757777859972]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0035 SOBREDA-LARANJEIRO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.37048415520318,-3.893230493192808,9.373525490088968,3.894794729745212,0.0030413348857862,0.001564236552404,0.1006030071059111,0.1005609196205868,0.1006030071059111,0.9705506650392044,-15.549543371347667,0.9712830434888304,-15.490274370976277,18.45588095870687,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84183:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5002700,E-REDES,,0.4103656426854851,LINE:000665,BUS:JUNCTION:60:00836,BUS:EREDES:1503P5020100:60,"[[-9.170803602137319,38.666138255943125],[-9.171202601267638,38.665857167749294],[-9.17124031710176,38.66583066455994],[-9.171256012932025,38.6658196254839],[-9.171277754704047,38.665808757853355],[-9.171315998460699,38.66580207630109],[-9.17135794345444,38.66579471326141],[-9.171436430769592,38.66578536784321],[-9.171489122729142,38.66577909823957],[-9.171575960108875,38.665768768682305],[-9.171724607217048,38.66575104334719],[-9.171834577874735,38.665737886553465],[-9.17196318425597,38.665723131619686],[-9.172101680578168,38.665707414787065],[-9.172190015904633,38.665697395730746],[-9.172233283120569,38.665692488772905],[-9.172256384971169,38.665689869088695],[-9.172521769186156,38.66565976296378],[-9.172545135220375,38.66563889089735],[-9.172573949442496,38.665635625784006],[-9.172586742778769,38.665632043870716],[-9.172600397952403,38.66563005768782],[-9.172622927335718,38.66562678545159],[-9.172822932887314,38.66554171799269],[-9.173017563128916,38.665539282344],[-9.17317949499177,38.665534507300364],[-9.173192656270595,38.6655341198428],[-9.173203700279094,38.665524788396816],[-9.1733173052852,38.66552144345854],[-9.173348541152418,38.66552117422465],[-9.173362609063421,38.66551992292278],[-9.173385132205714,38.66553604456996],[-9.173412900547609,38.665533554237264],[-9.173481493543148,38.66552649351498],[-9.173601643517294,38.66551256878255],[-9.173813991077509,38.665487994708386],[-9.173859775726946,38.665482398131196],[-9.17387631417648,38.66548037709513],[-9.173905560368857,38.665476801536215],[-9.174005670632269,38.665462739718755],[-9.174099658052587,38.66544954310637],[-9.17413118978985,38.66544511839174],[-9.174165937578708,38.665435872803826],[-9.17421585095718,38.66542263662644],[-9.174475527819542,38.6653540502394],[-9.174525045930038,38.66534129487312],[-9.174530135868487,38.66533259290505],[-9.174532566994424,38.66533227396411],[-9.174595232278548,38.66533241771255],[-9.174642562975007,38.66532965353225],[-9.174725178004746,38.66532612421978],[-9.174842739343093,38.665319914036594],[-9.174869927411235,38.66531782488177],[-9.174874758578595,38.66531662877425],[-9.17488015886245,38.66530556395711],[-9.1748728354044,38.66528940609123],[-9.174870108000741,38.66527881012751],[-9.174858740722442,38.66527218264427],[-9.174826967782135,38.66518635071283],[-9.1748309685167,38.66517622619445],[-9.174816046612255,38.665144750641225],[-9.174791622264372,38.66509738887209],[-9.174760648192963,38.66503651063963]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0028 PIEDADE-MUTELA II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.4527995232201,-2.156295199979383,10.454019819152633,2.157328327535206,0.0012202959325335,0.0010331275558232,0.1056528626790632,0.105644791536045,0.1056528626790632,0.9720508275925072,-15.39238830476902,0.9722529621735644,-15.36706576722937,19.38228997964837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2190199:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006300,E-REDES,,1.2705153665737623,LINE:000666,BUS:JUNCTION:60:00837,BUS:EREDES:1503S5020400:60,"[[-9.171138663028938,38.637845486123474],[-9.171613956813776,38.63825413507943],[-9.17366745752831,38.64009498627035],[-9.175507836230793,38.64160360787941],[-9.177141021366934,38.64295590903619],[-9.177540652625856,38.64502686765539],[-9.17722516124795,38.64740927213805]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0063 MATA-SOBREDA II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108449833702882,0.368854,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.905079723369582,1.4481172130188098,-8.90170750661931,-1.449374032713255,0.0033722167502716,-0.0012568196944451,0.089330712597655,0.0893505616597706,0.0893505616597706,0.971835649203096,-15.42336325543048,0.9712830434888304,-15.490274370976277,20.23336994107126,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
