source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:83121:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006300,E-REDES,,0.8624377170419669,LINE:000667,BUS:EREDES:1510P5020500:60,BUS:JUNCTION:60:00839,"[[-9.105340004953842,38.59612665853203],[-9.105340248361102,38.59614467256635],[-9.10529328419733,38.596299695224914],[-9.106869819396758,38.59721868029065],[-9.107317518359535,38.5991167312776],[-9.10735610494984,38.60047599045085],[-9.107399667280196,38.60201093625483],[-9.107430309170008,38.60309012964537],[-9.107434199299657,38.60322732534977]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0063 MATA-SOBREDA II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108449833702882,0.368854,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.575266218839013,1.1471066733445805,-1.57515986019996,-1.1552811457170782,0.000106358639053,-0.0081744723724979,0.0192328671134118,0.0192825364471436,0.0192825364471436,0.9749504405412256,-15.05756256214734,0.9748031865745058,-15.064111163859035,4.366516405603176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83805:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,3.969807499618108,LINE:000668,BUS:JUNCTION:60:00840,BUS:JUNCTION:60:00841,"[[-9.10531191648466,38.58741396803221],[-9.1037714367185,38.58808720095183],[-9.10190381105885,38.58889824743846],[-9.098416429213762,38.590413440008156],[-9.094400234252591,38.59079779567862],[-9.091090471423065,38.59068844656044],[-9.087186223272283,38.59151639120831],[-9.08371900630019,38.59185778321692],[-9.080185852534479,38.592199354926436],[-9.076085493018725,38.59260628511674],[-9.073081032007467,38.59289353242555],[-9.070885618542952,38.59312628827105],[-9.068809168055505,38.593332296182126],[-9.065491748049823,38.59365355440478],[-9.063175192467424,38.59388633983623],[-9.061013707931115,38.59410174144767]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.35676379246955,3.527633800685996,-14.329201263005874,-3.4739912691928714,0.0275625294636761,0.0536425314931245,0.1454672772157765,0.1455592916889123,0.1455592916889123,0.9779328040642692,-14.779296499743452,0.9747036421969864,-15.104607676240958,20.88668269320023,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83961:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5005900,E-REDES,,0.7706395526090115,LINE:000669,BUS:EREDES:1510S5022300:60,BUS:JUNCTION:60:00843,"[[-9.09899518736014,38.62669794096189],[-9.098998966078641,38.62672448327753],[-9.099067788624325,38.62672044604728],[-9.099005994567124,38.62623149903427],[-9.09880244735234,38.62603780784738],[-9.09876863020871,38.62600795571517],[-9.098622974104726,38.625874346281975],[-9.098591379503853,38.62584324163019],[-9.098508926608698,38.625754897201396],[-9.098420471432634,38.62563429966746],[-9.098382990006185,38.62557269751557],[-9.098339497811363,38.625496173743706],[-9.098297022385326,38.62540642683064],[-9.098277714139714,38.625361573455734],[-9.098259543964394,38.625305693900906],[-9.098242584017058,38.6252518581643],[-9.09822862214756,38.62518184632469],[-9.098221729785962,38.62510896557536],[-9.098218420267509,38.625040370047905],[-9.098220724928881,38.62496742231103],[-9.098234984826847,38.62486464941797],[-9.098264295898268,38.62473770982338],[-9.098305164857045,38.624589848234734],[-9.098359863878482,38.624397877307146],[-9.098381008366115,38.624307568602305],[-9.098409287474038,38.624150848060665],[-9.098423993969764,38.624032622735164],[-9.098431420498704,38.62393578849759],[-9.09843993995675,38.62378780685197],[-9.098452911597983,38.62353784495135],[-9.09845541837122,38.623490225998836],[-9.098467239180957,38.623287106153285],[-9.098472809843487,38.62319145827923],[-9.098474967273235,38.623150318958224],[-9.098499560143706,38.62268154688408],[-9.098508388385113,38.622583079596716],[-9.098505925271692,38.62255785054655],[-9.09850577625313,38.622537349583006],[-9.098508650535427,38.622493159630125],[-9.098514400083095,38.62237663873995],[-9.098517679864743,38.622305358394115],[-9.09852435386463,38.622202954395156],[-9.098531980599933,38.622034694075545],[-9.098541993040094,38.621870512670036],[-9.098552826612874,38.621771749544045],[-9.09856079492652,38.62172126593096],[-9.098569893964058,38.6216720430982],[-9.098583626559973,38.62161301729748],[-9.098634981301297,38.62148003113635],[-9.098667333154124,38.62142232872469],[-9.098706630261482,38.621359380283586],[-9.098755247802572,38.62130302970086],[-9.098828604067888,38.62122829642961],[-9.098896257331582,38.62114701641354],[-9.098956722372138,38.62107000253094],[-9.098995707909273,38.621024063664606],[-9.099061433238639,38.620775403894214],[-9.099091614079517,38.620707432182954],[-9.099099117109207,38.62067533769599],[-9.099101159298206,38.62065128747137],[-9.09909909144421,38.62059908521465],[-9.099093364332829,38.62053689632684],[-9.099080935857947,38.62045793591919],[-9.099067377489275,38.62034359243156],[-9.099056072030518,38.62024480513684],[-9.09904813949748,38.62018596744005],[-9.099047260255015,38.6201837677516],[-9.099046518777087,38.62017472985373]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.24505324805244,-2.312601970538344,11.247696341140632,2.3132332500236155,0.0026430930881939,0.0006312794852716,0.1135867452464013,0.1135663137494956,0.1135867452464013,0.9725615635234224,-15.35523295818478,0.97296666915338,-15.304687121908064,20.837781186278004,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83991:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5005900,E-REDES,,0.8055817776844849,LINE:000670,BUS:JUNCTION:60:00844,BUS:JUNCTION:60:00845,"[[-9.104212091705909,38.601799953078356],[-9.104252532106486,38.60204985975742],[-9.10429514034817,38.602165267636984],[-9.104297692497616,38.6021893518858],[-9.10429787866678,38.60220314161901],[-9.104305091052815,38.602231447919515],[-9.104473349958633,38.60259486484437],[-9.10453252162812,38.60271521542391],[-9.10479939107969,38.603212842031056],[-9.104830475851669,38.60326369497759],[-9.104828744810705,38.60328171640734],[-9.104930095730108,38.60347359990864],[-9.105004608431027,38.603612847540695],[-9.105145288573144,38.603861577529855],[-9.105213746791955,38.60399192142283],[-9.105227817471919,38.60401970216872],[-9.105266153891908,38.60409487935049],[-9.10537950518543,38.604331054072134],[-9.105566095791284,38.60467999393085],[-9.105603908718715,38.60475800386532],[-9.105676953202048,38.60489204760751],[-9.105799767869893,38.60512237796209],[-9.105856674244501,38.60523788233364],[-9.105902081168857,38.605329007654504],[-9.106022879866918,38.60554088810691],[-9.106112446811014,38.60572594145732],[-9.10615704622772,38.605871040411834],[-9.106166638088677,38.60590543418936],[-9.106184044444491,38.605979461194764],[-9.106212893901546,38.606167857716585],[-9.106242429713795,38.60647230775938],[-9.106240028964498,38.60661051068978],[-9.106252922395257,38.606927944766355],[-9.106249030082493,38.607296999448444],[-9.106265315488594,38.60738911484155],[-9.106280314916066,38.607437092675],[-9.106283874299995,38.60747955381763],[-9.106283775268464,38.60751974839366],[-9.106298411944245,38.607716541605576],[-9.106309584512973,38.6078032497319],[-9.106320649661342,38.60790322755199],[-9.106327463250008,38.60798340514769],[-9.106315904658173,38.60802343395735],[-9.106307714195923,38.60814014693149],[-9.106305511827019,38.60816234300304],[-9.106307914009335,38.60819394111045],[-9.106346105658282,38.60834215602998],[-9.106437728174832,38.60864483651741],[-9.106466859616425,38.60871905400451],[-9.106468577885089,38.60873149776576]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.544100673239068,2.37669258423842,-11.541199399120565,-2.3754976241676293,0.0029012741185052,0.0011949600707907,0.1163744440282106,0.1163958558304572,0.1163958558304572,0.9745518767077184,-15.107160766045205,0.9741177592001518,-15.161213012771832,21.35311976343005,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84027:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5005900,E-REDES,,0.6508778608953234,LINE:000671,BUS:JUNCTION:60:00843,BUS:JUNCTION:60:00846,"[[-9.099046518777087,38.62017472985373],[-9.099027342174963,38.619932789485745],[-9.099005430038105,38.619719688311676],[-9.09898913315878,38.61953396104037],[-9.098961955057415,38.6192356967246],[-9.098925834373654,38.61880507972577],[-9.098911287126665,38.618618788458605],[-9.098909280340907,38.618518122634185],[-9.099040913481529,38.61845173518446],[-9.099062325523922,38.61844134304503],[-9.099115213577054,38.61842098898132],[-9.09917374214777,38.61839572392359],[-9.0994078429889,38.61827489995934],[-9.09952643774486,38.61822177150508],[-9.09993056346443,38.61800545110081],[-9.100309549127255,38.61780420968081],[-9.100761340390862,38.617563827705766],[-9.10105539304222,38.617404562094634],[-9.101125519832054,38.61736758864034],[-9.101155321565418,38.617351865919424],[-9.101567761949147,38.61713214701437],[-9.10202161072486,38.61688744630975],[-9.102064816766884,38.616861910554036],[-9.102255164541463,38.61675316324699],[-9.102326725811858,38.61671367294868],[-9.102551066411449,38.616607210384664],[-9.102752371302847,38.61649968650181],[-9.102869067701176,38.6164398594661],[-9.103014615770729,38.616362046993096],[-9.103115174033727,38.6163111365115],[-9.103200951163547,38.61626842887652],[-9.103301919639295,38.61621390261967],[-9.103363183203086,38.61618139734703]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.542761058688257,-2.3741634214330367,11.545111308709693,2.375175428075592,0.002350250021438,0.0010120066425551,0.1165460289958854,0.116528762086222,0.1165460289958854,0.97296666915338,-15.304687121908064,0.9733177730340749,-15.2609014465733,21.380669417700503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83145:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,1.7732590610481542,LINE:000672,BUS:JUNCTION:60:00847,BUS:JUNCTION:60:00848,"[[-9.038966855109926,38.63772968573898],[-9.03917497764119,38.63880453356082],[-9.04049820050933,38.641008011719954],[-9.041513735301896,38.642698988643225],[-9.042918394667657,38.645037797468326],[-9.044419545168424,38.647537024036176],[-9.04551067091564,38.64935394481417],[-9.046810743592417,38.651516261271276],[-9.047255915449693,38.652257855807584]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0007 COINA-CENTRAL DO BARREIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1228465291881477,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.074263620645805,2.154439486383404,-19.050562690347608,-2.1006066273563087,0.0237009302981974,0.0538328590270955,0.1904287192984828,0.1904478050888225,0.1904478050888225,0.9699653879396868,-15.510019783862765,0.9683763728173008,-15.713430680825445,43.126767456708016,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83151:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,0.6523724762176791,LINE:000673,BUS:JUNCTION:60:00849,BUS:EREDES:1504S5020200:60,"[[-9.038611025433697,38.5922193284683],[-9.039758087476727,38.59082478256127],[-9.04108669246159,38.58920943170678],[-9.04296489645588,38.58797872831486],[-9.043366379680247,38.58781272572268],[-9.043387441545857,38.587805571345434]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0007 COINA-CENTRAL DO BARREIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1228465291881477,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.144322872808708,-2.3132114063040907,19.153035654970655,2.332919103876624,0.0087127821619468,0.0197076975725334,0.1903694458899343,0.1903617760699442,0.1903694458899343,0.974716458922514,-14.912031951244176,0.97531291937461,-14.838007522798971,43.1090230729018,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83163:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1504L5000701,E-REDES,,0.9116382019310356,LINE:000674,BUS:JUNCTION:60:00851,BUS:EREDES:1504S5020300:60,"[[-9.051104053404659,38.6608771896986],[-9.053842920482804,38.661299833644115],[-9.056145205812403,38.66165098226295],[-9.05733134175517,38.66186679835907],[-9.05922149413646,38.66232924324821],[-9.060316096049922,38.66257277881081],[-9.061111088005669,38.662746622101565],[-9.061147298564912,38.662881453628614],[-9.06115203020484,38.66289908062063]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0007 COINA-CENTRAL DO BARREIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1228465291881477,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9674699795370808,-15.830248774783776,0.9666207187661154,-15.934992057335274,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83175:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5630300,E-REDES,,2.0021662377080456,LINE:000675,BUS:EREDES:1504S5020200:60,BUS:JUNCTION:60:00853,"[[-9.042997924958506,38.58806747089058],[-9.041723634852588,38.58932356628146],[-9.041281006981231,38.59082846519676],[-9.041166881255469,38.59224975447629],[-9.041036331237768,38.59386516879052],[-9.04081106373347,38.59665750192855],[-9.040630441906215,38.59889631043399],[-9.040514406741249,38.60033453825478],[-9.040346893307571,38.60241071080846],[-9.040277216037007,38.6032628917244],[-9.040081447864074,38.60565750988293]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6303 COINA-VILA CHÃ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.569233846379804,2.17848373462919,-10.554111791574131,-2.173140235347988,0.0151220548056727,0.005343499281202,0.1064687791810372,0.1065081919649765,0.1065081919649765,0.97531291937461,-14.838007522798971,0.9735164967659218,-14.952538937396453,23.09621423939641,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83193:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5000500,E-REDES,,1.2092549398272343,LINE:000678,BUS:JUNCTION:60:00854,BUS:JUNCTION:60:00855,"[[-8.813274828093423,38.50391199892308],[-8.814015547499908,38.50214217983013],[-8.814327503325643,38.50143746006657],[-8.81434928576667,38.50076866327252],[-8.813859580329359,38.49915773016601],[-8.813119700310788,38.49676270641921],[-8.812654708591642,38.49526153383137],[-8.812206161656638,38.49382121376958],[-8.812028273276368,38.49341136833199],[-8.81201991990153,38.493394589297296]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83205:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002100,E-REDES,,0.3531965319533039,LINE:000679,BUS:JUNCTION:60:00856,BUS:EREDES:1512P5032500:60,"[[-8.851604582128697,38.54698616948403],[-8.850895708914818,38.549170907920065],[-8.850653968930327,38.54986668473498],[-8.850599007839135,38.55004494395143],[-8.85059374512873,38.55006247927351]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6625968746387887,-1.003086710062084,2.6626844621564905,0.9997412092237824,8.758751770177042e-05,-0.0033455008383014,0.0275068002545583,0.0274944093133385,0.0275068002545583,0.9953428595179662,-13.264894507801138,0.9954079527062916,-13.259943275005847,3.947022564867032,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84231:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5008500,E-REDES,,0.5057090469371835,LINE:000682,BUS:EREDES:1512S5030700:60,BUS:JUNCTION:60:00861,"[[-8.878874058815523,38.54389355893393],[-8.878904586819115,38.54365362804073],[-8.878906200850423,38.54364887940803],[-8.87892311872969,38.54361113502011],[-8.878945806200976,38.54356342672563],[-8.878969858299014,38.54354117597918],[-8.878989161196673,38.54351665845156],[-8.879038731730697,38.5434841735596],[-8.879095877367119,38.54346212585454],[-8.879149454049854,38.543458747948705],[-8.879175381393805,38.54345920393975],[-8.879399706517242,38.54341848622906],[-8.879500088837847,38.54340142292017],[-8.879615263913609,38.54337957171223],[-8.87981201034724,38.54335286607913],[-8.879938367021564,38.54332642996049],[-8.880058603797865,38.54330714032852],[-8.880213907316447,38.54328809474899],[-8.88032730564927,38.54326749733975],[-8.88045880726497,38.54324612641022],[-8.880539407166232,38.54322835099744],[-8.880625283220285,38.543206145753096],[-8.88069530388913,38.54319686062014],[-8.880759919335953,38.5431895197825],[-8.880796762551178,38.5431785732022],[-8.881128875681542,38.5431283882604],[-8.881222805154689,38.54309971715319],[-8.881450834661532,38.54306359301738],[-8.881596635436061,38.543058461133796],[-8.881658276955664,38.54305966964769],[-8.881738788463295,38.543053307403035],[-8.881958628007304,38.54304588993812],[-8.88222250791723,38.543047936572194],[-8.88257883107374,38.5430505156208],[-8.882601935975737,38.543050907886254],[-8.882692830142759,38.54305027967412],[-8.882925899252829,38.54305212604836],[-8.883187741094172,38.543047904852145],[-8.883520885632043,38.54303750486168],[-8.883580486242527,38.54303107748709],[-8.883624736398469,38.54303533336701],[-8.883739277622682,38.543018878107624],[-8.883793940069662,38.5430030687549],[-8.883867972836097,38.542969388688114],[-8.883932726560834,38.54293023715836],[-8.883945136545176,38.542920266365265],[-8.884027752202805,38.5428538942238],[-8.884044723126372,38.54283582273105],[-8.884095432762038,38.54278303284373]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0086 S. SEBASTIÃO-BRASIL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.409757642363935,2.542090659766031,-12.407727163892131,-2.5388436052353685,0.0020304784718057,0.0032470545306626,0.1227576552787828,0.1227677376897305,0.1227677376897305,0.9929531631934404,-13.46063708672488,0.9926646555194618,-13.496169037432129,22.522057914094766,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84249:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5008600,E-REDES,,0.5927677204136507,LINE:000683,BUS:JUNCTION:60:00862,BUS:JUNCTION:60:00863,"[[-8.884569993483597,38.532749752122406],[-8.884262275038237,38.53337634447012],[-8.884242555601448,38.533474922332005],[-8.884224618979236,38.53357400219737],[-8.884231765300859,38.53368199210304],[-8.884240831560847,38.533904887804546],[-8.884258435345904,38.53409192084735],[-8.884294175036203,38.53437395529502],[-8.884330028743179,38.53460857861364],[-8.884389184893633,38.53491999144948],[-8.884398691974353,38.534952945514945],[-8.884609061586849,38.53576883804431],[-8.884652745280029,38.53593807408352],[-8.884740372146894,38.53624307882276],[-8.884751417313657,38.53628161707153],[-8.884856045868935,38.53663865199854],[-8.884946238883627,38.53686074623322],[-8.885081852952956,38.537280954454964],[-8.885258591124595,38.53787969319225],[-8.885274651317859,38.53794703445317]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0086 S. SEBASTIÃO-BRASIL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.415933050580708,-2.53389890341704,12.41831891701394,2.5377370892668965,0.0023858664332312,0.0038381858498564,0.122919046649952,0.1229072646018787,0.122919046649952,0.9919945974419316,-13.578810314509338,0.9923328310968594,-13.537073698486962,22.54981593284756,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2855773:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5010500,E-REDES,,1.5615777183107618,LINE:000684,BUS:JUNCTION:60:00864,BUS:JUNCTION:60:00332,"[[-8.861861420276053,38.53590303920132],[-8.86185213586616,38.535886566980246],[-8.86153857322081,38.53538724047994],[-8.861558176614304,38.53436853731665],[-8.861904390041994,38.53338690177867],[-8.861285545950826,38.531731881600486],[-8.860173673596947,38.529567582162244],[-8.858758957512547,38.52681377801398],[-8.857343016958344,38.524283358751966],[-8.85649922498962,38.52277652106556]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.8532190198766945,2.144073282249317,0.8534755412204303,-2.1592977952614136,0.0002565213437358,-0.0152245130120967,0.0223102237472854,0.0224548508818405,0.0224548508818405,0.9952801569767092,-13.082443261629914,0.994974861066112,-13.0686412738009,3.222105163128213,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2862333:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5010301,E-REDES,,3.862851639680768,LINE:000685,BUS:EREDES:1512S5031200:60,BUS:JUNCTION:60:00866,"[[-8.803091153256142,38.50174734296383],[-8.803084674325605,38.5017792245516],[-8.79983286184581,38.500407544234186],[-8.79687402154556,38.49916160374259],[-8.793791383584507,38.497861030881744],[-8.790200874536929,38.49634809650026],[-8.786832314729047,38.49344453351025],[-8.785292213173644,38.490998807103324],[-8.785270429161013,38.4864607992786],[-8.785220174759841,38.48257642256887],[-8.785173828886585,38.478697534577364],[-8.78515523743903,38.47541421295245],[-8.785108293391774,38.47441215805371],[-8.785107981765837,38.47439414304093]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,1.0,-12.87085685107875,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001200,E-REDES,,1.9320469566363956,LINE:000686,BUS:EREDES:1507S5030900:60,BUS:JUNCTION:60:00868,"[[-8.613708047489817,38.689175908916745],[-8.61433861412704,38.68869825560092],[-8.616392981510414,38.6870229582485],[-8.618041580868555,38.68569800836741],[-8.619860654379353,38.68427741386416],[-8.620505146189474,38.683110692362185],[-8.621443478029654,38.68150581584717],[-8.622388067451071,38.67988097023203],[-8.623377037509028,38.67824710203653],[-8.624494953460449,38.676274552743116],[-8.62542348216243,38.67470193326153]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.74371816556627,5.591188433715948,10.752329400567245,-5.582221458259299,0.0086112350009752,0.0089669754566497,0.1165431362368862,0.1166323305539457,0.1166323305539457,1.0,-15.637408377459195,0.9995244309684056,-15.496659991389048,16.735877536798068,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83409:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1513L5002401,E-REDES,,0.8445778367345478,LINE:000688,BUS:JUNCTION:60:00870,BUS:JUNCTION:60:00871,"[[-8.755166043715013,37.97337398768965],[-8.753829919721982,37.97409302699059],[-8.7517525199286,37.97518846693403],[-8.749765872249753,37.97623388794465],[-8.747889093802748,37.977231960250045],[-8.747172248022935,37.97761472039939]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9793707100807792,-15.052064652909529,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83673:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5639400,E-REDES,,1.6755636322374612,LINE:000689,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:00872,"[[-8.766552625313444,37.99778803188079],[-8.766572518623049,37.99777927571201],[-8.76702831581291,37.99749278330041],[-8.76774433320352,37.99702896973677],[-8.768996580176632,37.99571729086618],[-8.770192463748735,37.99283004850029],[-8.770373542607029,37.990750346532],[-8.77069696755328,37.987683551422656],[-8.770905818292553,37.9856838321626],[-8.770333644597192,37.98372116123175]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.3402239781184457,-7.047904978119809,2.3431287741609226,7.0408821276512725,0.0029047960424768,-0.0070228504685365,0.0727902401785176,0.072633848015985,0.0727902401785176,0.9817167566095308,-14.948340803384516,0.9830690569733852,-14.94574939444391,10.444861555247185,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83775:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5012500,E-REDES,,2.832076680873252,LINE:000690,BUS:JUNCTION:60:00873,BUS:JUNCTION:60:00874,"[[-8.667270137079928,38.00929020286087],[-8.665131643957015,38.01009829781779],[-8.660344574887834,38.01189826326949],[-8.657163317162826,38.0130811916727],[-8.654033332680854,38.01423629235312],[-8.651387114227292,38.01523631403584],[-8.646829234710806,38.01693692199204],[-8.64365818545538,38.01813244066131],[-8.64007088633739,38.01944963145157],[-8.639048146281386,38.019802235212545],[-8.638215577418567,38.020352887107016],[-8.63819904726838,38.020365282823015]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.8017830038221245e-08,-0.0284080295075267,5.439504481590024e-13,1.2119144259906237e-05,1.8018373988669405e-08,-0.0283959103632668,0.0002784674276241,1.187964299122209e-07,0.0002784674276241,0.9816458381538627,-14.959805899959504,0.9816500386382097,-14.959878549507971,0.03995801802614,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83781:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5012400,E-REDES,,2.8344940799767824,LINE:000691,BUS:JUNCTION:60:00873,BUS:JUNCTION:60:00874,"[[-8.667171620242268,38.00918531692393],[-8.66498024942621,38.01000756009653],[-8.660262473058136,38.011777540779974],[-8.657055523027948,38.01298024873436],[-8.65391060152179,38.01414024181201],[-8.651276596594128,38.01517152248171],[-8.646516367204244,38.01691570687],[-8.64356047890942,38.0180116123827],[-8.640058451774006,38.01926525944693],[-8.63894998795638,38.019691089880695],[-8.638119623181568,38.020280605961204],[-8.638102669196622,38.02029264312504]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.800232746593396e-08,-0.0284080294557344,2.783814312444614e-13,-1.2119143757658029e-05,1.8002605847365205e-08,-0.0284201485994921,0.0002784674271164,1.1879642498899416e-07,0.0002784674271164,0.9816458381538627,-14.959805899959504,0.9816500386382097,-14.959878549507971,0.0399580179532902,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83307:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002600,E-REDES,,6.829064545371654,LINE:000693,BUS:JUNCTION:60:00875,BUS:EREDES:1513S5054400:60,"[[-8.777466217856507,37.99232980642023],[-8.777508598158809,37.99230355241345],[-8.779182113523326,37.99133191367142],[-8.781965758725645,37.98974945191023],[-8.78390354448976,37.98864775106785],[-8.785720303679781,37.98761398065209],[-8.787777489266631,37.98644607351341],[-8.789973318128245,37.98519895694022],[-8.791373185130874,37.98439724602428],[-8.792999296592363,37.98346513655003],[-8.794808563700176,37.98242908768837],[-8.796346180241613,37.98154715230877],[-8.797817483451382,37.98073080755752],[-8.800020858745693,37.979984151617565],[-8.802659256040156,37.979088313523796],[-8.80524311347798,37.97821208936187],[-8.807568977243447,37.97742482431663],[-8.809583965199362,37.97674282972744],[-8.811622286281638,37.976053935950965],[-8.813410794732963,37.97544973573661],[-8.81660042464441,37.97440651282598],[-8.818515720045184,37.97408602269168],[-8.820167672738203,37.97380896293042],[-8.822194762130515,37.973468632039825],[-8.82489680013867,37.973515564581746],[-8.828047717854645,37.97357097612117],[-8.831475553093894,37.97363270982715],[-8.835286066505228,37.97372059546911],[-8.838181873047203,37.973765468619135],[-8.84114337920208,37.97380972996378],[-8.843225376013729,37.97385271005071],[-8.845339105244214,37.97389686612394],[-8.848611117452275,37.97290832251963]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.985449920034261,-2.334287078918249,-5.976605195477441,2.2956218515146247,0.0088447245568206,-0.0386652274036243,0.0629690799962174,0.0627267369560287,0.0629690799962174,0.9817518333332198,-14.970894497021478,0.9821385085484844,-15.2480949559084,9.035597646178426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83409:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1513L5002401,E-REDES,,4.072802541407727,LINE:000695,BUS:JUNCTION:60:00876,BUS:JUNCTION:60:00870,"[[-8.775203576514993,37.94512212291073],[-8.775321221012351,37.94716503230705],[-8.77541798384054,37.94910491806752],[-8.775523043405762,37.95117344474798],[-8.775619961174565,37.953000695467125],[-8.775715457045324,37.95507878662226],[-8.775812570260005,37.95715113826529],[-8.77588842039216,37.95865933459869],[-8.776036548094554,37.96076975732385],[-8.775163347595429,37.9619849639561],[-8.773965731293064,37.963412299994665],[-8.770675505845185,37.96518801790322],[-8.768167113653137,37.96650711930873],[-8.766609349382204,37.96732039989193],[-8.764779720221995,37.968288189284245],[-8.762672721146954,37.969409450267534],[-8.7600792338728,37.970771205866605],[-8.757177273421293,37.9723255665273],[-8.755528080818621,37.973179151275886],[-8.755166043715013,37.97337398768965]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83757:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5010700,E-REDES,,3.8701303616493328,LINE:000696,BUS:JUNCTION:60:00875,BUS:JUNCTION:60:00877,"[[-8.777096303100036,37.99323893213895],[-8.77792726966953,37.992723292829396],[-8.7821434075966,37.990318917348894],[-8.784087172002288,37.98921225248227],[-8.78667991619837,37.98773449628755],[-8.789156418116983,37.986320694091724],[-8.791334869843237,37.985080910680416],[-8.794279653523006,37.9840088272388],[-8.797333999507439,37.98288021148922],[-8.800200534461812,37.981839234153384],[-8.80308180857037,37.98078711178447],[-8.805768399331054,37.97979921608478],[-8.808122566733559,37.98019066603539],[-8.810470391697631,37.980589024356945],[-8.812899092575245,37.9825005242438],[-8.814577709638494,37.98385423522696]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.54689044442229e-08,-0.0387185749641106,-1.3399297611586477e-13,-9.386720449153716e-05,4.5468770451246785e-08,-0.0388124421686022,0.0003794947446526,9.200190814418116e-07,0.0003794947446526,0.9817518333332198,-14.970894497021478,0.9817596336577404,-14.971029393122956,0.0544546914410454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2194797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.0798931101146262,LINE:000699,BUS:JUNCTION:60:00881,BUS:JUNCTION:60:00882,"[[-8.956067409568803,38.722710715206546],[-8.95695245383677,38.72290933945074]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.80177058265552,6.400656435439201,-21.80113104071552,-6.400125909486724,0.00063954194,0.0005305259524766,0.2209631032143131,0.2209675622214432,0.2209675622214432,0.9894944649236774,-12.19688050487558,0.9894412671903052,-12.201648214962232,15.853606128672922,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:2194797:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.1538221570614779,LINE:000700,BUS:JUNCTION:60:00883,BUS:JUNCTION:60:00884,"[[-8.959345283405787,38.72344748234889],[-8.960949183118853,38.72381064005745],[-8.961048206262264,38.72383291818149]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.79940155584101,6.398690026076571,-21.79817000705698,-6.397666475472208,0.0012315487840268,0.0010235506043629,0.2209796173121918,0.2209881987692706,0.2209881987692706,0.9892974182722364,-12.214542347189592,0.9891949950123046,-12.223725042408994,15.855086724728848,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:83187:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5017400,E-REDES,,0.3471984027992643,LINE:000702,BUS:JUNCTION:60:00887,BUS:EREDES:0805S5060100:60,"[[-7.949345119411253,37.061831757656485],[-7.947555262557376,37.060924433457664],[-7.946210048597869,37.06024936056474],[-7.946116714941205,37.060125894777606],[-7.946111945678212,37.060108280482005]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0174 ALMANCIL-BRACIAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6833310257745815,3.433111641255477,2.6835603026606325,-3.4354929030497563,0.000229276886051,-0.0023812617942793,0.0448638649740412,0.0448894633330557,0.0448894633330557,0.9345749445309168,-15.946598376331895,0.9344744828207996,-15.937960585860036,5.075983867592667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84267:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,2.2112281257785034,LINE:000703,BUS:JUNCTION:60:00059,BUS:JUNCTION:60:00888,"[[-7.852759860081969,37.08320889693186],[-7.852759712373949,37.083190875353765],[-7.852803748353139,37.08282685984655],[-7.853195080067288,37.0825789144756],[-7.854165944234159,37.082744172504526],[-7.854655590223017,37.08335866899858],[-7.854421669333761,37.08562114747569],[-7.854243684238933,37.08774922698256],[-7.853949898300807,37.09041913954601],[-7.853682011027267,37.092853699853805],[-7.853383909791942,37.0951974329402],[-7.853021208083421,37.098049020885604],[-7.852857286226951,37.099942337806695],[-7.852829592459598,37.10087871625123]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.559413596815805,3.3262020571450597,-5.556253243431851,-3.336057638063926,0.0031603533839543,-0.0098555809188662,0.0659669633645917,0.0660744519203548,0.0660744519203548,0.945006365727292,-14.804500383521104,0.9438121432231582,-14.87102377110167,9.48119556899911,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83373:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5001800,E-REDES,,1.5232438967810409,LINE:000704,BUS:JUNCTION:60:00889,BUS:EREDES:0815S5061600:60,"[[-8.895167784708484,37.0866183081139],[-8.898403941545098,37.085088314548585],[-8.900551986124096,37.08407152651815],[-8.902255343694046,37.08326873176999],[-8.905111394864809,37.08191550318598],[-8.906838737715084,37.081178235366195],[-8.908899030986449,37.080300135125334],[-8.909699488269478,37.07996815859908],[-8.909648140001083,37.079657933330736],[-8.909647506022909,37.079639916647494]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0018 LAGOS-VILA DO BISPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.99715742787455,1.0561599032256486,4.999768665860978,-1.066709811676508,0.0026112379864287,-0.0105499084508595,0.0507171498355912,0.0507478536594586,0.0507478536594586,0.9690491811826596,-11.644561486698858,0.9693627337467828,-11.590897034131537,11.004630523573384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83439:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,3.021841461931615,LINE:000705,BUS:EREDES:0811S5060400:60,BUS:JUNCTION:60:00891,"[[-8.532190533096898,37.177529476531404],[-8.532168012157866,37.17752951664671],[-8.531861004879888,37.17759799755128],[-8.52893882936528,37.176775297478265],[-8.524930994611724,37.173969998029314],[-8.521231449301819,37.171394233031435],[-8.51898410312538,37.169831828770725],[-8.516783717610272,37.16829301618623],[-8.513913175533586,37.16629192742595],[-8.510658867892063,37.16402298908821],[-8.508595946617465,37.162581598151],[-8.506969225096437,37.161448083034735],[-8.505534082469321,37.161218297184334]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.60846460301469,-1.6879051668909977,-32.40175270188288,2.001285789614012,0.2067119011318112,0.3133806227230147,0.3204828899018398,0.3204661333130433,0.3204828899018398,0.9803805071573268,-10.767395475835167,0.9747680822661718,-11.391412318587127,53.285042796880845,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
