source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:83439:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,2.6804397290746316,LINE:000706,BUS:JUNCTION:60:00891,BUS:JUNCTION:60:00892,"[[-8.505534082469321,37.161218297184334],[-8.500870285505599,37.160471430022355],[-8.498413282254068,37.15980759292978],[-8.496595111642064,37.1593279128795],[-8.493956766743239,37.15860585635896],[-8.491615018242854,37.15792582000695],[-8.488027280229934,37.15692275400096],[-8.485136653645233,37.15623486826175],[-8.48198478306669,37.15503680799928],[-8.48024692990778,37.15437198672498],[-8.477130497450162,37.153174908777636]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.40175270188281,-2.001285789614351,-32.218414343366305,2.2795142449043055,0.183338358516508,0.2782284552899541,0.3204661333130429,0.3204488852528137,0.3204661333130429,0.9747680822661718,-11.391412318587127,0.969879568550014,-11.950637340657504,53.28225676499176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83445:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0806L5005502,E-REDES,,1.1827367872341483,LINE:000707,BUS:JUNCTION:60:00893,BUS:JUNCTION:60:00894,"[[-8.419421372400855,37.13846414626505],[-8.420579158408009,37.13869854845718],[-8.423684773228242,37.13932659934381],[-8.427176002812137,37.14002399762548],[-8.43060495512123,37.140701680959964],[-8.432359448617774,37.14106446441067]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.610058881564125,-0.6992323095614332,16.620791386703342,0.7240630949279163,0.0107325051392166,0.024830785366483,0.1663573593385034,0.1663524847806519,0.1663573593385034,0.9616161605228812,-12.968824972220805,0.9623260430426582,-12.845740492058562,23.87105170591239,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83787:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0806L5011300,E-REDES,,0.7895805836110886,LINE:000708,BUS:EREDES:0806P5061500:60,BUS:JUNCTION:60:00893,"[[-8.424848201408356,37.133241310449094],[-8.42259032762268,37.13407043959532],[-8.421275065272114,37.13554914627136],[-8.420040888733329,37.13693661633011],[-8.419421372400855,37.13846414626505]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0113 LAMEIRAS-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1095673847853535,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.2919561698514963,0.3732199059867291,-3.2916709128370267,-0.3798574661226881,0.0002852570144695,-0.006637560135959,0.0331483775820085,0.033157017386146,0.033157017386146,0.9617300954983274,-12.952886809996246,0.9616161605228812,-12.968824972220805,5.512846851134094,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83547:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5004201,E-REDES,,1.6131694800007788,LINE:000711,BUS:JUNCTION:60:00897,BUS:JUNCTION:60:00898,"[[-8.11751225973023,37.14015870294528],[-8.115562812035963,37.138578383576935],[-8.113646694436786,37.137034088014644],[-8.111715396531594,37.135479008951165],[-8.109598447388418,37.13498773248573],[-8.10737298027982,37.13448987251089],[-8.105100425313129,37.13397966082637],[-8.103718322485499,37.13428184797126],[-8.102690249172875,37.13451597660056],[-8.102234122760477,37.13475509548079],[-8.102213951960682,37.13476309188539]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.458111868473548,3.913509781636737,-12.44883524176889,-3.897299538833342,0.0092766267046577,0.0162102428033952,0.1324063880589714,0.1324522211312389,0.1324522211312389,0.94900169033808,-14.032261942562512,0.9476778548284704,-14.151210701665882,19.005914927714016,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84309:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5634300,E-REDES,,0.9261842171777136,LINE:000712,BUS:JUNCTION:60:00899,BUS:JUNCTION:60:00900,"[[-8.112898061930794,37.13692556694835],[-8.11162685022089,37.135724333814935],[-8.109925230394868,37.135338078087585],[-8.108927176672271,37.135878228952194],[-8.106083172506464,37.13513275037147],[-8.10370126829816,37.13450834258758]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.442738166140622,-3.8866167466234094,12.448067441776365,3.895955509002602,0.0053292756357432,0.0093387623791927,0.132482215492824,0.1324560039512977,0.132482215492824,0.9468090560915872,-14.229500502148694,0.9475683911087956,-14.161064844162238,19.01021889694706,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2721022:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012200,E-REDES,,13.004628590116134,LINE:000713,BUS:JUNCTION:60:00901,BUS:JUNCTION:60:00902,"[[-7.681586936427705,37.143078624410855],[-7.683572589170588,37.144298296832666],[-7.687025972107979,37.14642417169979],[-7.688413605686792,37.147288506550126],[-7.691340045111436,37.149117074369265],[-7.693729037370478,37.15059511507965],[-7.697263485115776,37.15091037257456],[-7.702306817990141,37.15133299654135],[-7.703321647787789,37.15142569035855],[-7.708796020566788,37.15194027606277],[-7.711887955656061,37.15221461151597],[-7.715068247569317,37.15250918006649],[-7.717613723469422,37.15272053425336],[-7.722018149698419,37.15313620368007],[-7.725072712602853,37.1534202120353],[-7.728597187858556,37.153723724902704],[-7.731485351225817,37.1539887200665],[-7.73459820067013,37.154267408620726],[-7.73744897583702,37.15452812366559],[-7.74091965510747,37.154846715584156],[-7.746295802888826,37.155333782782606],[-7.750565701617136,37.155729176746725],[-7.752902547657253,37.15594356287687],[-7.755959835376296,37.1562059790923],[-7.758886113939456,37.15646482310238],[-7.762679096567722,37.15681349849335],[-7.765512783490307,37.156715030652144],[-7.771342837173809,37.156506879704125],[-7.774121612274211,37.15640570537935],[-7.776101971872911,37.15633269215064],[-7.778580595845622,37.1562373067681],[-7.781355991548438,37.156127618008284],[-7.786882454459635,37.1559132909005],[-7.791212059743502,37.15575200593581],[-7.79330050602398,37.155678195552646],[-7.79539222493392,37.15560423149127],[-7.801069805531137,37.155383012304085],[-7.804208423534713,37.15526810563544],[-7.809284611012451,37.155082080023135],[-7.811917448465285,37.154983614100864],[-7.817422569924942,37.15478603318506],[-7.819791250592283,37.15470608263477],[-7.822366517131223,37.15460439480542],[-7.824584937976472,37.1544992496448]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.6774885747664032,-2.3605257773248765,-2.671890690688818,2.260189173491715,0.0055978840775852,-0.1003366038331612,0.0366327703923182,0.0358338594429336,0.0366327703923182,0.9376064291126752,-14.707632682335817,0.9397610953965346,-14.998698177389802,5.256531839907918,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83667:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5007300,E-REDES,,6.679842989389865,LINE:000714,BUS:JUNCTION:60:00903,BUS:JUNCTION:60:00904,"[[-8.760659681745118,37.75212339685617],[-8.760727145017048,37.753867191496866],[-8.760775328818935,37.75546049507813],[-8.760830003790101,37.757269189135386],[-8.760883527003347,37.759048707073134],[-8.760941669327043,37.76084931797288],[-8.761004691712934,37.76297892798693],[-8.761065026070401,37.7647922562773],[-8.761133536484504,37.76672751939369],[-8.761198708716808,37.76895253484782],[-8.76126389384614,37.77125878760556],[-8.76132350779408,37.77338001506004],[-8.761387043696061,37.77533556401814],[-8.761472074396885,37.777464077826906],[-8.76153364069777,37.77966127811692],[-8.76160573696565,37.78213689397284],[-8.76167334486743,37.78428241804196],[-8.761756586537954,37.78692214208792],[-8.761817679319961,37.78887544698543],[-8.761900038010769,37.79120398806423],[-8.761961047212976,37.79296738230275],[-8.762764496203381,37.79529615034073],[-8.763523608040082,37.79749627901481],[-8.763599899982308,37.79967797643314],[-8.762994498902582,37.80100316492482],[-8.762369733921426,37.80230500229948],[-8.762447913905369,37.80433942096997],[-8.762504390935037,37.8061326833639],[-8.762566459868323,37.80811827489308],[-8.762628100986104,37.81015718560795],[-8.762683280037837,37.81183996942293]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.766371834836798,-2.015377912938057,9.7879180126086,2.0228832144444793,0.0215461777718015,0.0075053015064221,0.0992464764828771,0.0991154583705321,0.0992464764828771,0.9668560268382846,-16.574121266654924,0.9703300113258556,-16.190459494651904,14.241135956791092,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84345:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5004105,E-REDES,,1.6952716885747523,LINE:000716,BUS:JUNCTION:60:00905,BUS:JUNCTION:60:00906,"[[-8.101328391987234,37.864528610596885],[-8.101287048823774,37.86639369069923],[-8.10124103428443,37.86942245554244],[-8.101201541915191,37.87130735529678],[-8.101142345259728,37.87353819364021],[-8.101088349036548,37.875745319623974],[-8.101051288630652,37.87747521971342],[-8.10100201231411,37.8797722954959]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.6024056097387058,-0.7629818898693085,0.6024536598104062,0.745537275253408,4.805007170038955e-05,-0.0174446146159005,0.0093636890974721,0.009231189779049,0.0093636890974721,0.9989984785011848,-10.534718009698224,0.9991606475907144,-10.530939969414758,1.343620189047524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84339:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,10.109119004567908,LINE:000718,BUS:JUNCTION:60:00908,BUS:EREDES:0202S5050400:60,"[[-8.069296721448037,37.567018671393186],[-8.068844235925605,37.5654598537605],[-8.068183898380514,37.56318540079611],[-8.067585781282421,37.56112442180274],[-8.06694741167737,37.55892520496236],[-8.066463553137948,37.55725819487253],[-8.065802006510019,37.55497849904956],[-8.065235836514994,37.55302753428033],[-8.064484899892577,37.55043981991485],[-8.063821330266954,37.54815254090864],[-8.06299220673014,37.545294832415934],[-8.0622663522669,37.54279306998223],[-8.061498364111966,37.540145856575066],[-8.060827081851677,37.53783143230047],[-8.059683673284441,37.53388960981919],[-8.059227764500035,37.53231754504933],[-8.058412859590442,37.52950742320138],[-8.057572442403567,37.527850103378626],[-8.05652047702456,37.525775616763546],[-8.05533196283456,37.523431634017264],[-8.054315907895191,37.52142787770009],[-8.053042642006943,37.5189165896816],[-8.051764607700916,37.51639564300829],[-8.050725943662362,37.51434660812416],[-8.049640045956224,37.51220445754031],[-8.048813220541813,37.51057334423456],[-8.047744021383904,37.5084638928586],[-8.046774864760044,37.50655164156079],[-8.045019381468984,37.50308764731234],[-8.044268692997536,37.50160621162045],[-8.042515245982491,37.498145782875824],[-8.041418422513493,37.49598092770162],[-8.040562397978457,37.49429134518357],[-8.039329307490108,37.49185737926021],[-8.036420373018249,37.489299688901525],[-8.034092826052792,37.487253058725265],[-8.031311524160307,37.484807304524175],[-8.029351316517216,37.48304993217355]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.08035036116183,9.048137277936885,18.341836341062027,-8.716680387977203,0.2614859799001934,0.3314568899596803,0.1968432177492578,0.1972822063963407,0.1972822063963407,0.988339233970518,-9.737600558870708,0.9905157033869356,-8.309387629945348,65.72787152968206,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84351:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5004100,E-REDES,,3.022639865958334,LINE:000719,BUS:JUNCTION:60:00909,BUS:JUNCTION:60:00910,"[[-8.106420204502932,38.01626366850048],[-8.105936443199136,38.01458435452416],[-8.105170283874736,38.01190003263113],[-8.10442412263205,38.00929720658706],[-8.103607777064864,38.006440775241245],[-8.102809050292853,38.003675595681386],[-8.102275652619202,38.00179752519045],[-8.101744529798658,37.99993579501991],[-8.10100700041427,37.99736244947447],[-8.100327433157151,37.99500911938975],[-8.099783034289622,37.99306270576308],[-8.099051189173133,37.99045624648676],[-8.098837898629197,37.9897452812952]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7489466467285384,-2.1443392516506603,-3.7472330371987694,2.1188080128277846,0.0017136095297689,-0.0255312388228756,0.0416554691320591,0.0415061860584605,0.0416554691320591,0.9976725277713206,-10.140771179508864,0.997989395857386,-10.218825001844912,5.9772519919729,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:978304:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5610000,E-REDES,,1.569766798639776,LINE:000720,BUS:EREDES:1106P5470000:60,BUS:EREDES:1106S5099600:60,"[[-9.168335309882407,38.73985556330469],[-9.168293855400327,38.739860083587054],[-9.168281500165806,38.73986148128603],[-9.168278179190974,38.739864068950176],[-9.16822723497425,38.7398708982994],[-9.168190628302328,38.73987581693011],[-9.168125994759368,38.73988564112367],[-9.167956286288856,38.73991147602958],[-9.16795034367358,38.73991251957708],[-9.167923796619407,38.73991715976401],[-9.167901453744136,38.739923023757804],[-9.167878042070145,38.73993053663881],[-9.167858572853016,38.73994105918962],[-9.167845049332445,38.73994915997828],[-9.16782851960591,38.739960142882765],[-9.167814555479247,38.73996958973287],[-9.167805582031512,38.739986135502676],[-9.16779931110212,38.739999477567665],[-9.167798864667,38.740016335074664],[-9.16780460185734,38.74005041467493],[-9.167814993144331,38.74011207085433],[-9.167820502784254,38.74014472924199],[-9.167822440791111,38.740156269036675],[-9.167825061578972,38.74018003533749],[-9.167828687714884,38.740212881570756],[-9.167832366883951,38.74024621375344],[-9.167836218728274,38.740281147788934],[-9.16784141879634,38.740328194336875],[-9.167844780841822,38.74035868287297],[-9.167849852170512,38.7403968218713],[-9.167853389676461,38.74042114753272],[-9.167853555127646,38.740463626734766],[-9.167853651717696,38.74048701907105],[-9.167851441245702,38.740496415763246],[-9.16784921927318,38.740505812557345],[-9.167848453328006,38.74051329580173],[-9.167847675882712,38.74052077914803],[-9.167859601087523,38.740551687189345],[-9.16787058360795,38.740581828918536],[-9.167875405919698,38.74059557706687],[-9.167893622947394,38.74062651939716],[-9.167900921497283,38.740638912438335],[-9.167917016079473,38.74066624344978],[-9.16792309455007,38.74067459380859],[-9.167957651494664,38.74072119088462],[-9.167991605402099,38.74076505493352],[-9.168031451502943,38.74081710883677],[-9.168055684129165,38.74084965522678],[-9.168075682709825,38.740876528229684],[-9.168108665511609,38.74092083322763],[-9.168132677395676,38.74095003967401],[-9.168164228942304,38.74098842122504],[-9.168189212696998,38.741018817073986],[-9.168210859830793,38.74104515298072],[-9.168233347711865,38.74106520300776],[-9.168262232754394,38.741090979281644],[-9.16827081011142,38.74109873996758],[-9.16829810430255,38.74112346742519],[-9.168316820883186,38.74114041618111],[-9.168326155916189,38.74114887274866],[-9.168352616327121,38.741180363419375],[-9.168375320107533,38.741207383520184],[-9.168397863129055,38.741229648937804],[-9.168402658831488,38.74123438952431],[-9.168411282538447,38.74123819537573],[-9.168420302013216,38.741240736627326],[-9.168425187131996,38.741242116520056],[-9.168445720374983,38.741245501447274],[-9.16846952501961,38.74124286717963],[-9.168485795243917,38.74124096632405],[-9.16849074044891,38.74124013877636],[-9.168507079187728,38.74123740859482],[-9.168512276742801,38.7412365337686],[-9.168516121332848,38.74124151699052],[-9.168520329330628,38.74124697440025],[-9.168524384831613,38.74125222598394],[-9.168558300624177,38.741250474833265],[-9.168572399580913,38.74124795367733],[-9.168583778321471,38.741246618657165],[-9.168601603414087,38.741250432934315],[-9.168616069900866,38.74125264660125],[-9.168630433304005,38.74125727526435],[-9.168645513814312,38.74126377117984],[-9.168655908648555,38.741280289282365],[-9.168654059679223,38.741290817759975],[-9.168645466961578,38.74130108179411],[-9.168640308662749,38.74131262148196],[-9.168635138862191,38.7413241612716],[-9.168638032144518,38.741330963492565],[-9.16863586754515,38.74133318960309],[-9.168625296652378,38.74134982166796],[-9.168591487093318,38.74137720801939],[-9.168542969773343,38.7414047879032],[-9.168502426515504,38.741427838176385],[-9.168482223291269,38.74143932216589],[-9.168472914486959,38.74144461124126],[-9.168439683494661,38.74146349808572],[-9.168399285503442,38.74148625878581],[-9.168396541298211,38.74151918852556],[-9.16840485559395,38.74153658985192],[-9.168416100252166,38.74155301936653],[-9.168423432131421,38.74156372762295],[-9.16842495938148,38.74157866697861],[-9.168424500195592,38.74158906602249],[-9.168407638618561,38.741597800007824],[-9.168404259454675,38.741599550468464],[-9.168341151118025,38.74163223199252],[-9.168235135760842,38.74168916464742],[-9.168127273655102,38.74174645587962],[-9.16792193432869,38.74185701857806],[-9.167634897726318,38.74200576845849],[-9.167598240710241,38.74202319915072],[-9.167590716594763,38.74202942716061],[-9.167489115495135,38.742075132359034],[-9.167247329283187,38.74219870885126],[-9.16700705847016,38.7423237396871],[-9.166705325600464,38.742480922649975],[-9.166674227250333,38.74249941177995],[-9.166627866694176,38.74252511616925],[-9.166541233262759,38.74257197610824],[-9.166468909395011,38.74261495304146],[-9.166368450214424,38.74267134839216],[-9.1662391379763,38.742756787920044],[-9.16615358461905,38.74281237555104],[-9.166102809712857,38.74284863087768],[-9.166092712992779,38.74285115234392],[-9.16608279909882,38.742850402369484],[-9.166078091159758,38.74284855240714],[-9.166064404286294,38.74284060258396],[-9.166049381819057,38.7428341508627],[-9.16602770520922,38.742832856431974],[-9.166020533341076,38.7428324244792],[-9.16601421114204,38.742835876363955],[-9.16598525985317,38.742819053854056],[-9.165938876811634,38.74284243416444],[-9.165899356334158,38.742862348788556],[-9.165882949611605,38.74287235748929],[-9.16582379010633,38.742910236229804],[-9.165806745450261,38.742919079554355],[-9.165781275954666,38.74292993409462],[-9.165776651229063,38.742942621929416],[-9.165742726531798,38.74295896494762],[-9.165712574013057,38.742972887520516],[-9.16563418284596,38.74300754940008],[-9.165604822308838,38.74302375291281],[-9.165581928873777,38.74304016943875],[-9.165536155291207,38.74307312846844],[-9.165481379677045,38.74311274278577],[-9.16544619014785,38.74313390705742],[-9.16543041991812,38.74314339662161],[-9.165407818432252,38.74315454098393],[-9.165324276501249,38.743195751828054],[-9.165297858318512,38.743209425079165],[-9.165253093499018,38.74323259263505],[-9.165208328780242,38.74325576918074],[-9.165205069496805,38.74326823773869],[-9.165124502477656,38.74330998061358],[-9.164914154864505,38.743429608118916],[-9.164704481853382,38.743543419270274],[-9.164427273864185,38.7436991004809],[-9.164307481689692,38.743763024257746],[-9.164263693106127,38.74379731641687],[-9.16422286010392,38.74382918637906],[-9.164190657120328,38.743858908294285],[-9.164185361327709,38.743865755950274],[-9.164172663012174,38.74387612799024],[-9.164142537739936,38.7439606618474],[-9.16409462996607,38.743986081646966],[-9.164008616976034,38.744033132403835],[-9.163808418739002,38.74414137252398],[-9.16344951747324,38.74433850602553],[-9.163227737005592,38.744460150094376],[-9.162887699797258,38.74464715277052],[-9.16259194173135,38.744810001366886],[-9.162347307575077,38.744943123097016],[-9.162189095313432,38.74502472349778],[-9.16204094770778,38.74509036325516],[-9.161582222204574,38.74528440768546],[-9.16105877945938,38.7454958559076],[-9.16051016832952,38.74572425079878],[-9.160347483265218,38.74577256834175],[-9.160295123335432,38.745787693862326],[-9.160288319014446,38.74579926568441],[-9.158518121710939,38.74631117920157],[-9.158457423595046,38.74632562951943],[-9.158335751191213,38.74635773925396],[-9.15817257534528,38.7464009056438],[-9.158100922451862,38.746416659040044],[-9.158049614509935,38.74642579315693],[-9.157993601714349,38.74643650889877],[-9.157955955938084,38.746447063321284],[-9.157914138726007,38.74646432011438],[-9.157883088638954,38.74648003209447],[-9.157739614054636,38.74653512231971],[-9.15769592695121,38.74654952197292],[-9.157350549677904,38.7466471983702],[-9.156937786066754,38.746761480771085],[-9.15690826470993,38.74676909910934],[-9.156899323797495,38.74677448312373],[-9.156897494130241,38.746776841195754],[-9.156941281677447,38.746902917172946],[-9.156964548322884,38.74696623586213],[-9.15699821940248,38.74705892768545],[-9.157003785053515,38.747079722839636],[-9.157022437239732,38.74714450522829],[-9.157033602695428,38.74717963666112],[-9.157055719136348,38.74720515980124],[-9.157060097919805,38.74721856998501],[-9.157061977936767,38.747239829846855],[-9.157081109595904,38.747286664535494],[-9.157071758875968,38.74730119504711],[-9.157092716916795,38.747363930440834],[-9.1570968921465,38.747391250408334],[-9.157100157628765,38.74740563419022],[-9.15711038020146,38.747437567120386],[-9.157112340322636,38.74744030629929],[-9.157141272420139,38.7474453489988],[-9.157163400814904,38.74744919030585],[-9.157174767176238,38.747445298293606],[-9.157179919871478,38.74744365870251],[-9.157205729637214,38.74743467666131],[-9.15723060093118,38.74741959558096],[-9.157249295408901,38.74740612704605],[-9.157349308459294,38.74737064145695],[-9.15738586458376,38.747358655549],[-9.157415423109633,38.74735040621968],[-9.157519728893352,38.74731830576031],[-9.157597014449017,38.74729178402235],[-9.15760457149749,38.7472901683443],[-9.15761396665849,38.74728839240496],[-9.157622487940909,38.747288245535415]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6396 PS PALHAVÃ-ENTRECAMPOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,249.99999999999997,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.33920150047502,1.4724600700017667,-9.336128763444016,-1.8967570517827137,0.0030727370310046,-0.4242969817809467,0.0926752903986403,0.0934193527940129,0.0934193527940129,0.9816705827900036,-12.895791131148066,0.9812979115186392,-12.91187059752876,17.138021059257564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:978322:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5611000,E-REDES,,0.3638732097350513,LINE:000721,BUS:EREDES:1106P5470000:60,BUS:JUNCTION:60:00912,"[[-9.16832741896983,38.73981095472834],[-9.16832659202182,38.739811034125566],[-9.168302729304312,38.73981359681528],[-9.168277386749466,38.739816424843426],[-9.168254421668555,38.73981902460049],[-9.168250532213124,38.73982206769476],[-9.1682296630996,38.73982485603593],[-9.168188441970633,38.739830401097656],[-9.16794492811181,38.73986727649691],[-9.167908354661748,38.73987369904334],[-9.167873087068779,38.73988293844221],[-9.16784975325627,38.73989106315596],[-9.167824772563948,38.73990460713163],[-9.167806208797739,38.73991570715177],[-9.167766891315253,38.73994235842354],[-9.167752090347424,38.7399695039575],[-9.167742026468147,38.7399909776351],[-9.167741278829165,38.74001882729903],[-9.167765234986057,38.74016119000357],[-9.16778909068304,38.7403769669613],[-9.167795920208194,38.74042375585482],[-9.167796085474862,38.74048293547435],[-9.167792086978958,38.7404999235563],[-9.167789433489707,38.740525619240515],[-9.167808848914365,38.74057581859164],[-9.167821228379893,38.74061110038803],[-9.167865787703077,38.740686875074445],[-9.167897681474235,38.74073064932338],[-9.16794237104014,38.74078837124276],[-9.1679756949858,38.74083161934496],[-9.168059664990231,38.74094441774549],[-9.168164786366152,38.74107231469176],[-9.168217837169927,38.74111963943742],[-9.16828019873369,38.741176123551156],[-9.168328661179538,38.74123382986675],[-9.168364633704808,38.741269316681645],[-9.168387263707098,38.741279303733684],[-9.168409483546245,38.741285583216985],[-9.168443620783535,38.74129118948631],[-9.168470825954797,38.741288281841946],[-9.168483823351552,38.74128673430078],[-9.168493200463754,38.741298892676305],[-9.16853535820177,38.74129681619548],[-9.168536403120163,38.74130305832003],[-9.168557691491952,38.74132047964717],[-9.168560508128042,38.741322778663296],[-9.168566726544192,38.741325687050164],[-9.168572098548571,38.741328125534224],[-9.168570018131327,38.74132981043026],[-9.16855348887895,38.74134322553048],[-9.168470382264175,38.741390406908536],[-9.168435816594164,38.741410053237566],[-9.168413719584672,38.74142260792464],[-9.168400110141434,38.74143034922787],[-9.168367871570963,38.74144866876655],[-9.168365868150438,38.741471584298274],[-9.168359443726603,38.74147510927851],[-9.168329047683592,38.74150313185015],[-9.168309027284753,38.74152169429812],[-9.168288489562642,38.74153629791087],[-9.168274192655804,38.74154740519664],[-9.168257194904601,38.741558653537005],[-9.168237628878556,38.74156887074443],[-9.168232712729987,38.74157091407318],[-9.168217983312436,38.74157279222036],[-9.168204827878954,38.741571368568515],[-9.168191070730192,38.74156571659825],[-9.168103499157713,38.74146878591422],[-9.167880998793908,38.74120130933757],[-9.167808528279718,38.74111701755523],[-9.167718246615676,38.74100677909022],[-9.167679786302607,38.74102672995569],[-9.167630058319284,38.741052518639705]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.900868676263736e-09,-0.0729437792448873,1.7748498985372805e-12,-2.7496528038346137e-05,9.902643526162272e-09,-0.0729712757729257,0.0007150075140795,2.695255806110047e-07,0.0007150075140795,0.9816705827900036,-12.895791131148066,0.9816710674073392,-12.8958066967819,0.1139981049536188,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
