source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:978334:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609300,E-REDES,,2.758486315900265,LINE:000722,BUS:JUNCTION:60:00913,BUS:EREDES:1106S5064000:60,"[[-9.153150747024258,38.74537955761864],[-9.152991952369158,38.74534683300752],[-9.152710499289878,38.74529320090377],[-9.152412173194307,38.74521616916188],[-9.15220278850867,38.74515488928889],[-9.151966475029159,38.74507000055069],[-9.151616632496603,38.74492669589592],[-9.151152720892417,38.74470388278476],[-9.150850150290276,38.744575584748425],[-9.15077887590532,38.74454594916317],[-9.150712735065262,38.744523844314514],[-9.150640624271945,38.74450656560365],[-9.150530039873734,38.74449258582863],[-9.15041513790405,38.744493677570354],[-9.15029663135118,38.74451064530225],[-9.150106164917892,38.74453795041205],[-9.149797821936268,38.744584495918254],[-9.149751519841224,38.74458973646107],[-9.149722808493548,38.74459040093112],[-9.149604978656686,38.74460158808068],[-9.149538333346975,38.74460792452306],[-9.14944637162357,38.744611004402024],[-9.14944058110732,38.74460741568687],[-9.149431363886109,38.74460308214431],[-9.149427055517043,38.74459613863437],[-9.14942033771172,38.74458556795582],[-9.14940338567143,38.74450389791052],[-9.149345644749399,38.74424706644104],[-9.149313404478052,38.74411501386677],[-9.149280722945434,38.74398103745704],[-9.14924085168122,38.743808092916844],[-9.14921767707612,38.74370856954094],[-9.149183759403696,38.74356365039278],[-9.149149070422208,38.74341543208958],[-9.149141848389204,38.74338391367988],[-9.14913967752628,38.74337278094474],[-9.149134815961887,38.743347925758655],[-9.149132893776724,38.743338105994596],[-9.149129247223275,38.74331943758467],[-9.149125811777266,38.74330186628617],[-9.1491203795234,38.743274079530316],[-9.149115331786641,38.74324826213097],[-9.14911147401002,38.74322848760176],[-9.14910605467463,38.743200799818005],[-9.149101242716284,38.74317619641575],[-9.149096071040558,38.743149749549254],[-9.149090665918246,38.74312468290549],[-9.149081092803966,38.74308310524864],[-9.14907245087862,38.74304554596326],[-9.149059579630771,38.742989584562665],[-9.149048976856566,38.742943529989546],[-9.149033016559903,38.74287413784741],[-9.149023648477801,38.74283241427442],[-9.149014813396969,38.74279258670293],[-9.14900701006367,38.742757380149975],[-9.1489983107101,38.74271819995558],[-9.148987423817424,38.742669139247845],[-9.148976954668404,38.742621957529146],[-9.148966486045115,38.7425748118356],[-9.148956077877964,38.74252787279352],[-9.148904926817687,38.742314527274694],[-9.148885193902574,38.742232953384814],[-9.148861635731887,38.742135505036266],[-9.148836416460593,38.742032035922506],[-9.148826027274193,38.741996149250596],[-9.1488160863572,38.741961862061856],[-9.148801307637434,38.74191086249584],[-9.148792064551914,38.74187468660406],[-9.148782115355882,38.74183576047428],[-9.148750823898274,38.74170314094134],[-9.148741456149653,38.74166303873454],[-9.148726443828597,38.74159880875201],[-9.148716219084882,38.74155504783155],[-9.14870649614747,38.74151341738816],[-9.148688238149711,38.74142875896197],[-9.148680974115045,38.74139506099274],[-9.14867617317065,38.741372835523904],[-9.14866947533966,38.741341753892186],[-9.14866047543835,38.741300009058016],[-9.148656597841667,38.74128206325928],[-9.148648300231196,38.74124360916217],[-9.148639091309041,38.741200911319055],[-9.148628602052915,38.74115227947684],[-9.148624218851898,38.74113193299713],[-9.148614920124892,38.74109587467112],[-9.148598379296551,38.741031712011846],[-9.148579623589047,38.74095897519299],[-9.148556863485224,38.74087069874888],[-9.14852411225453,38.74074294702836],[-9.148508381704605,38.740681569715825],[-9.148502678495243,38.740658973759814],[-9.148488996011354,38.740599272088524],[-9.148477017708274,38.74054700502826],[-9.148468091875788,38.74050803392677],[-9.148455990939372,38.74045522746309],[-9.148446317512478,38.74041301105205],[-9.14842002056432,38.74030402040702],[-9.14839850122456,38.740214805324044],[-9.1483872222328,38.740168044933085],[-9.148376419857748,38.74012326210772],[-9.148364970394265,38.74008637573241],[-9.148349339364872,38.740036050080626],[-9.148346809325044,38.74001984906328],[-9.148342470656381,38.739992088771395],[-9.148329993249122,38.73993380882896],[-9.14832340291968,38.73990298745929],[-9.148312884924321,38.73985959835911],[-9.148308744274457,38.73984255561081],[-9.148306716371422,38.73983418699997],[-9.148287549511227,38.73975512121794],[-9.148278204778698,38.739716604129086],[-9.148265952187511,38.73966605991155],[-9.148260821700532,38.73964490921141],[-9.148258573783496,38.739635623718726],[-9.148255593725564,38.739623372024006],[-9.148253211647898,38.73961354723078],[-9.148250706908815,38.739603183037104],[-9.14824869128613,38.73959486836479],[-9.148246297582823,38.73958503466473],[-9.148243304752214,38.73957269300279],[-9.148240922550343,38.739562859202515],[-9.148237844113769,38.739550157973454],[-9.148234826881547,38.739537717437805],[-9.148232225040271,38.73952699377662],[-9.148229671625945,38.73951644084213],[-9.148228633343223,38.739512162165624],[-9.1482284254568,38.73951129021828],[-9.14822818089958,38.73951026545748],[-9.148225878057337,38.73949953919543],[-9.148225718469387,38.739498828968216],[-9.148225508795043,38.73949783092737],[-9.148225385750186,38.73949726450689],[-9.148225188980597,38.7394963654395],[-9.148224979689406,38.73949539441872],[-9.14822478202582,38.73949443230457],[-9.148224560723907,38.739493425357104],[-9.148224228515616,38.73949189692252],[-9.148224018458173,38.73949087186165],[-9.148223809422438,38.7394899188542],[-9.148223600259012,38.7394889568401],[-9.148223292710815,38.73948754529227],[-9.14822305824877,38.73948642135799],[-9.148222848957648,38.73948545033717],[-9.148222664198858,38.73948458719646],[-9.148222516621715,38.739483912895906],[-9.148222159242614,38.73948223154784],[-9.148221790108225,38.73948053228643],[-9.148221420846136,38.73947882401834],[-9.148221088127126,38.73947725955705],[-9.148220719248215,38.73947557830899],[-9.148220361613777,38.739473878947564],[-9.148220005001065,38.73947225163954],[-9.148219647622085,38.73947057029149],[-9.148219290370836,38.739468897950054],[-9.148218933630462,38.739467261635355],[-9.148218625699318,38.73946582306749],[-9.148218219128056,38.739463916952545],[-9.148217837983129,38.73946218176445],[-9.148217456327364,38.73946041054964],[-9.148217098693086,38.73945871118816],[-9.148216692632761,38.73945684109993],[-9.148215633273374,38.7394518870224],[-9.148214870089813,38.7394483535994],[-9.148213257476725,38.739440882153026],[-9.148212099350072,38.7394354515217],[-9.148211361210027,38.739432062005434],[-9.148209624531416,38.739423952085104],[-9.148208086027191,38.739416840305616],[-9.148206128175701,38.73940773244432],[-9.14820394851259,38.7393975816087],[-9.14820226128341,38.7393897144684],[-9.148199650902084,38.73937757665756],[-9.148197311653554,38.73936671559447],[-9.148195354188074,38.739357634752885],[-9.14819344565988,38.7393487606648],[-9.148191155605492,38.73933812436836],[-9.148190109026753,38.73933326025722],[-9.148188655750833,38.739326481024264],[-9.148185798902826,38.73931318335182],[-9.148183422349565,38.7393021244414],[-9.14818098472199,38.739290813844036],[-9.148178657490078,38.739279988707025],[-9.148176170672011,38.73926845334256],[-9.148172784599268,38.73925271015395],[-9.148168954778196,38.73923487200972],[-9.148164066628855,38.73921215184043],[-9.148159227674716,38.7391896564377],[-9.148154326754971,38.73916684630096],[-9.148150842308487,38.73915065357748],[-9.148144439318427,38.739120866459466],[-9.148118941398325,38.73903084818232],[-9.14811827034373,38.73902813366599],[-9.148115486210122,38.73901671798674],[-9.14810768335796,38.73898472712423],[-9.148102371790364,38.738962965459415],[-9.148100699396386,38.738956143091535],[-9.148094979977254,38.738934006646126],[-9.148090538527367,38.73891683138613],[-9.14808199563306,38.73888374800688],[-9.14808019253152,38.73887662951829],[-9.148076031297633,38.73885974907762],[-9.148070089072078,38.738835686901155],[-9.148061754478043,38.73880188108518],[-9.14803903412231,38.73870982088454],[-9.14802929626192,38.73867032533738],[-9.14802452520744,38.73865099107061],[-9.148020644583339,38.73863524316855],[-9.14801553174988,38.738614515665944],[-9.148008759447888,38.73858706476663],[-9.148000828281898,38.7385549398932],[-9.147991932848292,38.73851888699976],[-9.147984281768576,38.738487858639644],[-9.147977533512405,38.73846047959103],[-9.147971139947833,38.73843459275087],[-9.147963501280321,38.73840362733543],[-9.147956350568826,38.738374630382424],[-9.147950647002158,38.73834873754073],[-9.147943750088235,38.73831736032292],[-9.147937025922202,38.73828681031918],[-9.147930326165948,38.73825635918831],[-9.147922655637547,38.73822152069602],[-9.147918697400119,38.73820353953194],[-9.147912944416223,38.73817740390685],[-9.147906219894717,38.73814682688022],[-9.14790205314952,38.738127928733604],[-9.147900036600625,38.738118731297355],[-9.14789756571201,38.73810750205072],[-9.147895439284035,38.73809785518021],[-9.147892722828464,38.73808552911811],[-9.147891124463289,38.73807824670504],[-9.147890399513075,38.73807497417246],[-9.1478900670638,38.73807342772304],[-9.147889469621513,38.738071036845305],[-9.14788919006486,38.738069976356684],[-9.147889106247957,38.738069742882914],[-9.147888447860483,38.73806710932474],[-9.147887961575144,38.73806525794799],[-9.14788748730015,38.73806344249798],[-9.14788681792381,38.738060845066514],[-9.1478861365372,38.7380582117083],[-9.147884908175573,38.73805350230624],[-9.147883618996564,38.73804855923039],[-9.147882305414118,38.73804351728098],[-9.147881733397295,38.73804129733019],[-9.147881161508174,38.73803908638607],[-9.147880492515307,38.7380365159746],[-9.14787982326715,38.73803392754975],[-9.147878655596244,38.738029442814685],[-9.14787752459472,38.738025110893204],[-9.147876211013175,38.738020068943726],[-9.147875761014735,38.73801834336046],[-9.14787520139163,38.7380161863564],[-9.147874519878242,38.73801354399142],[-9.147873887299761,38.73801110838015],[-9.14786995818459,38.73799599143813],[-9.147864053924101,38.73797216311952],[-9.147857878675442,38.73794706705808],[-9.14785563403979,38.7379396281232],[-9.147848441447543,38.73791578398186],[-9.147840826203181,38.73789052028363],[-9.14783348873212,38.737866190980014],[-9.147787550142976,38.737669571962805],[-9.147767691269706,38.73758460296623],[-9.14775026841763,38.73751002579448],[-9.147726883070817,38.73740993633987],[-9.147687966762927,38.73724296391709],[-9.147672047230317,38.73717463407585],[-9.147641003460823,38.73704133638534],[-9.14763525587473,38.73701800211734],[-9.147628995321556,38.73699255547659],[-9.14760666276054,38.736901806925474],[-9.147594483467696,38.73685230687613],[-9.14757677193161,38.73678005618771],[-9.147562882068758,38.736723463853465],[-9.147552677157057,38.73668181044018],[-9.147540446967364,38.73663195952148],[-9.14753381891401,38.736604921688475],[-9.147517035440586,38.73653647321762],[-9.147501826919543,38.73647446964283],[-9.14749835454795,38.73645667339904],[-9.14749625827381,38.73644590028174],[-9.14749475774116,38.736438211659824],[-9.147492041963101,38.73642430020675],[-9.147488197689647,38.73640460655032],[-9.147476229864749,38.736343232373095],[-9.147462960455666,38.73627522175415],[-9.14745695835724,38.7362444672633],[-9.147455879564188,38.73623894585362],[-9.147458671995674,38.73622498652621],[-9.147459726379244,38.73621011450169],[-9.147467535169849,38.73619142752253],[-9.147466221022523,38.7361790352113],[-9.147461029695664,38.73615193083805],[-9.147451143011757,38.73610025797796],[-9.147433706651558,38.73604172373684],[-9.147412912865123,38.735971877857665],[-9.147397420719724,38.735919875379636],[-9.147372566595372,38.735818321309],[-9.147354084535975,38.73574278942306],[-9.147341694323039,38.735692174202335],[-9.147322870193893,38.735615222050505],[-9.147299945441675,38.73552157805203],[-9.147281309400412,38.73544247139332],[-9.14725965825928,38.73534779843554],[-9.147239613845198,38.73526019163833],[-9.147232307314566,38.73522826844314],[-9.147168804541597,38.73497111617354],[-9.147141930391479,38.73486086904664],[-9.147118780147808,38.73476588479598],[-9.147075983660068,38.73459026227745],[-9.147050672757052,38.73448643310714],[-9.14703428697137,38.73441919713588],[-9.147015938456457,38.73433680007357],[-9.147006948498637,38.73429643316107],[-9.146991689496485,38.734232421192],[-9.146931055939344,38.7339779731798],[-9.146909868636602,38.73388350327994],[-9.146884113771517,38.733769400017486],[-9.146857058365564,38.73364953404424],[-9.146842224388193,38.733583842905176],[-9.146834444729167,38.733537970703814],[-9.146814582628686,38.73342092473194],[-9.146807729981491,38.73340072571068],[-9.146795236708645,38.73336389323613],[-9.146782683149409,38.73332686311192],[-9.146734232165585,38.73311969016813],[-9.146709003317824,38.73301183369446],[-9.14670952533798,38.73299996588883],[-9.146708715107618,38.732976849903665],[-9.146709864185567,38.732948348254034],[-9.146702284671953,38.73291416642416],[-9.146700061968893,38.73290500677929],[-9.14673156652282,38.732816835063026],[-9.14673750767718,38.73279620965039],[-9.146739632448341,38.732790327119375],[-9.146743505947375,38.7327796192357],[-9.146750322869448,38.732760742737376],[-9.146755930158903,38.73274902893743],[-9.146765703589706,38.73272859543488],[-9.146769310163059,38.73271852942235],[-9.146778148731482,38.732693798309676],[-9.146780283847722,38.73268783461779],[-9.146789025160434,38.7326814172064],[-9.146796051054006,38.73267242945468],[-9.14680048036312,38.73266442808944],[-9.146810490712227,38.732646109358306],[-9.146813537288827,38.732640353936596],[-9.146819039458585,38.732626902541035],[-9.146821740328264,38.73262028537292],[-9.146828117202768,38.73261013224231],[-9.146839960074267,38.732591284147404],[-9.146848631180278,38.73257747193741],[-9.146862228448791,38.732555825191675],[-9.146885938130161,38.732514949032165],[-9.146905426774465,38.73248135180413],[-9.146922366902231,38.73245213648548],[-9.146940946302706,38.7324201145066],[-9.146958548760134,38.73238975844635],[-9.1469855251454,38.73234325103732],[-9.146994483705155,38.732327814915045],[-9.146998170272227,38.732320153282856],[-9.147007073712816,38.73230163697064],[-9.147009920167937,38.73229149648324],[-9.14701231812969,38.73228298129595],[-9.147018920882093,38.73226604331861],[-9.14702355964695,38.73225415776298],[-9.147028281577404,38.73223758742839],[-9.147040793406564,38.732214824115665],[-9.14705670248749,38.73218589697571],[-9.147061884247572,38.732168502935004],[-9.147065945110027,38.732157225920744],[-9.147070006098783,38.73214595791307],[-9.147088411224015,38.732118693542645],[-9.147106320978523,38.73209218112047],[-9.147112324539602,38.7320832833015],[-9.147123900361679,38.73205370920634],[-9.147147074847753,38.73199455180608],[-9.147181813700996,38.73190582940676],[-9.147212593446126,38.731846128500116],[-9.147227818728378,38.731816837957396],[-9.14726140714637,38.73176220204058],[-9.14733685789364,38.73163951772466],[-9.147365781126158,38.731592470854295],[-9.147439578735698,38.73147244912991],[-9.147501261691287,38.731373187538914],[-9.147543055316742,38.73130599541226],[-9.147571041495501,38.73126101041308],[-9.147593216186298,38.731220615852905],[-9.14759941573872,38.73119715068925],[-9.14766264090199,38.7310866428768],[-9.147786064611493,38.730899603864756],[-9.147913472884728,38.730706512863044],[-9.147932994373082,38.730676923644765],[-9.147939830372326,38.7306651090241],[-9.147993080821085,38.730573027643096],[-9.14802165917538,38.73052361455305],[-9.148050495955301,38.73047377584182],[-9.148056175405893,38.73046393497236],[-9.148073966782245,38.730433180752726],[-9.148084854862605,38.730414358846744],[-9.148099985811166,38.730388194714536],[-9.148117174856155,38.73036038226984],[-9.148169731174962,38.73027534193637],[-9.148189798135444,38.73024287444111],[-9.148206953877084,38.73021677375509],[-9.14824572343884,38.7301578137801],[-9.148260560267707,38.73013524629802],[-9.14827155836511,38.73011851322757],[-9.148323419520082,38.73003962219137],[-9.14835808980821,38.729986787109425],[-9.148386268774667,38.72994330453631],[-9.148391265376143,38.72993559543161],[-9.148396441736256,38.72992758750548],[-9.148399795331072,38.7299224148775],[-9.148410474985965,38.729905936782274],[-9.14842044569167,38.729890554797414],[-9.14844248019277,38.729856556831145],[-9.148460946961167,38.729828039618674],[-9.148481597268121,38.729796179528044],[-9.148502404830001,38.729764056839294],[-9.148506658736347,38.72975749818177],[-9.148518773115661,38.7297343418202],[-9.148539968054576,38.72969385651289],[-9.148571754542006,38.72963311958813],[-9.148592825878392,38.7295928425257],[-9.148611490196062,38.729557180381796],[-9.148632438583682,38.72951715660013],[-9.148651875297109,38.72948001044924],[-9.148656935981128,38.72947033707407],[-9.148672949978646,38.72944403006507],[-9.148679595644776,38.72943016327677],[-9.148704816114433,38.72937757245422],[-9.148711414117562,38.72936277827493],[-9.148727691536301,38.729327479177755],[-9.148733820396634,38.7293144726246],[-9.148734205060952,38.729275915876514],[-9.148734088420381,38.72927498908769],[-9.148731161133098,38.72926237661091],[-9.148703585304759,38.72921942414222],[-9.148678660074848,38.72918497899374],[-9.148585088602893,38.72896690349303],[-9.148406229488465,38.72866557205828],[-9.14826460253874,38.728489647452825],[-9.148215120846636,38.72842155543754],[-9.147998975392019,38.72812533976968],[-9.147974401979416,38.728089702371676],[-9.147949941088601,38.72804901961827],[-9.147931550286716,38.72800903172972],[-9.14792236926321,38.72798924033487],[-9.147916426977826,38.72796997025597],[-9.147917637724246,38.72795234946745],[-9.147919232802455,38.72793182482356],[-9.1479276210105,38.72790459335453],[-9.147929149602245,38.727887492254915],[-9.14792503661942,38.727879646185194],[-9.14792165655164,38.727873207968564],[-9.147921175816306,38.727872554578504],[-9.147850975152506,38.72777621390191],[-9.147842594933167,38.72775774869299],[-9.147809256664313,38.72766024977749],[-9.147791695853623,38.727602536291364],[-9.14771664768182,38.727392081727025],[-9.147661081574194,38.72726779759856],[-9.147624282463104,38.72717435519291],[-9.147610050592005,38.72714868053427],[-9.147595664126841,38.72713725756953],[-9.147538977280702,38.72710674539061],[-9.147534237134227,38.727104138292994],[-9.147522920551644,38.727108920707884],[-9.14750335926247,38.72709261543569],[-9.147501791423013,38.727088278290495],[-9.147479277563507,38.727025887705345],[-9.147423457980674,38.72688771561536],[-9.147362603205016,38.72673826443384],[-9.147346689973977,38.72670915436027],[-9.147313879667001,38.726642358313256],[-9.147300562516337,38.7266203598591],[-9.147282176264811,38.72658145275285],[-9.14722012388995,38.726420472889274],[-9.147219192140787,38.7264017717651],[-9.147217011657986,38.726380964655306],[-9.147202771270248,38.726330302353226],[-9.147125580614857,38.726144547362956],[-9.147113262028311,38.72612646761471],[-9.147105935527158,38.72611255114347],[-9.147094133880104,38.72609768269018],[-9.147078356881458,38.72606680586155],[-9.147021059638917,38.72593217744828],[-9.146958472152692,38.7257706796182],[-9.146937069737668,38.72573069068857],[-9.146911911686344,38.72567802435502],[-9.146895491517014,38.72565531416151],[-9.14684104280773,38.72557078036481],[-9.14680615923239,38.72552804401152],[-9.146745656336046,38.72546340695502],[-9.14650364208111,38.725202966786334],[-9.146415118960919,38.72508972346694],[-9.146387285373176,38.72505515891777],[-9.146394798237969,38.72496928528094],[-9.146386802569245,38.72495925693688],[-9.146297240010679,38.724853787278924],[-9.146210045952124,38.7247515307958],[-9.146208119052382,38.72473968423202],[-9.146205089825537,38.72472388379867],[-9.146206503770163,38.724707594409104],[-9.146223379677137,38.724656058359784],[-9.146228420395214,38.72461814576332],[-9.14624396176895,38.72460314797386],[-9.146265328577769,38.72458701867884],[-9.146280968320816,38.7245749115384],[-9.14629640779394,38.72456490495461],[-9.146318012371003,38.72455420529699],[-9.146419070664608,38.72449610136582],[-9.146565815459896,38.72441779249022],[-9.146637147532964,38.72437991679429],[-9.146643982697594,38.72437456985563],[-9.146648953797145,38.724367509603184],[-9.146650758760602,38.72436017057812],[-9.146636563300566,38.724335378233974],[-9.146596758625238,38.72426011228662],[-9.14659416381021,38.724255513809524],[-9.146592948987697,38.72425336248279],[-9.14659257163889,38.72425269918115],[-9.146591247732118,38.724250152457806],[-9.146576455862627,38.724221401846656],[-9.14657425336508,38.72421689904858],[-9.146570067841639,38.72420796360914],[-9.146549873371475,38.72416390158289],[-9.14653133039016,38.724129283417405]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.215942638391011,2.3510000553353363,-9.210749813328231,-2.893782332075882,0.0051928250627799,-0.5427822767405464,0.0932742385417767,0.094756869718842,0.094756869718842,0.9811979269623172,-12.926326715771864,0.9804220494949194,-12.972106073006971,15.107678404177548,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:978340:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5610900,E-REDES,,0.3635989856261394,LINE:000723,BUS:EREDES:1106P5470000:60,BUS:JUNCTION:60:00912,"[[-9.168325840788562,38.73980203301294],[-9.168297843985352,38.73980503772085],[-9.168248985273252,38.739810533446146],[-9.16824498212174,38.73981366762641],[-9.168227717455478,38.73981597360935],[-9.16817824303615,38.73982263676905],[-9.167942546548105,38.73985846999292],[-9.167905284672326,38.73986500673578],[-9.167868917000987,38.73987452612038],[-9.167844095497275,38.739883168458505],[-9.167817996410456,38.7398973168615],[-9.167798953815778,38.73990870937447],[-9.167757358486774,38.73993691215927],[-9.167741391987496,38.73996617584417],[-9.167730569542904,38.73998927764519],[-9.16772976166104,38.74001932574051],[-9.16775379382403,38.74016217419362],[-9.167777648185277,38.74037786108788],[-9.167784426235858,38.74042427211188],[-9.16778457222701,38.740482118751565],[-9.167780660521158,38.74049874575271],[-9.167777785010083,38.74052658725555],[-9.16779779755642,38.740578312636615],[-9.167810392869058,38.74061420504927],[-9.167855542024219,38.74069100139674],[-9.16788776430086,38.74073522312458],[-9.16793252416387,38.74079303450216],[-9.16796580106418,38.74083621096213],[-9.168049864882056,38.740949134646655],[-9.168155571669011,38.7410777470318],[-9.168209158506727,38.741125553447326],[-9.168271007292974,38.74118157370951],[-9.168319329389783,38.741239119133866],[-9.168357028675038,38.741276302111665],[-9.168382459937575,38.741287525404715],[-9.168406342826877,38.74129427655612],[-9.168443200864997,38.74130032709406],[-9.168472473191535,38.74129720294031],[-9.168477961510499,38.741296550730496],[-9.16848696358537,38.7413082260138],[-9.168525489867106,38.74130715459242],[-9.168549385526628,38.74132671465536],[-9.168553272939256,38.741329886933514],[-9.168553689809045,38.741330081406055],[-9.168545868540225,38.74133642921477],[-9.168462579359216,38.741383711292585],[-9.168426701858344,38.74140410789395],[-9.16841094759227,38.74141305725122],[-9.168387458764917,38.7414263989485],[-9.168356760335401,38.74144384908356],[-9.168354767109026,38.74146667444698],[-9.168351640431688,38.741468386635354],[-9.16832026840194,38.74149731863943],[-9.168300724495724,38.74151542647079],[-9.16828057387098,38.74152975641544],[-9.168266413402938,38.74154075439682],[-9.168250281587815,38.74155143657372],[-9.168231720021383,38.741561122420244],[-9.168228999137138,38.741562263516514],[-9.168217851514175,38.741563677522485],[-9.168208382378895,38.7415626535496],[-9.168198860069158,38.741558747560035],[-9.168113155471033,38.74146366493403],[-9.167890690369344,38.74119624210964],[-9.167818243109666,38.741111968142654],[-9.167721732764115,38.74099412829353],[-9.167623692562119,38.74104498151244]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.9067660109657e-09,-0.0729437792691357,6.384263157467906e-12,2.749652617028824e-05,9.913150274123167e-09,-0.0729162827429654,0.0007150075143172,2.695255622999945e-07,0.0007150075143172,0.9816705827900036,-12.895791131148066,0.9816710674073392,-12.8958066967819,0.1139981049915147,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
