source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:978346:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5608800,E-REDES,,4.777557692366923,LINE:000724,BUS:EREDES:1106S5099600:60,BUS:EREDES:1106P5397000:60,"[[-9.15716202903428,38.74791040923711],[-9.157195101154496,38.74797807364674],[-9.157352591882727,38.748276001706486],[-9.157429766040153,38.748416818400266],[-9.157544387903197,38.74863278241724],[-9.157708381540616,38.748950857291575],[-9.157916823879058,38.7493492692104],[-9.158066562045935,38.749625915880536],[-9.158190567628061,38.74990646354618],[-9.158191045110444,38.74993979709846],[-9.158176304254443,38.74996831906283],[-9.158159676913304,38.74998479619542],[-9.158151848166241,38.74999878196073],[-9.158136131557596,38.75002343014291],[-9.158128296459843,38.75004821627512],[-9.158121021480135,38.750066331739376],[-9.15811682386631,38.750100129719335],[-9.158119834906202,38.7501224245189],[-9.158125247051917,38.75017100991551],[-9.15815151281668,38.750220303911476],[-9.158166816871182,38.75024715675435],[-9.158206642087404,38.7503099153451],[-9.158249899824359,38.750392262683796],[-9.158280518806137,38.75045233673464],[-9.158304899534514,38.75050252100569],[-9.158362524575963,38.75061535947853],[-9.158507091875444,38.75089689711088],[-9.158624017824422,38.7511198117092],[-9.158647086049196,38.75113857934254],[-9.158670314603889,38.75116853320641],[-9.15871386460265,38.75127280268775],[-9.158764103814837,38.75137024852807],[-9.158894575267599,38.75164243334983],[-9.158899106379696,38.75165759862677],[-9.158891121905137,38.751707265560555],[-9.158874744924905,38.75174202635168],[-9.158837601759831,38.75179264317851],[-9.158683156662317,38.75198912677329],[-9.15865537247147,38.75201936679964],[-9.158623458241973,38.75204637329514],[-9.158581761797638,38.75206906094658],[-9.15853811065913,38.75208458657149],[-9.15811253578489,38.752222027595764],[-9.157616976349006,38.752379799500446],[-9.1573229962848,38.752485068554186],[-9.157295307579348,38.752490689201586],[-9.157274757547837,38.75248953640743],[-9.157225796375998,38.75247648147207],[-9.15719819729145,38.7524803267805],[-9.157144556756796,38.752481914460795],[-9.157103587287283,38.75248149930032],[-9.156952167957531,38.7525240834404],[-9.15673143065161,38.75260457658963],[-9.156545257274802,38.75265427491894],[-9.156352650310275,38.752724684168236],[-9.156183228743526,38.75278025222089],[-9.15581471489034,38.752901673265875],[-9.155676077140802,38.75294848548355],[-9.155634505461162,38.75297598113981],[-9.155594678736588,38.753013694312266],[-9.155578803129941,38.753061133182065],[-9.155564105116296,38.7531040398342],[-9.155536757127251,38.753190690926004],[-9.155535051385334,38.753217837255775],[-9.155530629434613,38.75324569197333],[-9.155526766320673,38.75327964905829],[-9.155514244266447,38.75331061035922],[-9.155446103876226,38.75337949519381],[-9.155369591821803,38.753426852707655],[-9.155321989776668,38.75344051110706],[-9.155269381497193,38.75345562755669],[-9.155166851678448,38.75348631426534],[-9.155073474510795,38.75351832594121],[-9.15501046852361,38.75353274965689],[-9.154967145379787,38.75354638845731],[-9.154903455833251,38.75356611466625],[-9.154805881716714,38.75359263211068],[-9.154424716373434,38.753725158033234],[-9.154134221135527,38.75381819207913],[-9.153888278287617,38.753899107587024],[-9.153583737311804,38.75399386651351],[-9.153320794067406,38.75407984773375],[-9.153217237074282,38.75423306532175],[-9.153219313289043,38.754311720980745],[-9.153237513209229,38.75440297266613],[-9.153247991688103,38.75447710503527],[-9.153253075049722,38.75450525489605],[-9.153259054235724,38.754534108538415],[-9.153260037396874,38.75453932444628],[-9.153250498101674,38.75454962264274],[-9.153258329416992,38.75458977384426],[-9.153290546478503,38.754769350202146],[-9.153301667522088,38.75478365639053],[-9.153313971857221,38.75479543005918],[-9.153341936706157,38.75479376234514],[-9.15337522243757,38.754825602020304],[-9.153448302328615,38.754895538875274],[-9.153460029278358,38.75490715543687],[-9.153812079487436,38.755256343202284],[-9.154157668702073,38.75560477570422],[-9.154900416202711,38.7563796345713],[-9.154960494759989,38.75644842320318],[-9.15501377295926,38.75651710020772],[-9.155191082734005,38.756763386814825],[-9.155349612919393,38.756989921496064],[-9.155562018686705,38.757312294852746],[-9.15571073940892,38.757534888493986],[-9.155781178604403,38.75765634432244],[-9.155795309247312,38.75768073058969],[-9.155902999071012,38.757873777800455],[-9.155972104224688,38.75799763225195],[-9.155985941852107,38.75802243541936],[-9.1560420486226,38.758132693958515],[-9.156074307781449,38.7581955285139],[-9.156169013737651,38.75837993373809],[-9.15624313259609,38.758547809997886],[-9.156326769254948,38.75869661439894],[-9.156394711651789,38.7588412146238],[-9.156422111640058,38.75889003057822],[-9.156437741985407,38.758917889610125],[-9.156460853633135,38.75893794536938],[-9.156490559088954,38.758934802374405],[-9.156511029037983,38.758932641144874],[-9.156536932288711,38.75892990080206],[-9.156547615362339,38.75892878022258],[-9.156563019455996,38.75892714983267],[-9.156606558752058,38.75891394091469],[-9.156637073925856,38.75890467451504],[-9.15666916992861,38.758894934845664],[-9.156713705689766,38.75888141989142],[-9.156800955923332,38.75885494637505],[-9.156816316561144,38.75885028071974],[-9.156869649414446,38.75883409429746],[-9.156940828693147,38.758812499749325],[-9.156986177578744,38.75879873434794],[-9.157017620523908,38.7587891894761],[-9.157082195287986,38.75876913907282],[-9.157143850531822,38.75875087977445],[-9.157203769702736,38.75873269873388],[-9.157318396039086,38.75869791362546],[-9.157394397399342,38.758674853252735],[-9.157516995918485,38.758637646948195],[-9.157606066771704,38.75861061638433],[-9.157691712633193,38.75858462469372],[-9.157814384907624,38.75854696704275],[-9.157893713804485,38.75852251695511],[-9.158029074422807,38.75848079324555],[-9.158158226900632,38.75844097951117],[-9.158368425874135,38.75837618669371],[-9.158603473882248,38.75830257272186],[-9.158844999330388,38.75822742406967],[-9.158958383661231,38.75819278339097],[-9.159039839412666,38.758180321166726],[-9.159319672164902,38.75821417086094],[-9.159341068211116,38.75821804519548],[-9.159415064807062,38.75822853701114],[-9.159462005833175,38.7582351952426],[-9.159501667832652,38.758260518491625],[-9.159575082038115,38.75830738863809],[-9.1596445371587,38.75835173536356],[-9.159708047706589,38.758392288033775],[-9.159751390413158,38.758419956862305],[-9.159802686561317,38.75845270813281],[-9.159847701397066,38.75848145215122],[-9.159897118654309,38.758513940670916],[-9.15993455301872,38.75853953558867],[-9.159996351004224,38.758581778611],[-9.160063028767714,38.758627356562656],[-9.160104123129209,38.75865545940125],[-9.16015810213845,38.75869235749069],[-9.160201113435642,38.7587217585547],[-9.160222398343574,38.758736307891795],[-9.160272706080553,38.758770698055216],[-9.160297350145845,38.75878683920527],[-9.160419989670913,38.758867144640476],[-9.160462820608105,38.75889518702346],[-9.16050180749559,38.75892071404095],[-9.160547752933983,38.75894692742063],[-9.160638646376633,38.758998786411716],[-9.160699230531652,38.759033356131006],[-9.160744429866646,38.759061278467456],[-9.160773692160436,38.75907935154279],[-9.160840075088938,38.759120355701135],[-9.1609020704959,38.759158651101316],[-9.160924496140018,38.75917250567163],[-9.160975911653065,38.75920708393985],[-9.161027524837301,38.75924180456781],[-9.161087734293199,38.75928229547569],[-9.161147967081858,38.75932280416187],[-9.161150325362192,38.75932439577312],[-9.161309551644768,38.75946557658664],[-9.161353631477866,38.75950682200307],[-9.161367298689841,38.759519618686106],[-9.161416847834511,38.75956598633237],[-9.16144397214636,38.759591365347106],[-9.161491352429689,38.75963570731432],[-9.161510449888077,38.75965250961175],[-9.16157260086405,38.759707170360315],[-9.161637076659616,38.759764287715015],[-9.161679126923394,38.75980197481672],[-9.161721177490524,38.759839679915686],[-9.161747623035044,38.75986824457675],[-9.16177800692459,38.75990107121067],[-9.161793514255827,38.75991781503102],[-9.161823869928988,38.75994787652203],[-9.161854225757256,38.759977947011244],[-9.161915136286682,38.76003431196469],[-9.161975125858401,38.76008982926926],[-9.162004345357072,38.760116874125615],[-9.162033751519084,38.76014409748348],[-9.162093391387133,38.76019928452223],[-9.162127473088953,38.76023082637729],[-9.162139760485443,38.760244454839935],[-9.162178657163416,38.76028761024641],[-9.162236610628122,38.76035190990821],[-9.162281025686852,38.76040118691903],[-9.16231322339527,38.760436906914165],[-9.162336991785864,38.76046327914287],[-9.16237484807134,38.76050527265038],[-9.162406449749996,38.7605403403103],[-9.162482344278455,38.76059858151515],[-9.16252329285899,38.76062999962093],[-9.162561898771681,38.760640927736034],[-9.162596986490968,38.760651211296064],[-9.162612567145045,38.760660234716624],[-9.162625976743135,38.7606742855976],[-9.162657480304823,38.76070731830225],[-9.162683014611572,38.76073407121871],[-9.16272039367499,38.76077325840382],[-9.16275092777581,38.76080527275301],[-9.162767436548622,38.76082442167953],[-9.16280378794283,38.76086733810484],[-9.162831431855766,38.76089997244695],[-9.162867244841745,38.760942245044916],[-9.162896656017598,38.76097696258048],[-9.162912982502595,38.76099623019491],[-9.162937197316507,38.76102481426326],[-9.1629533121524,38.761042165089435],[-9.162957110106898,38.7610462571191],[-9.163030030062082,38.76112476461905],[-9.16303533523845,38.76113205910896],[-9.163082705080303,38.76119710931292],[-9.163126214417435,38.76128088464847],[-9.163174835833141,38.761374514354],[-9.163202460934926,38.7614217953663],[-9.163223928795535,38.76145853761636],[-9.16323840190509,38.76148330726184],[-9.163243190945686,38.761491507072705],[-9.163266777714146,38.76151640343715],[-9.16327784105438,38.76152808790019],[-9.163305633525525,38.761557423977415],[-9.16331249119866,38.761564668716666],[-9.163380921608983,38.7616429273747],[-9.163483380663026,38.76176012326409],[-9.16355994216277,38.76184774112478],[-9.163576697378868,38.761867194018485],[-9.163608207018138,38.76190377545374],[-9.163627490123122,38.761926998276735],[-9.163654385376852,38.761961116296476],[-9.163669238239551,38.76199306170485],[-9.163735442892333,38.76207249279427],[-9.163785226328416,38.76213009899733],[-9.16385159389154,38.76221043836122],[-9.163985327189542,38.76237568408672],[-9.164055362757491,38.76246223329187],[-9.164160210361041,38.762603701344815],[-9.164207752693065,38.7626686054189],[-9.164300079747322,38.762794654622446],[-9.164369093362824,38.7629012368756],[-9.164465206950771,38.763049681758346],[-9.164533291758126,38.76315484889344],[-9.164583949464708,38.76323309275891],[-9.164630323971345,38.76330471774208],[-9.164660312306582,38.76336337229023],[-9.16471252228402,38.76346546388441],[-9.164776808602001,38.763591193093376],[-9.164808478253578,38.76365312956837],[-9.164864891743889,38.763763453029426],[-9.164894920994346,38.763826511935214],[-9.16490795450531,38.763856689725806],[-9.164935056687039,38.763919414192415],[-9.164980406020906,38.76402439475038],[-9.165024613186235,38.764126755128295],[-9.165057690849256,38.7642033166565],[-9.165077949521244,38.76425022095847],[-9.165093237600296,38.764297898843516],[-9.165102886927302,38.76431917986713],[-9.16513910854646,38.764399127497434],[-9.165254494176166,38.76463347018909],[-9.165282572176745,38.76471035510868],[-9.165290141171049,38.76473257330624],[-9.165308075868142,38.764821717399805],[-9.165310124637799,38.76491106506953],[-9.165319108284148,38.764972310296926],[-9.165342295364587,38.76507620763566],[-9.16535745641191,38.76515013515596],[-9.165373141863986,38.76523329096746],[-9.165396291492764,38.76536407672436],[-9.165410754382627,38.765469339327964],[-9.16542026140777,38.765541326143996],[-9.165432655497511,38.76574318802275],[-9.165435044525879,38.76576761389071],[-9.165436056186342,38.76578748502049],[-9.165438100503284,38.76582788465902],[-9.165440322717322,38.765871840780214],[-9.165443456245882,38.765933498052945],[-9.165445115665074,38.76596636161827],[-9.165446934977098,38.766002331438635],[-9.16544807848682,38.76604727894529],[-9.165448908540611,38.76610159727284],[-9.165449038282047,38.76611058584801],[-9.165449604240838,38.766147404475696],[-9.165450076079235,38.76617770233331],[-9.165450484803385,38.766204424676985],[-9.165451057914874,38.76624173866642],[-9.165451673798248,38.766282015823116],[-9.165452221951337,38.766317600547126],[-9.165452334013798,38.766325364226006],[-9.16545262365809,38.76634383653439],[-9.16545290894868,38.76636280430687],[-9.165453109477427,38.76637589978397],[-9.165452957611262,38.76639487142392],[-9.16545239224152,38.766410703021634],[-9.165451335528056,38.76644032080545],[-9.165450442335278,38.76646532518059],[-9.165448291145266,38.76652593025781],[-9.165445694882157,38.76659874475668],[-9.165442942437583,38.76667588435047],[-9.165442000106179,38.766702267343206],[-9.16543532595001,38.766772352542006],[-9.165432488806244,38.76680217523802],[-9.165429766044412,38.76682557440514],[-9.16542125080643,38.76689883760576],[-9.165415171176575,38.76695112726048],[-9.165414075163678,38.76695889261862],[-9.165401507299496,38.76704791917856],[-9.165400118935,38.76705774989459],[-9.165393669187392,38.76710353022748],[-9.165392865259472,38.76710921221394],[-9.165390902528351,38.767123092484994],[-9.165386410372614,38.76716021707899],[-9.16538190683838,38.767197350781],[-9.165379400217011,38.767210217988975],[-9.165371312220309,38.767251707114376],[-9.165361734836294,38.76730081194467],[-9.165345602082732,38.76738360064619],[-9.165331889747499,38.76745392824876],[-9.165314717054597,38.76754199566962],[-9.16530656639843,38.767571973455794],[-9.165304610856138,38.76757917892826],[-9.165296088542927,38.7676105111617],[-9.165290909505256,38.76762954528329],[-9.165285905175214,38.76764792930216],[-9.165269997558678,38.767706467171905],[-9.165268631657527,38.76771147854789],[-9.165261333198941,38.767738323107515],[-9.165258634217372,38.76774822846834],[-9.16524226729167,38.76780842781989],[-9.165225168280955,38.767871317949556],[-9.16522139879261,38.76788517816672],[-9.165211685472137,38.76792088967957],[-9.165201578651025,38.767958036902],[-9.165190281529899,38.76799960844226],[-9.16517834989491,38.76804345554288],[-9.165165992579505,38.76808890077633],[-9.165152269592168,38.768139375396025],[-9.165144440817624,38.768161369467876],[-9.165137485535634,38.76818090570936],[-9.1651094104262,38.768259791551344],[-9.165084685680569,38.76832926169436],[-9.165061297569043,38.76839328834599],[-9.165038604517136,38.76845126465515],[-9.165012416047121,38.768518180521696],[-9.164998778282676,38.7685530439621],[-9.164980912329664,38.768598691019974],[-9.164951820682763,38.7686733341589],[-9.164924043756969,38.76874500211936],[-9.164896789228191,38.768816197051066],[-9.16487089726882,38.768884542491016],[-9.16484381949317,38.768956033101524],[-9.164787280343786,38.76910527773702],[-9.164775941235067,38.76913519359433],[-9.164767490699042,38.76915318469398],[-9.164745550832595,38.76916769196389],[-9.164624818909653,38.76914224056404],[-9.164603187615095,38.76913745951996],[-9.164489137242306,38.769115750177384],[-9.164471408987657,38.76912390574701],[-9.164464047357836,38.76913523048443],[-9.164461101703587,38.7691432013427],[-9.164443451423358,38.769191071320456],[-9.164415270038766,38.76926745377728],[-9.16437222867342,38.76938414205739],[-9.164339517868505,38.769467194218244],[-9.164319505170909,38.76951801256785],[-9.164273163541486,38.76963565777151],[-9.164243249355925,38.7697115870941],[-9.164222534456519,38.7697639879845],[-9.164169970200756,38.76989617256832],[-9.164136826175275,38.769979534758754],[-9.164079564947768,38.77012354291722],[-9.164045887316394,38.77020821591585],[-9.164015823254212,38.770286551564325],[-9.16397859616263,38.77038521788825],[-9.163945957073246,38.77047171024995],[-9.163902113156967,38.770587900998],[-9.163869485003216,38.770674366216525],[-9.163867370717446,38.770680951531084],[-9.16385117190664,38.770731384800236],[-9.163815921553171,38.77084109510055],[-9.16378578101278,38.770934915651516],[-9.163764519028582,38.77100449002358],[-9.163739686469508,38.7710889857108],[-9.16372400124139,38.771142332928534],[-9.163693081131482,38.77124754611096],[-9.163677108315119,38.771320064314715],[-9.163654946943176,38.77142066022732],[-9.163618595252133,38.771585732695705],[-9.163603712908882,38.77165328700296],[-9.163589013907004,38.771726379443216],[-9.163568125063177,38.771835449377924],[-9.163554898793262,38.771904547388594],[-9.16354824248451,38.77193929494445],[-9.163530735514579,38.772030733896905],[-9.163525679792665,38.77207195288198],[-9.163520336966165,38.772115606489336],[-9.163503018270868,38.77225684751474],[-9.163494081292463,38.77232976294445],[-9.16348323008642,38.77241916140773],[-9.163473479861924,38.7724995244008],[-9.163465777226067,38.77256307890182],[-9.163455646050004,38.772646552922524],[-9.163446349175754,38.772723245761235],[-9.163440878237392,38.77276839577512],[-9.163433514469174,38.77282911885199],[-9.163425770030837,38.77289297097144],[-9.163418725135092,38.77295106998122],[-9.163413703356028,38.772981875720816],[-9.16340372141983,38.77304297321426],[-9.163387227412677,38.77314405046409],[-9.163377333278838,38.77320405724331],[-9.163368127879355,38.773259157735204],[-9.16335401729064,38.77334357665661],[-9.163348296411593,38.77337777547059],[-9.163337278902988,38.77344367421038],[-9.163324061459647,38.77352459924881],[-9.163316308589238,38.77357669634308],[-9.163309364405443,38.77362342669777],[-9.163304301099025,38.7736505576431],[-9.163299226283685,38.77367768868973],[-9.163297807213425,38.773702985912884],[-9.163273675872436,38.77376197440022],[-9.16324519309544,38.77381045325043],[-9.163208849277146,38.77385640726928],[-9.163169432365594,38.77389592085766],[-9.163113657213284,38.773937344354245],[-9.163068979044185,38.773962302826],[-9.163051888157126,38.77397006522179],[-9.163021730313591,38.77398375294141],[-9.163012164629711,38.77398750352187],[-9.162969976818102,38.77400401774804],[-9.162934082434576,38.77401808035661],[-9.16289975545201,38.774031516595],[-9.16277778055527,38.774079289129695],[-9.162700195186112,38.77410922187549],[-9.162671369524697,38.77412033955476],[-9.162630894653656,38.77413595578662],[-9.162617952345295,38.77414095217211],[-9.162587156685353,38.77413272960491],[-9.162573859911806,38.77413788224442],[-9.162566982626133,38.7741429422123],[-9.162564455495716,38.77414404543664],[-9.162534788773232,38.77415589112126],[-9.16251837977033,38.774162269240755],[-9.16243774196632,38.774193597917936],[-9.162379417368584,38.77421623541959],[-9.162376384513449,38.77421737913199],[-9.162354825372274,38.77422490160276],[-9.162321879084478,38.77423514576441],[-9.162324838619904,38.77425848570554],[-9.16233166996939,38.774438886270524],[-9.162332598057667,38.77447378302949],[-9.162335523324925,38.77450273508607],[-9.16239794484053,38.774604007798665],[-9.162449227679812,38.77468448982194],[-9.162582252109079,38.774898961187],[-9.16258812735828,38.77490901601803],[-9.162702830900132,38.775082555633354],[-9.162809500422352,38.77524392453003],[-9.162855713208925,38.7753086785771],[-9.1629426781433,38.775430542212575],[-9.163007024157002,38.77552070907905],[-9.163071898856625,38.77561161888225],[-9.163075856695688,38.7756171687345],[-9.163181748350146,38.77575238570091],[-9.163232730860775,38.77581749382085],[-9.16329814415227,38.775901021409155],[-9.163338656192664,38.7759478191456],[-9.163394135070664,38.77601190564766],[-9.163499206845316,38.77613326666311],[-9.163525957503664,38.77616416111746],[-9.163563708151342,38.77620776740155],[-9.163619447937197,38.7762827418264],[-9.163660507764066,38.776337974845696],[-9.163663197055724,38.77634731912561],[-9.163711424763262,38.77640646122141],[-9.163747340043903,38.77645444339344],[-9.163784158975439,38.77650364262178],[-9.163807167665011,38.77653437189367],[-9.163848125394578,38.776593677236335],[-9.163869995587753,38.77662445258367],[-9.163899064538409,38.776677242259325],[-9.163917380291766,38.776710499099956],[-9.163938047531234,38.7767480228386],[-9.163953279270462,38.77677568610066],[-9.163963039680558,38.776793399127754],[-9.163971961235445,38.776809597260225],[-9.163984674027223,38.776827761609695],[-9.164008313342562,38.776861511862585],[-9.164032775621335,38.77689647088152],[-9.164067294982726,38.77694577140287],[-9.16413159112339,38.77703308260617],[-9.164142959153363,38.77704816016379],[-9.164215488175772,38.77714937855219],[-9.16429241742693,38.77726524959907],[-9.164338683094686,38.77735821474383],[-9.164358828151217,38.777435295925606],[-9.164373665594475,38.77751697291496],[-9.164380243491456,38.77756054818012],[-9.164376270000988,38.77759062405368],[-9.164368030571746,38.777674378616126],[-9.164367506616593,38.7776819317181],[-9.164368988475822,38.77774636886975],[-9.164369836168348,38.777782797611536],[-9.16436890398555,38.77783464528886],[-9.164368463828097,38.77784800763039],[-9.164367292981284,38.77788331023219],[-9.164356185208376,38.77797324241607],[-9.16434903476882,38.77803118022551],[-9.164342090144476,38.77808743177103],[-9.164339327484319,38.77811050694735],[-9.164332478884106,38.77818298955638],[-9.16432036016857,38.77831133959001],[-9.164318234168615,38.77833387768253],[-9.164309500707217,38.77842806753829],[-9.16430214779641,38.778531009702625],[-9.164298642938975,38.77861352437613],[-9.164297901553228,38.778702536213956],[-9.164298279612504,38.77875826363812],[-9.16429841838885,38.778777457863434],[-9.164298494840295,38.778789140200864],[-9.164296910935308,38.778797405271405],[-9.164298290268917,38.77880686920228],[-9.164304223897728,38.77881534707073],[-9.164324877678375,38.778820767328284],[-9.16439641465748,38.778839510640324],[-9.164411696917897,38.77884351010282],[-9.164580934692983,38.778887854350906],[-9.164596963106296,38.77888374925242],[-9.16460632084145,38.77888548608229],[-9.16464356076162,38.77886563711645],[-9.164688458041235,38.778855691982336],[-9.164733579360977,38.778850906273576],[-9.164874167514004,38.77886364310458],[-9.165147325401607,38.77888050374323],[-9.165382015685054,38.77891026985745],[-9.165464167686052,38.778920568441464],[-9.16561187153538,38.778937547112015],[-9.16565494847616,38.778944191919216],[-9.165680332734333,38.77895125451597],[-9.165705694517616,38.77897428799203],[-9.16570596982688,38.778975024188426],[-9.165700366026826,38.7790363983343],[-9.165690111662704,38.779122368679],[-9.165676150611237,38.77925605868868],[-9.16566833730823,38.77933177465695],[-9.165663268487261,38.779380794481135],[-9.16565975218954,38.779410623132605],[-9.16565134538738,38.779468355936835],[-9.165644527848785,38.77947677543304],[-9.165640636165472,38.779511687758706],[-9.16563574740252,38.77955485097005],[-9.165632875333399,38.77957191898978],[-9.165628827015876,38.779595987408],[-9.165630809224384,38.77962964972443],[-9.165753317579084,38.77965015700727],[-9.165811777651403,38.779654990165994],[-9.165870237861085,38.77965983230193],[-9.165884124901655,38.77966123168185],[-9.165922271019735,38.77966507359508],[-9.165945113305748,38.779670609306436],[-9.165987072946297,38.77968431692178],[-9.16601432557117,38.77969323650888],[-9.166046229752036,38.77970391645214],[-9.166046725102309,38.77972226979548]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.020321161705295,-3.6185733694710858,14.040532937981224,2.696082166461841,0.0202117762759286,-0.9224912030092448,0.1419870190086275,0.1399247153456486,0.1419870190086275,0.9812979115186392,-12.91187059752876,0.9831955366472028,-12.78680304505749,22.63787551356444,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1002622:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613400,E-REDES,,0.4156761539706215,LINE:000726,BUS:JUNCTION:60:00914,BUS:EREDES:1106S5800800:60,"[[-9.100326499949622,38.78320286825948],[-9.10030343868334,38.783205495053814],[-9.100258894770201,38.78321096273333],[-9.100178405640987,38.78321779128887],[-9.100121046907136,38.78322281567253],[-9.100088325605707,38.78321663734919],[-9.100077324673345,38.783217566254834],[-9.100049381776286,38.78322858014285],[-9.100056744673992,38.78327433254122],[-9.100060489350117,38.783306134898105],[-9.100073518944347,38.783396455719675],[-9.100076929392438,38.78341716329562],[-9.100095591683539,38.783461074527374],[-9.100101542867039,38.783513909707445],[-9.100126372392847,38.78366404326323],[-9.100168538656893,38.783943816771355],[-9.100226207737883,38.78432993333889],[-9.100244829459092,38.7844754252721],[-9.100250051958005,38.78459686049071],[-9.100262425834378,38.784771355117726],[-9.100270223145518,38.78509410118443],[-9.100273906834337,38.78517155530113],[-9.100279007740191,38.78530610679406],[-9.10028086910383,38.785475959484614],[-9.100279811372793,38.785528762667255],[-9.100270268329979,38.78556345856173],[-9.100253434162354,38.78557814563888],[-9.100132273485269,38.785661742093914],[-9.100051445179203,38.78570835159977],[-9.099874009317178,38.78571901908969],[-9.099698120158335,38.785731727261464],[-9.099500432692642,38.78575545206913],[-9.099345281308066,38.78576469108094],[-9.099309265266397,38.78576601626754],[-9.099301262391377,38.785766550952836],[-9.099285376042149,38.78575857555337],[-9.09925991857186,38.78576027267174],[-9.099244848580954,38.785761604517745],[-9.099211420988649,38.785764556655096],[-9.099177061599798,38.78576328285746],[-9.099144207979478,38.78576527540106],[-9.09910334575815,38.785767379290405],[-9.099083876627853,38.78576509940487],[-9.099031084827804,38.78577523787695],[-9.098987442703946,38.78578028325389],[-9.098959123457286,38.785779716032955],[-9.09893481053777,38.785775836815645],[-9.098926472601164,38.78576520464086],[-9.09891988429105,38.78575459401125],[-9.098891049873528,38.78571675697411]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.494356854106975,3.2515457336533644,-18.49137399380673,-3.3300571847447773,0.0029828603002464,-0.0785114510914128,0.1834181878205483,0.1835618331073715,0.1835618331073715,0.9851341341133149,-12.62567871805486,0.9849303275202312,-12.640362638724794,29.266407281033715,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020831:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,0.6235248256870216,LINE:000730,BUS:EREDES:1106S5045000:60,BUS:JUNCTION:60:00917,"[[-9.161683314949812,38.71218255684607],[-9.161685776992735,38.712158646409364],[-9.16170968414252,38.71207810399974],[-9.16185762815182,38.711943700720234],[-9.161943629520131,38.711865556580136],[-9.162099279158161,38.71172820257753],[-9.162216977152964,38.711625268547735],[-9.162367923560337,38.71149031569923],[-9.162435926065267,38.71143101211639],[-9.162532348946932,38.711346929571874],[-9.162781262972342,38.711129906701466],[-9.162831262679491,38.71108432746367],[-9.162926938252077,38.71099710745536],[-9.163006246693175,38.71092699349941],[-9.163036005819098,38.71090578775702],[-9.16310561031514,38.7108732318914],[-9.1631133548978,38.71087374005839],[-9.163124835150384,38.71087739502444],[-9.163162530655928,38.71089723993288],[-9.16335555909207,38.71100431497852],[-9.163374577697013,38.71101891995624],[-9.1634409110677,38.71106750820072],[-9.163513946291847,38.711123234500214],[-9.163546446448837,38.71114714263014],[-9.163599195853275,38.711169691975144],[-9.163605407516167,38.711171528783325],[-9.163612869572606,38.7111763721734],[-9.163634040644666,38.71119514674369],[-9.163639144131883,38.711197470747535],[-9.163887146269154,38.71140408243227],[-9.163930374692093,38.71142569781248],[-9.16397389265036,38.71143706872685],[-9.164019366020316,38.711440513489194],[-9.164059929095831,38.711435885552696],[-9.164098316400912,38.711424665077644],[-9.164137814000032,38.711411507109865],[-9.164173321474332,38.7113887099719],[-9.164510610249627,38.71109688556914],[-9.164582298062044,38.71103897141884],[-9.164695819250381,38.71093931462646],[-9.165407403818557,38.71032447378328],[-9.16594671669767,38.70985271085632],[-9.16622105496463,38.70961162103892],[-9.166334728757661,38.70950452084164],[-9.166461020781437,38.709374780273045],[-9.166555883837209,38.709277917116864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.533579792698061,-1.7488677516943971,8.534549339231223,1.6260037012387294,0.0009695465331613,-0.1228640504556677,0.0855349195127872,0.0852975701076197,0.0855349195127872,0.9799633361669254,-12.939512206696408,0.98010898780151,-12.929367569548658,13.63736539799864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021197:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5615000,E-REDES,,0.6342034274349699,LINE:000731,BUS:JUNCTION:60:00918,BUS:JUNCTION:60:00919,"[[-9.156197994076805,38.761900125769714],[-9.1561846973548,38.76187137251028],[-9.156165464203713,38.761829754182095],[-9.156153924117916,38.761804768772755],[-9.156149899634618,38.76179607554622],[-9.156132399996375,38.76175821626124],[-9.156114293620158,38.761731829159345],[-9.156100234091728,38.761714090048194],[-9.15608222943546,38.761690791707814],[-9.156076189662636,38.76167713485969],[-9.156059447386417,38.76163913380688],[-9.156042134546972,38.76159984964474],[-9.15602414413818,38.761559040101695],[-9.156006795926595,38.761519693189385],[-9.155997877830416,38.76149944987875],[-9.155981552295458,38.76146242700502],[-9.155976688873896,38.76145138109497],[-9.155978214061028,38.76143333420735],[-9.155978546834177,38.76142925077899],[-9.155966031144997,38.76139958987001],[-9.155949897466563,38.76138241839347],[-9.155934650308144,38.76135322280345],[-9.155918811768073,38.76132289741814],[-9.155911998974092,38.7613098868865],[-9.15590732379062,38.761298325881384],[-9.155901480199795,38.76128390164455],[-9.155899801974522,38.761262279735],[-9.155892957436029,38.761258313262964],[-9.155876762905825,38.76124895202976],[-9.155853775401644,38.761248081588555],[-9.155850662629977,38.76124601907268],[-9.155838304473228,38.761237831248096],[-9.155823671361699,38.76122985252378],[-9.155805919260253,38.76122018065283],[-9.155801188426308,38.761217600859446],[-9.155798156910247,38.761216393366425],[-9.155784851196955,38.76121113235231],[-9.15576843306086,38.76120463752868],[-9.155761305929673,38.76120182651772],[-9.155743050222638,38.761197969050585],[-9.15568627548125,38.76118599086103],[-9.155645218698682,38.76118786394821],[-9.15562569633342,38.761188755639814],[-9.155614221925909,38.761189270543326],[-9.155597856623622,38.76119049487606],[-9.155576880754216,38.76119272343542],[-9.155382700138246,38.76119895565073],[-9.155370136740483,38.76120457845824],[-9.155359757092908,38.76120924532753],[-9.155342925469096,38.761216481880396],[-9.155330097794037,38.76122132332437],[-9.155284635427263,38.76123854805733],[-9.155183489245129,38.761288742473425],[-9.155138730774556,38.761310951279036],[-9.155063779144829,38.76134814316885],[-9.154973747976868,38.76139281739175],[-9.154956015661872,38.761399827575076],[-9.15492806743971,38.76141089062573],[-9.1548797901501,38.76143000445608],[-9.154848329792303,38.76144245841187],[-9.154826341993942,38.761451172271144],[-9.154754955547729,38.76147943308789],[-9.154729867287845,38.76148936309786],[-9.154695638492301,38.761502922180874],[-9.154092113067433,38.7616879540767],[-9.153690103146662,38.76181808380519],[-9.153622465840568,38.76183742949768],[-9.15354457929977,38.76185850419201],[-9.15347963992779,38.76187180903016],[-9.153410218235354,38.76188463057546],[-9.153362074250092,38.76188894287819],[-9.15327084143092,38.76188901090293],[-9.153090527813871,38.76187950764814],[-9.1530410576507,38.761877147658595],[-9.153018930157655,38.761876088988444],[-9.152997136522227,38.76187504541153],[-9.152974364451536,38.761873965343476],[-9.152947297996944,38.76187267058638],[-9.152928520708429,38.76187177178142],[-9.152897436339169,38.761870286934354],[-9.152870738382736,38.76186901596231],[-9.15285510410715,38.761868269833016],[-9.152823317387757,38.76186674606538],[-9.15280739526986,38.7618659844296],[-9.152770796384743,38.76186424147472],[-9.15272142977075,38.76186188044494],[-9.152706354133407,38.76186239049974],[-9.152681814618447,38.76186322645405],[-9.152633183836107,38.76186486740748],[-9.152613036970434,38.76186554786702],[-9.152571006126037,38.76187176111551],[-9.152523716702076,38.76187872289404],[-9.152489626020476,38.76188667730405],[-9.152447864158423,38.761896428205354],[-9.152426925962406,38.76190132216617],[-9.15238907511138,38.76191506534758],[-9.152379998681099,38.76191836039861],[-9.152355562114066,38.76192723030074],[-9.152324509902733,38.76193849999846],[-9.15228875349579,38.76195147720991],[-9.152265541617764,38.761959904024415],[-9.15213159801739,38.762012958475076],[-9.152096164779573,38.76201874461884],[-9.152048238064648,38.762018937940546],[-9.15200651741269,38.762010591749174],[-9.151972092928863,38.76199754284343],[-9.151940896235935,38.76197767389902],[-9.151924175801591,38.761960443933056],[-9.15188843398427,38.76191305994165],[-9.151881680700043,38.76190094942871],[-9.151875820099784,38.76187154524322],[-9.151870838719763,38.76184652015696],[-9.151864443972121,38.761814346246055],[-9.151860318166031,38.76179365542647],[-9.151854134123008,38.76176254259],[-9.151849747253673,38.761740484870515],[-9.151844308711125,38.76171324786637],[-9.151833609566186,38.76166399680044],[-9.151828147638549,38.761639156061726],[-9.151826894577548,38.761622259447854],[-9.1518251496922,38.76160556529824],[-9.151818318671822,38.761589609148686],[-9.151806259299965,38.76157005951033],[-9.151799196848657,38.76155481699249],[-9.151784287849981,38.76153551742286],[-9.151777469175522,38.761528505862366],[-9.151744697294479,38.76149576051818],[-9.151718244901355,38.76147617437468],[-9.151698218516891,38.761465918211066],[-9.151688769901716,38.76145842516816],[-9.15167564580685,38.761450549851084],[-9.151620332688935,38.76143049498565],[-9.151606522326887,38.761424517279096],[-9.151569733349735,38.76140859740096],[-9.151537401145838,38.76139460230382],[-9.151496062647551,38.76137670437247],[-9.151438795510371,38.761351919387444],[-9.151412702781986,38.761340617168756],[-9.151385801071763,38.76132825008103],[-9.151345693602522,38.761309539663195],[-9.15132862897444,38.761300437606565],[-9.15131825204969,38.76129480823104],[-9.15130830308066,38.761295804827576],[-9.151301458843127,38.76129911634832],[-9.151280397065351,38.76130825383436],[-9.151252280390075,38.76132045245542],[-9.1512281544112,38.76133093180041],[-9.15121441042166,38.76133688874261],[-9.151210164076847,38.761338430086965],[-9.151207348347118,38.76133944550712],[-9.151199038199968,38.761339995423484],[-9.151191226827635,38.7613384061498],[-9.151188341943621,38.76133617938121],[-9.15118181689377,38.76133120097606],[-9.151166853205842,38.76132582779142],[-9.151141331829175,38.761323140948065],[-9.151132855476067,38.76132252130171],[-9.15112065917528,38.76132162784475],[-9.151103620820914,38.761323262769274],[-9.151054798930135,38.76132600367761],[-9.151028404707104,38.761329891077004],[-9.150997491286011,38.761336358079],[-9.150985881392966,38.76134190904493],[-9.15096467209874,38.761352002582996],[-9.150957766216784,38.76135826015709],[-9.150952004263894,38.76136405736486],[-9.150950962966956,38.761364453781304],[-9.15094275887193,38.761367605995474],[-9.15093379110398,38.76136802651291],[-9.150914231746016,38.76137764625463],[-9.150881865125994,38.76139356602834],[-9.150862728431955,38.76140297489654],[-9.150827802456675,38.76142014203261],[-9.150807294567283,38.761430211409284],[-9.15073892385066,38.76146596495322],[-9.150721371512303,38.761475143795124],[-9.150690355315264,38.76149137601832],[-9.150685804892133,38.76149337939087],[-9.150664814047186,38.761502660271816],[-9.150613685729232,38.76152524717684],[-9.150585152706622,38.76153811584224],[-9.150562680483695,38.76154840047496],[-9.150514875074819,38.76156761648597],[-9.150505639882557,38.761571885613535],[-9.150497445889064,38.761572515537175],[-9.150484161646395,38.761573595190136],[-9.150477111562923,38.76157699853501],[-9.15046247665102,38.76158503494033],[-9.15045876201738,38.76159160695642],[-9.150455890305908,38.761605675082826],[-9.150460146950941,38.76161779843949],[-9.150464491241241,38.761636893033725]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.217110035464654e-08,-0.1272772371419193,6.0778437538717966e-12,-0.0003096561914417,5.21771781984004e-08,-0.1275868933333611,0.0012456194579673,3.0304963396381237e-06,0.0012456194579673,0.9832262795776504,-12.78778896392632,0.9832277480244832,-12.787836054985243,0.1985968747257435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
