source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1021203:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5614900,E-REDES,,2.330222964094122,LINE:000732,BUS:JUNCTION:60:00918,BUS:EREDES:1106P5397000:60,"[[-9.156187177331296,38.76190319316495],[-9.156191878777097,38.761913366733445],[-9.156209105404633,38.761950633890386],[-9.156246550858489,38.762031663570944],[-9.15627265796711,38.76208813844511],[-9.156279937086719,38.76211282791636],[-9.15628165170739,38.76213859306266],[-9.156308196403678,38.76219509111378],[-9.15634918258873,38.76228475516477],[-9.156375204674983,38.762341708169096],[-9.156382876887053,38.76235848538121],[-9.156409351448433,38.76240604833398],[-9.156429519903796,38.76242777831096],[-9.156430317505212,38.76245136261229],[-9.156438591212867,38.76247560196971],[-9.15664357341023,38.762915255900964],[-9.15666047661109,38.76295883124385],[-9.156700050347803,38.76306630685666],[-9.15671815102463,38.76313245411049],[-9.156726545716126,38.76316754671932],[-9.156737852420646,38.763214783249765],[-9.15675383292464,38.76329275825287],[-9.156763753425574,38.76333638582548],[-9.156787829031133,38.76344217779365],[-9.15681200279935,38.76354839225762],[-9.156828050061282,38.76361896229132],[-9.156845949922342,38.76369758700997],[-9.156862303797906,38.76376947848575],[-9.156874669539835,38.76382397495783],[-9.156889391313438,38.76389034999074],[-9.156908024124302,38.76397435489764],[-9.156920950768384,38.764032665726006],[-9.156938119946593,38.76411006277389],[-9.156946607040577,38.764148379322634],[-9.156967700238416,38.764243505210096],[-9.15697971613596,38.764297662441315],[-9.156983447547358,38.7643180142299],[-9.156984233002133,38.76431903422094],[-9.157135135470469,38.76449255937612],[-9.157144376842432,38.76450318848444],[-9.1571528636907,38.764538262228534],[-9.157165326322382,38.76458985731671],[-9.1571828150858,38.76466222519265],[-9.1572015270086,38.76473966269847],[-9.15721590982816,38.76479920377367],[-9.157229276719208,38.76485448409159],[-9.157245285946013,38.76492073967303],[-9.157258763642009,38.76497652344749],[-9.15726498327257,38.7650163641612],[-9.157271950254968,38.76506099043508],[-9.157275851103691,38.76508593467399],[-9.157279803258929,38.76511124777984],[-9.157287798855563,38.7651409301825],[-9.157300703877542,38.76518885521491],[-9.157309518315435,38.76522349369576],[-9.15734554450283,38.76536508548261],[-9.157376498949906,38.76548673358957],[-9.157386634112662,38.76552521578373],[-9.157399138472478,38.765563632140676],[-9.157410848494699,38.76559960536249],[-9.15742033211962,38.76562874323381],[-9.157432980756928,38.76566759069147],[-9.15744865004785,38.76571570762199],[-9.157458458761628,38.765745851503006],[-9.157474326799594,38.765792579491986],[-9.157492254079042,38.76584410854313],[-9.157501770265688,38.765871498618196],[-9.157520369808653,38.76592497644263],[-9.157541624213788,38.76597021589308],[-9.157577997381555,38.76604761536093],[-9.15760240833014,38.76609955586945],[-9.15762775678289,38.76615348785982],[-9.157662694271986,38.766227837270925],[-9.157686166821511,38.76627851590768],[-9.157712360523318,38.766336827226326],[-9.157735547585421,38.76638845417176],[-9.157747034159238,38.766424870695005],[-9.157754552398963,38.7664685913125],[-9.157788579292413,38.7665371837217],[-9.157855993339101,38.76667306800272],[-9.157907638397388,38.76677718531276],[-9.158083249671856,38.76718262162527],[-9.15818374564114,38.76746953613575],[-9.158220123220124,38.76755677179147],[-9.158273420776139,38.767684582774116],[-9.158345687748499,38.767857869276014],[-9.158382637569602,38.76794646902203],[-9.15840388913472,38.76800025666506],[-9.158425140732561,38.768054044303284],[-9.158461292514321,38.76814555152529],[-9.158474650683916,38.768175231742696],[-9.15849257262808,38.7682150596066],[-9.158512443698422,38.76825922107687],[-9.158538114423303,38.768316266688956],[-9.158555668306885,38.76835529608771],[-9.158570880663213,38.76838910355759],[-9.158582907803984,38.76841582290468],[-9.15859264148825,38.76843746402634],[-9.15860262815822,38.76845829222715],[-9.158614037745743,38.76848126077089],[-9.158631691804864,38.76851683931223],[-9.15864215379882,38.76853791554837],[-9.158656056699215,38.76855743022508],[-9.158665614979977,38.76857084881594],[-9.158684519950382,38.76859737258403],[-9.158695698672915,38.76861306489517],[-9.158713605760736,38.768638201229685],[-9.158740706909215,38.768676227890445],[-9.158766434413282,38.768712338963],[-9.15879040061004,38.76874597937617],[-9.15880954054437,38.76877283434374],[-9.158833905945981,38.76880702971803],[-9.158864283525086,38.76884966653148],[-9.158873401855676,38.768864494179105],[-9.158885630256433,38.76888437484926],[-9.15891630734883,38.76893425123683],[-9.158937135527243,38.76896809936039],[-9.158956456126711,38.76899951963726],[-9.158967195091488,38.76901422493585],[-9.158986290703039,38.769040386666404],[-9.159008261544969,38.76907046850328],[-9.159038495219063,38.76911188148141],[-9.15907810652901,38.76916613809939],[-9.159116133505625,38.76921822876193],[-9.159162880988122,38.769282268057054],[-9.159215273940742,38.769354040371276],[-9.159256211652066,38.7694101048239],[-9.15930203216734,38.76947287311345],[-9.159345963030486,38.76953304576008],[-9.159389119278407,38.769592153281614],[-9.159402401466687,38.76961328570853],[-9.159425174108586,38.76964950368664],[-9.159460075167551,38.769705026650136],[-9.159496930918056,38.769763658092685],[-9.15951612413843,38.76979418762516],[-9.159549741851432,38.769847668085035],[-9.159574551630847,38.76988711990417],[-9.159614270311003,38.769946392693896],[-9.159672405335769,38.77001813229011],[-9.159712489703349,38.770067601410226],[-9.159752562492699,38.77011706161002],[-9.159781553991404,38.77015283746346],[-9.15980636206723,38.77019215412917],[-9.15984239091106,38.77024925240867],[-9.159880009039567,38.77030884984911],[-9.159914860623266,38.7703640848552],[-9.159944113365587,38.77041002810031],[-9.159978754940797,38.77045864424857],[-9.159989891172449,38.770488163675864],[-9.15999356452486,38.77051640662868],[-9.160002313576701,38.770544749034634],[-9.16001505567816,38.77056830922078],[-9.160023968303099,38.77058480501351],[-9.160058530650046,38.77064872597514],[-9.160083589767666,38.7706950844164],[-9.160096493508826,38.77071867920108],[-9.160105915375272,38.770736981059514],[-9.160135332926442,38.770779959257155],[-9.160158261202907,38.77081814840573],[-9.160341208253907,38.77115832739851],[-9.160390234525329,38.77124946839519],[-9.160410260654542,38.7712810533489],[-9.160419526082137,38.771295663386034],[-9.1604341719396,38.771318765381686],[-9.16043736613445,38.771324853509306],[-9.16044762274939,38.771344382047396],[-9.16045931080644,38.77136663633196],[-9.160487333982454,38.771415842047574],[-9.160498902202391,38.771436160720256],[-9.160508534311003,38.771453064493166],[-9.16052210924497,38.771476905533],[-9.160549624724103,38.77152520592175],[-9.16057382360913,38.771567707505305],[-9.160598093106293,38.7716103165544],[-9.160624593763732,38.77165685133702],[-9.160661375720883,38.77172141912957],[-9.160696092336032,38.77178238399006],[-9.160736390062475,38.77185458637465],[-9.160765165899468,38.77190649671647],[-9.160800739633975,38.77198785650836],[-9.16082546778412,38.772035938167534],[-9.160856048892404,38.77207494251886],[-9.160882100077236,38.77211099619647],[-9.160896554426545,38.772140765538225],[-9.160915099344496,38.77217893909031],[-9.160948098675604,38.77224688197321],[-9.160962165291016,38.772277690610665],[-9.16097568520593,38.772307288018446],[-9.16098663911084,38.77233127819703],[-9.16101367219632,38.77237559229084],[-9.161034235835043,38.77240930722598],[-9.161052949425356,38.77243999384273],[-9.161080230157973,38.77248472009387],[-9.16110850079358,38.77253106801603],[-9.161129780288421,38.77256974889378],[-9.161155301259438,38.77261612102993],[-9.161184118965393,38.772668499292124],[-9.161220940602266,38.772732553102315],[-9.161247794977081,38.77277802170186],[-9.161275001556458,38.77282477529668],[-9.1612830505778,38.77284118851703],[-9.161301685600488,38.77287919906824],[-9.161325524900517,38.7729278379155],[-9.161342565040009,38.77296216033671],[-9.161360171304864,38.77299744159328],[-9.161370040868666,38.773017225669925],[-9.16138341972593,38.77303939289074],[-9.161396586575671,38.773061219684536],[-9.161421022105023,38.77310170125958],[-9.161442098361723,38.77313662764271],[-9.161457198349682,38.77316165315145],[-9.161476482839609,38.77319360475305],[-9.161499079728367,38.77323104889497],[-9.161510808421811,38.77325048328654],[-9.161533782324126,38.773288536623916],[-9.161555059204598,38.77332380351045],[-9.161607340451482,38.77341623038688],[-9.161617203306678,38.773432339346],[-9.161644423497085,38.77347680476394],[-9.161665737624041,38.77350905371085],[-9.16169828550231,38.773558318308766],[-9.161706024347662,38.77357155450292],[-9.161737191906948,38.773624848704955],[-9.161759700554596,38.773663338466974],[-9.161783295003223,38.773702115906666],[-9.1618115990244,38.77374431979493],[-9.161841420052424,38.77378878925625],[-9.16186333899084,38.773821474210806],[-9.161897228667813,38.77387200601622],[-9.161922103640045,38.773908601272396],[-9.16195658134068,38.77395920894413],[-9.1619844414658,38.77400013760443],[-9.162018922595744,38.77405017773941],[-9.16203512041177,38.77407230200582],[-9.16206195221931,38.77410893402034],[-9.162097305602503,38.77415720993155],[-9.162122083457831,38.77419104062624],[-9.162142412903245,38.774218803307974],[-9.162182794324705,38.77423905684333],[-9.16219879199022,38.77424486985521],[-9.162239948876023,38.77425983800233],[-9.162278610526172,38.77425893851162],[-9.162278843940616,38.77426076502161],[-9.162279119975048,38.77426795075397],[-9.162304380545807,38.77426735862151],[-9.162334130553992,38.77426049353425],[-9.162368278696249,38.77424980639621],[-9.16239466758358,38.77424046679468],[-9.162407460744584,38.77423549877275],[-9.16242365233857,38.77422920365629],[-9.162451881876839,38.774218235420626],[-9.16247701055816,38.77420848355494],[-9.162501830142745,38.774198842503566],[-9.162530002648449,38.77418791078317],[-9.162559409558755,38.774176400678016],[-9.162577085804523,38.77416932678441],[-9.162586787525944,38.77416543091552],[-9.162591125823354,38.77416224894061],[-9.162595480085825,38.77416337251875],[-9.162669756335525,38.77418251612147],[-9.162687195350903,38.77418933422132],[-9.16281670098203,38.77422500596764],[-9.162838102549673,38.77424010320736],[-9.162900036024322,38.774276299127614],[-9.162930289169902,38.77429398451415],[-9.16295124055415,38.774309779301205],[-9.162997258602807,38.77434507074636],[-9.163015312766285,38.77436183690598],[-9.163041834177182,38.77438646412966],[-9.16306020110875,38.774411361499276],[-9.163071209742503,38.77442629821977],[-9.163097200875695,38.77456667940803],[-9.163134996167846,38.77482593043865],[-9.163137967578907,38.77485806179198],[-9.16314182490729,38.77489976954546],[-9.163142834907516,38.77491875792487],[-9.163144817885582,38.77495576217583],[-9.163146960945733,38.774995890694385],[-9.163149783386306,38.77504883120988],[-9.16316368580641,38.77509209869582],[-9.163173552095225,38.77512278198725],[-9.16317839531806,38.77513787221009],[-9.163187695166545,38.77516677697093],[-9.163197320984594,38.77519674176474],[-9.163203909646212,38.77520838463296],[-9.16322855175737,38.77525189958682],[-9.163239721249878,38.77527159995546],[-9.163260738667713,38.77530872439508],[-9.16328104747495,38.77534458499766],[-9.16330189944575,38.775381404627275],[-9.163321032384435,38.77541471741037],[-9.163329939730135,38.77542995189591],[-9.163350538668471,38.77546517938283],[-9.163378322217051,38.77551267500186],[-9.163382074056573,38.775519100412126],[-9.163384438942382,38.775521907955756],[-9.163393383934185,38.775532566179024],[-9.16340184863253,38.775542634132805],[-9.163409810155551,38.775552121027],[-9.163421611715963,38.77556616795148],[-9.163438371607882,38.7755833237938],[-9.163463809202467,38.775609356681954],[-9.163501988964946,38.775648428316345],[-9.163543415624087,38.775690822136724],[-9.163592385175805,38.77573840082771],[-9.16364728326782,38.77579172810942],[-9.163670437635668,38.775814223065886],[-9.163688572223862,38.77583732984284],[-9.163707761807725,38.7758617784569],[-9.163722965864405,38.77588115489202],[-9.163752787813005,38.77591915628488],[-9.163775978079837,38.77594812745661],[-9.163791047900707,38.77596617192491],[-9.163826667791037,38.776008842128725],[-9.163858376782397,38.7760468268233],[-9.163881512100506,38.77607437523799],[-9.163915322952619,38.776114476178314],[-9.163954507553932,38.77616095213872],[-9.163976624262963,38.77619286927173],[-9.164022773563497,38.776259487998566],[-9.164045043155406,38.77629162896007],[-9.16405198162229,38.77630516931615],[-9.164099936301525,38.7763988222534],[-9.164137281781155,38.77647175206935],[-9.164163926664331,38.776528796730496],[-9.164208869762314,38.77662505243993],[-9.164243850198012,38.776699939778915],[-9.16426532285857,38.77675021127715],[-9.164265356799504,38.77675495804738],[-9.16426372816288,38.77703537385233],[-9.164256931115654,38.7770476033563],[-9.164204979865412,38.77715002989608],[-9.164159073243646,38.77727024729476],[-9.164166719498185,38.777296950676956],[-9.16418849306662,38.777342544516635],[-9.164215213439517,38.77739203100988],[-9.16423034044253,38.77742518086013],[-9.16425611516273,38.777481701723545],[-9.164279310202899,38.77754286634102],[-9.16429689820708,38.777625365755625],[-9.16429389407623,38.77770429995014],[-9.164293783940376,38.7777174071588],[-9.164285350204812,38.7777805177333],[-9.164274360740402,38.77786270222516],[-9.164262125766623,38.77795427476062],[-9.164258346306973,38.777979457721],[-9.164249009701086,38.77803821653266],[-9.164241952481605,38.77808267796047],[-9.164234693527058,38.778128312174175],[-9.164231592387656,38.77814786832031],[-9.164228870000056,38.77816496201119],[-9.164227203255006,38.77817546172853],[-9.164226888118066,38.778179941351],[-9.164225702470988,38.77819667015962],[-9.164222948875858,38.77823553578795],[-9.164219151951809,38.778289030167585],[-9.164215491296329,38.77834080286767],[-9.164202198502704,38.77854095479667],[-9.164251773393564,38.778686180525035],[-9.164252322956353,38.77877135267158],[-9.164252427312617,38.778786565788835],[-9.164250503526386,38.77879679754553],[-9.164253617220792,38.77881800122399],[-9.1642725228003,38.77884502844621],[-9.164316336564331,38.77885649537395],[-9.164397091471308,38.77887765235236],[-9.164406274847554,38.77888006631845],[-9.164563430748892,38.77892129261971],[-9.16458074617558,38.77892583256444],[-9.164608526297632,38.7789187050705],[-9.16463254460312,38.77891405192048],[-9.164642748438055,38.77890982716419],[-9.16467525955901,38.77889641547717],[-9.164695407586606,38.77889948011786],[-9.164717138135625,38.77890216144628],[-9.164753128826602,38.77890659028812],[-9.164837399434301,38.77891697867313],[-9.164908481808885,38.77892573612908],[-9.164949706455157,38.778930821226304],[-9.165015770486262,38.778934722798276],[-9.165042099292792,38.77893627346354],[-9.165155178319992,38.778940614854484],[-9.165303704966025,38.778947633106824],[-9.165377882351216,38.77894917473577],[-9.16546580189317,38.7789572334146],[-9.165501662513314,38.7789622126472],[-9.165610199649251,38.778973971108066],[-9.165672892524807,38.778987468338336],[-9.16574725461933,38.77902808358282],[-9.165746254990097,38.77903934307109],[-9.16573600328278,38.77912549355038],[-9.165727238424488,38.779208622290376],[-9.165722039194334,38.77925896740667],[-9.165714225939677,38.779334683377336],[-9.165709160272309,38.77938391936066],[-9.165705560269915,38.77941432524821],[-9.165695862867878,38.77948069887167],[-9.165689418274452,38.779488646668504],[-9.165688174268272,38.77949971915616],[-9.165758385175488,38.779573969914594],[-9.165769404415064,38.77958237567184],[-9.165779475517468,38.77958967286285],[-9.16578953186299,38.77959674499062],[-9.165801802429396,38.77960494149949],[-9.165824229511985,38.779612804900935],[-9.165853963298876,38.779617432905944],[-9.165891122883629,38.77961910369408],[-9.165909432409585,38.77961995048382],[-9.165922836365656,38.779620570464],[-9.165944900446267,38.779621627220706],[-9.165961368451262,38.77962245427315],[-9.165980784531552,38.779623426371764],[-9.166004139006498,38.779624588794235],[-9.166023559436546,38.77962506542272],[-9.166060167171807,38.77962597538655],[-9.166069088297284,38.77962615762862],[-9.166079047420236,38.77963287028331],[-9.166098208561205,38.779639294288735],[-9.166100855101545,38.779641666910194],[-9.166097396821117,38.779670720395295],[-9.166094860692189,38.779692712672826],[-9.166091830535596,38.77972113182687],[-9.166091259128116,38.7797349457171],[-9.16609174703263,38.779745615542865]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.2312171724402055e-08,0.1273359888678227,6.27657926088495e-06,-0.5960960174325246,6.2242670891605485e-06,-0.4687600285647019,0.0012461944413234,0.0058339733945534,0.0058339733945534,0.9832262795776504,-12.78778896392632,0.9831955366472028,-12.78680304505749,0.9301467442409196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021353:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627400,E-REDES,,0.2152423362922846,LINE:000733,BUS:JUNCTION:60:00920,BUS:JUNCTION:60:00921,"[[-9.111114112612036,38.76131958220704],[-9.111074805632942,38.761337620957796],[-9.111061668996818,38.76134364917228],[-9.111010288524218,38.76136722078391],[-9.110944765207744,38.761397279395865],[-9.110898655403952,38.76141843774238],[-9.110893773438216,38.7614206765511],[-9.110886284549677,38.7614240992088],[-9.110878062266133,38.76142773519072],[-9.110822027240754,38.76145251673525],[-9.110786118745487,38.76146837405297],[-9.110756964878673,38.761480958987356],[-9.1107114973969,38.761504507947386],[-9.110659761693105,38.76152988393725],[-9.11064536446325,38.76153712070082],[-9.110588305019688,38.76157198141223],[-9.110545061852958,38.76159498021486],[-9.110542301745614,38.76159674183742],[-9.110527224500256,38.76160641638311],[-9.110506276822115,38.76162008550852],[-9.11048657219438,38.761632951533315],[-9.110480767953634,38.761636738380346],[-9.110455863347456,38.761652989842936],[-9.11045475722357,38.76165371072257],[-9.11045409592378,38.76165414863512],[-9.11037394061044,38.761707983913546],[-9.110359134053958,38.761718106559336],[-9.110238319962452,38.76180813322916],[-9.110164109216637,38.76186342288055],[-9.109889929409029,38.76206938433618],[-9.109781312887558,38.76215545309311],[-9.109752491920586,38.76217897043345],[-9.10971657379487,38.76221186121205],[-9.10961644051929,38.76231595543669],[-9.10953403593904,38.76239812040922],[-9.109488969021728,38.76246456958766],[-9.109423188284065,38.76257113255781],[-9.10937926469194,38.762655614704535]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.330782270479546,-4.516494383908004,26.333916118232786,4.478863211054352,0.0031338477532401,-0.0376311728536515,0.2614009156835911,0.2613295458110898,0.2614009156835911,0.9834256885239552,-12.753783398382444,0.9835747171874346,-12.742875499308772,41.6767774244019,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021377:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627400,E-REDES,,1.226148894741338,LINE:000734,BUS:JUNCTION:60:00922,BUS:JUNCTION:60:00921,"[[-9.106428986724316,38.77253753033623],[-9.106746346848448,38.77228624102247],[-9.10685713435502,38.77219851761159],[-9.106905822356586,38.772161611784284],[-9.107081513846342,38.77202965876214],[-9.10727280921399,38.771894449495754],[-9.107466517837574,38.7717615978126],[-9.107749212164686,38.771586188437695],[-9.107750293370154,38.77158531466019],[-9.10795175167985,38.77135342911931],[-9.10813908982534,38.771204199385565],[-9.108206689376358,38.77114339950904],[-9.1082986553382,38.77104940048754],[-9.108372489872092,38.77096910964241],[-9.10846364168191,38.770860164404915],[-9.108516004111852,38.77080089693787],[-9.108831040762563,38.77035260352394],[-9.108865780127939,38.770304679929886],[-9.108954865042596,38.77017170986178],[-9.108978220915983,38.77012098995072],[-9.109156621722637,38.769856885221806],[-9.109195303357662,38.76982047650535],[-9.109231669239763,38.769787221853136],[-9.109266628261132,38.769751213575766],[-9.109330883218274,38.76967315512286],[-9.109557499581042,38.769346384651975],[-9.109616588975747,38.769252416514455],[-9.109670735230162,38.7691571025242],[-9.10970262640575,38.769087746014016],[-9.109740389109664,38.76899168636203],[-9.109756076866798,38.76893729225253],[-9.109805040674559,38.768775111877254],[-9.10981309957645,38.76871143155704],[-9.109805039761827,38.76865121003473],[-9.109685182025077,38.76843976509704],[-9.109614819647282,38.76832155956003],[-9.10957291253448,38.768264927146475],[-9.109565401751091,38.768252478213704],[-9.109580315871924,38.76818524551718],[-9.109591849913317,38.76814348805461],[-9.109604223040211,38.76810166952146],[-9.109647148971494,38.76801806044861],[-9.109659263657253,38.76801040153315],[-9.109738692144767,38.7679567169744],[-9.109906217006547,38.767841240198415],[-9.109959384655216,38.767781361808716],[-9.11001322251164,38.76768211383039],[-9.110034251468917,38.767609407196126],[-9.11005159690984,38.76754079390425],[-9.110051856712756,38.767434319889894],[-9.110051730347838,38.76740654098562],[-9.11005141843497,38.76737360218263],[-9.110045383999918,38.76730161757274],[-9.110021831618067,38.76718791152244],[-9.109989641544454,38.76710138216621],[-9.109981213803808,38.76706897070772],[-9.109936630374639,38.766873650157514],[-9.109883393583921,38.7666487484435],[-9.1098453951917,38.76649157467329],[-9.109812867978741,38.76635336148473],[-9.109802453284216,38.76626138023129],[-9.109776369221079,38.766138318210245],[-9.109748901708473,38.765992297941416],[-9.10972534227791,38.765865368451415],[-9.1097041431981,38.76575203894951],[-9.109664393529926,38.765508675364174],[-9.10965858171358,38.765435256610225],[-9.109658026771784,38.76539040254461],[-9.109641737688642,38.76530886539723],[-9.109617724409823,38.76522281694366],[-9.109595779891023,38.765103737679716],[-9.109578064392142,38.76499524318195],[-9.109548078295942,38.76481215890604],[-9.109511281741007,38.76459709095492],[-9.109456289090595,38.76427536105245],[-9.109392468548116,38.76390277500745],[-9.109379935443258,38.76378195949418],[-9.10936362558912,38.76367946136224],[-9.109293763082714,38.76332942720016],[-9.10927480625723,38.76323528338595],[-9.10927434539198,38.763136607047784],[-9.10927910115203,38.763074530700926],[-9.109284052716704,38.7630225864642],[-9.109289487617353,38.76296559382797],[-9.109290473990416,38.76295525365539],[-9.10929059499816,38.76294473155937],[-9.109291283225314,38.762885571729164],[-9.109291794657878,38.76284127620991],[-9.109278641726522,38.76279134804841],[-9.109277887282994,38.76278580556944],[-9.109288318217569,38.762777070835234],[-9.109331764988235,38.762735190492265],[-9.109366686355,38.76267981575248],[-9.10937926469194,38.762655614704535]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.321656001329625,4.2588816988629565,-26.30387656128068,-4.473632523520568,0.0177794400489439,-0.214750824657611,0.2606357483583326,0.2610312432277725,0.2610312432277725,0.9844168961879772,-12.680663065230718,0.9835747171874346,-12.742875499308772,41.61783824042547,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1916358:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5605700,E-REDES,,1.1949427893024822,LINE:000735,BUS:JUNCTION:60:00923,BUS:EREDES:1106S5183100:60,"[[-9.2039715606014,38.714110864805356],[-9.204088946332961,38.714211603011556],[-9.204200498619056,38.714299720657046],[-9.204427230521322,38.71448474095945],[-9.204600991711862,38.71462490180325],[-9.204785780149827,38.714775869583946],[-9.205252286618427,38.71515956953773],[-9.205371842990951,38.71525837683277],[-9.20550882452161,38.715369896058526],[-9.205696997083049,38.71552701061497],[-9.205804740000769,38.71561844953285],[-9.206133694359478,38.715910305254624],[-9.20635766440729,38.71611137195099],[-9.206518629449004,38.71625796196918],[-9.206623226275886,38.71635644610508],[-9.206712240398485,38.71643856218397],[-9.206875524674741,38.716592507742476],[-9.207021298979214,38.71673495807447],[-9.207273027483938,38.7169834458042],[-9.207550771370773,38.71725762694095],[-9.20806287411879,38.717763149320305],[-9.208155262331507,38.71786684286592],[-9.208426463983368,38.71817121312949],[-9.208553637022433,38.71833330765286],[-9.208611538487878,38.718418213025735],[-9.208683235086795,38.718506783539084],[-9.208731861812174,38.71857968586045],[-9.208797930212729,38.7186831709992],[-9.20883865724877,38.71872461883055],[-9.208873653528757,38.7187412399658],[-9.208916684808212,38.71876308361702],[-9.208956774133481,38.718784260766675],[-9.20899521477351,38.71880054385657],[-9.20921301856691,38.718875462712724],[-9.209254672061608,38.71888900475688],[-9.20942029983749,38.71894869463901],[-9.209425713951157,38.718973091837675],[-9.209425168242932,38.719002588344345],[-9.209434584328257,38.71902856103604],[-9.209504598133801,38.71903715744998],[-9.209513048998119,38.71910755640253],[-9.209516527058486,38.719136250144295],[-9.209505580634062,38.71914158460148],[-9.209507538196151,38.71915096166628],[-9.209541843624148,38.71930448021041],[-9.209576715786806,38.71940770307637],[-9.209808848303316,38.719888099982484],[-9.209870598197485,38.71999554269407],[-9.209955856749351,38.72015771596086],[-9.210022381220918,38.72025078316427],[-9.210118320563671,38.720357009540265],[-9.210122576426317,38.720371643945775],[-9.210154275424486,38.72048321007003],[-9.210153065335568,38.72052662071085],[-9.210164197445819,38.72053515645868],[-9.210164567636355,38.72055978030875],[-9.210162282469879,38.720565332168995],[-9.210171852519192,38.72058927662144],[-9.21018438559777,38.72060533895113],[-9.210204055249912,38.72061349866354],[-9.210219623612117,38.72063107331278],[-9.210237706941191,38.72065073257363],[-9.210265919428833,38.720681810305166],[-9.210276914137001,38.720704147225526],[-9.210278823829185,38.72071338959928],[-9.210289277844957,38.720723471921914],[-9.21031377031622,38.720753376926304],[-9.210310310229335,38.72078249497027],[-9.210328253944901,38.72080433538686],[-9.210424529333173,38.72092135871976],[-9.210577128242155,38.72110825788332],[-9.210665269701119,38.72121651044862],[-9.210784615904426,38.721362847994186],[-9.21090660642713,38.7215183038896],[-9.211028438024822,38.721664690288044],[-9.211060358558614,38.72169761620329],[-9.211068665661285,38.721699494179276],[-9.211076961267583,38.72170137226083],[-9.21108986525941,38.72169620874318],[-9.211120145914709,38.72167746316736],[-9.21116063429693,38.72165241695557],[-9.21120176050711,38.72162696849697],[-9.211255673057474,38.72159465510502],[-9.2113335504573,38.72154797812567],[-9.21141073268854,38.72150172187387],[-9.2114653402514,38.72146899661546],[-9.211503186119947,38.721450217085284],[-9.211561130509063,38.721421469416406],[-9.211639755365084,38.72138245995338],[-9.211703417474851,38.72135086697554],[-9.211757093248188,38.72132423944752],[-9.211808828640775,38.72129856663426],[-9.21185959396203,38.721273380174964],[-9.21188391514421,38.72126131018986],[-9.211898800721844,38.72125183156137],[-9.211935109000589,38.72122869733017],[-9.21196014559206,38.721218323187216],[-9.211974503293378,38.7212196047124],[-9.212008818969814,38.72119701132533],[-9.21204139258302,38.721175560001704],[-9.21207257714293,38.72115502228569],[-9.21208072916103,38.72114965937157],[-9.21209667849024,38.721140576235534],[-9.212101090547284,38.72113806732315],[-9.212115920995002,38.72112798565567],[-9.21213737550596,38.721113392915115],[-9.21215366287014,38.721102324935934],[-9.21217446870125,38.721088179565825],[-9.2121823447834,38.721082819195345],[-9.212195627258811,38.72107378772143],[-9.212228861970898,38.72105119525467]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9812839973752606,-12.82122488491023,0.9817613290224853,-12.77609798232061,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1921107:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627400,E-REDES,,0.8013029636686021,LINE:000736,BUS:JUNCTION:60:00043,BUS:JUNCTION:60:00924,"[[-9.1050196426128,38.756470126681336],[-9.10526290051267,38.75654157677628],[-9.10562413780009,38.75665228991459],[-9.105772472757952,38.7566972274372],[-9.106090043434158,38.756794512191206],[-9.106404496037118,38.75688831805571],[-9.107462254378714,38.7572084546151],[-9.107619731750807,38.757253817871295],[-9.10811143734685,38.75740277057196],[-9.108379783431362,38.75748117469833],[-9.108658143579154,38.75756583596267],[-9.108919287143223,38.75764324514856],[-9.109203660002235,38.757733421632814],[-9.109420409493046,38.75779985124219],[-9.109731773074989,38.75789511518776],[-9.110065364837858,38.75799972242702],[-9.110248572495783,38.75805543281526],[-9.110402978872415,38.75810479044696],[-9.1105912876926,38.758162493328264],[-9.110703887658676,38.7581950049128],[-9.111011348849509,38.7582890010004],[-9.111113836851889,38.75832066913133],[-9.111239132943805,38.758365423451984],[-9.111289597342438,38.75839112298192],[-9.111329970130454,38.75841497042001],[-9.111344112061644,38.75842360742497],[-9.111404560708456,38.75845760043777],[-9.111461726514975,38.75851484300753],[-9.111514928268411,38.75858169406],[-9.111533349147564,38.758610463586585],[-9.111551709261828,38.75864235932003],[-9.111564193223588,38.75867107953911],[-9.111572638702066,38.75870060829107],[-9.111605462535243,38.75879241058673],[-9.111610854125246,38.758831648310256],[-9.111615553842128,38.75887245018156],[-9.11161565171221,38.75892670323049],[-9.111609393341382,38.75900071860837],[-9.111606833093642,38.75904399544565],[-9.111593324881483,38.75915655285996],[-9.111524076679537,38.75943476236699],[-9.11151229163931,38.75953201010443],[-9.111509043976323,38.7596310148321],[-9.111511533311807,38.7597036687333],[-9.11151796864333,38.759776316569],[-9.111531932583015,38.75984425325912],[-9.111554694018581,38.759933797902534],[-9.111611102957811,38.76008447542068],[-9.111639428364986,38.76015519216246],[-9.111656647140528,38.76022892957001],[-9.111660192803706,38.7602375022642]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.84626459257694,-5.586141768265156,31.863370617008123,5.4561054727826015,0.0171060244311824,-0.1300362954825544,0.3166170829221549,0.3163477290260649,0.3166170829221549,0.9826364182814248,-12.811311593061932,0.9833102809048522,-12.76220992382804,50.48023515603306,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1991981:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613200,E-REDES,,0.3846208629138674,LINE:000737,BUS:EREDES:1106S5800800:60,BUS:JUNCTION:60:00914,"[[-9.09920014636033,38.78563459614951],[-9.099204929676322,38.78564278961921],[-9.099232329242662,38.78564684138838],[-9.099265089577923,38.7856609374321],[-9.09927800295588,38.78567374759483],[-9.099307314476627,38.78573749587714],[-9.099310199808953,38.78573894925058],[-9.099343374342654,38.785737710653216],[-9.09949647843477,38.7857285696736],[-9.099693890379482,38.78570490120221],[-9.099871089862603,38.785692074085205],[-9.100038935744132,38.78568202655278],[-9.100111815530957,38.785639968801405],[-9.10022907502204,38.785558944894106],[-9.100238458843247,38.78555075111857],[-9.100245312754586,38.785525697795684],[-9.100246341689688,38.785475867408934],[-9.100244489549537,38.78530669022216],[-9.10023939273072,38.78517243594928],[-9.100235707616529,38.78509487375015],[-9.100227913386009,38.7847723438409],[-9.100215542518601,38.78459806537095],[-9.100210397165748,38.78447722402251],[-9.100191859913805,38.784332866359804],[-9.100134262982984,38.78394696536259],[-9.100092099044025,38.7836673539619],[-9.10006719542794,38.783516842687156],[-9.100063035698563,38.78347988233027],[-9.100086817125113,38.783425818857054],[-9.100093327325471,38.78339408463215],[-9.100083583614488,38.783303358251175],[-9.100080526829359,38.78326881183672],[-9.100107829702159,38.78319688382024],[-9.100142437748902,38.783193660420835],[-9.100174704444628,38.78319090680765],[-9.100254320469823,38.783184193586074],[-9.100298450112492,38.783178729342914],[-9.100322647176812,38.78317597607329]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.98441573123847,-3.592412315950918,19.9876394354582,3.520609077815266,0.003223704219728,-0.0718032381356512,0.1983718101230004,0.1982388965141038,0.1983718101230004,0.9849303275202312,-12.640362638724794,0.9851341341133149,-12.62567871805486,31.627654234307563,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2207641:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,0.1418697658700257,LINE:000738,BUS:JUNCTION:60:00925,BUS:JUNCTION:60:00926,"[[-9.19545532183333,38.70927951446675],[-9.195397597940945,38.7092950017045],[-9.195282021310897,38.70932194177054],[-9.195065380662967,38.70935594443706],[-9.195026535321826,38.70935601855267],[-9.194914745959592,38.70931579764462],[-9.194904274645827,38.70931127188103],[-9.194837825073948,38.7092802138071],[-9.194469716016487,38.7091082962144],[-9.194291679396569,38.709028862477254],[-9.194159887298635,38.70895447590069],[-9.194009039534839,38.708871885085685]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.234350394381202,-0.4726309780217424,-10.234044919519624,0.4447882737532324,0.0003054748615785,-0.02784270426851,0.1005177554563049,0.1005052799514375,0.1005177554563049,0.9807723919272842,-12.86954104629688,0.980745555987366,-12.872718973707885,16.026172327658188,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2207653:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605600,E-REDES,,0.6159325188384077,LINE:000739,BUS:JUNCTION:60:00927,BUS:JUNCTION:60:00928,"[[-9.187428375738856,38.70589117654523],[-9.187616620780307,38.70591774285325],[-9.188030504420995,38.70597613952544],[-9.188334669381925,38.70602109599541],[-9.188384062541758,38.70602545969892],[-9.188518334221262,38.70603323569799],[-9.188632040138645,38.706020740743114],[-9.18869331481613,38.70601850225569],[-9.189185908257503,38.70596894509265],[-9.189252364045384,38.70596256989591],[-9.189439379466748,38.70594464578965],[-9.190027861155842,38.70588821821269],[-9.19024766075269,38.70596605532084],[-9.190634090813028,38.7063382082636],[-9.190732064023056,38.70643357820354],[-9.19142961211506,38.70709742886882],[-9.191476922276685,38.70714050769634],[-9.191560912434698,38.70720666524724],[-9.192415166125219,38.707783983199064],[-9.192723860263936,38.7079907393841],[-9.19280823896585,38.70804726314492],[-9.192949083297195,38.70814161146465],[-9.193201506951812,38.708311882134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.379447446009976,0.2799771001404841,9.380560945138376,-0.401223287221342,0.0011134991283991,-0.1212461870808578,0.0920781401330826,0.0921220295775643,0.0921220295775643,0.98062336282456,-12.8869244162662,0.9807319544618968,-12.874334614533852,14.68758941623449,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2207659:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.233001445103044,LINE:000740,BUS:JUNCTION:60:00928,BUS:JUNCTION:60:00925,"[[-9.193209016544982,38.70830505808601],[-9.19338917889422,38.708426585689345],[-9.193687660731547,38.70862883804783],[-9.193703868523176,38.70862792513773],[-9.193733248579115,38.708647817687755],[-9.193767599064838,38.7086710880378],[-9.193808223400623,38.70869880527748],[-9.193851893392585,38.708728791819766],[-9.193889709926788,38.708754769012884],[-9.193900708801687,38.70876232570547],[-9.193907294200688,38.70876685083928],[-9.193917143097181,38.70877360727731],[-9.193923175827123,38.708781182070716],[-9.194024797287774,38.70884755592474],[-9.19417984094299,38.708932459620506],[-9.194310311407666,38.70900610153321],[-9.194487097744672,38.70908495209454],[-9.194855484999962,38.70925702924386],[-9.1949214477699,38.7092878215015],[-9.194930322380902,38.70929165917767],[-9.195034067240313,38.709328980671984],[-9.195061945653425,38.70932895227006],[-9.195273699818449,38.709295696678524],[-9.195387076604158,38.709269263059596],[-9.19544508691544,38.70925371016605]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.397000354533672,0.4020857525350765,9.397423370337602,-0.4479558726601522,0.0004230158039302,-0.0458701201250756,0.0922835400150839,0.0923042148413639,0.0923042148413639,0.9807319544618968,-12.874334614533852,0.9807723919272842,-12.86954104629688,14.716636348489978,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2207677:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,0.6342901291901143,LINE:000741,BUS:JUNCTION:60:00926,BUS:JUNCTION:60:00927,"[[-9.194009039534839,38.708871885085685],[-9.193999865817869,38.708866473690826],[-9.193991031613772,38.7088606988977],[-9.19396200997473,38.70884173096102],[-9.193901099533468,38.70880192947938],[-9.193890462036629,38.70879859416432],[-9.193754544029199,38.70871413785508],[-9.193363866483526,38.708450839402836],[-9.192931632953432,38.708158001956086],[-9.19278843486016,38.70806152211492],[-9.192711436673983,38.708009660450536],[-9.192398312892589,38.70779877381173],[-9.191545011208834,38.70722131198992],[-9.191453903435786,38.70715816450771],[-9.191405330663594,38.70711443954667],[-9.190711352273194,38.706447872071394],[-9.190613633210068,38.70635180621058],[-9.190227071082722,38.705981609092134],[-9.190024256053617,38.70591113970399],[-9.189999596632402,38.705910309037016],[-9.189450645325621,38.70596491952589],[-9.189253911698362,38.70598490427994],[-9.189190472140103,38.70599079279382],[-9.188694573210231,38.70603838013013],[-9.188634120981678,38.70603870152567],[-9.18851910679927,38.706051352435004],[-9.188381935320665,38.70604338646161],[-9.188331253187426,38.70603892631438],[-9.188263578908389,38.70602891777966]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.272152321607104,-0.4464952829086114,-10.270777227078256,0.3220486932965199,0.0013750945288464,-0.1244465896120914,0.1008795421944871,0.1008329765309866,0.1008795421944871,0.980745555987366,-12.872718973707885,0.98062336282456,-12.8869244162662,16.083854242516406,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2207695:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,0.6347361498840282,LINE:000742,BUS:JUNCTION:60:00926,BUS:JUNCTION:60:00927,"[[-9.194015655741438,38.708864510621375],[-9.19401047476739,38.70886166619849],[-9.19400639473265,38.70885941529351],[-9.19400475170082,38.70885792592108],[-9.19393821118765,38.70881445539869],[-9.193907053609749,38.70879409263175],[-9.193896300632641,38.70879072233536],[-9.19376186782763,38.70870718935081],[-9.193371376075252,38.70844401534459],[-9.192939142556897,38.708151177925124],[-9.192795921478213,38.70805469830169],[-9.192718923294173,38.70800283664215],[-9.192405822510757,38.70779194981443],[-9.191552567360462,38.70721452365601],[-9.191462086678508,38.707151802869504],[-9.191414119866707,38.707108630902844],[-9.19072030476745,38.70644222414054],[-9.190622585434603,38.706346140273986],[-9.190234227923744,38.705974247957855],[-9.190027286053077,38.705902230568704],[-9.189999118468617,38.70590126952149],[-9.18944918004296,38.705955979017865],[-9.189252492417122,38.70597596335321],[-9.189189098844068,38.70598185145029],[-9.1886938428638,38.70602937892014],[-9.18863327569909,38.706029701354424],[-9.188518720510208,38.70604229406652],[-9.18838299893133,38.70603442308027],[-9.188332961284878,38.7060300111549],[-9.188265701872147,38.70602007093399]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.26493421608638,-0.4462707818777812,-10.263560087817837,0.3217331708985774,0.0013741282685444,-0.1245376109792037,0.1008086935031924,0.1007620950973757,0.1008086935031924,0.980745555987366,-12.872718973707885,0.98062336282456,-12.8869244162662,16.0725583940295,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2207965:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,0.6349317689069828,LINE:000743,BUS:JUNCTION:60:00927,BUS:JUNCTION:60:00269,"[[-9.188263578908389,38.70602891777966],[-9.188026350922327,38.70599386840468],[-9.187612559137024,38.7059354708888],[-9.187424452512492,38.70590893935571],[-9.186811443858108,38.70582825107363],[-9.186608717155988,38.70580811962141],[-9.186505913781586,38.70579197747357],[-9.186285196931518,38.7057625045412],[-9.186246250259357,38.70575633422681],[-9.186010401043998,38.70571641309851],[-9.185985964194696,38.705715075139096],[-9.185587033024525,38.705737642785465],[-9.185130115188928,38.70576873957835],[-9.185034636324689,38.70577383361579],[-9.184880643067073,38.705787516760225],[-9.184357388355062,38.70582767551431],[-9.183881437000434,38.70588889882305],[-9.182861584824613,38.706022696988505],[-9.182770840500318,38.70603634006364],[-9.182683280271805,38.70604290132065],[-9.182475382380595,38.706046427687255],[-9.182294431690693,38.70604137026789],[-9.181497840448271,38.70600172206031],[-9.181140875987937,38.70598957787247],[-9.181015869451798,38.70597148635391]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.689341889307869,-0.298487012595499,-9.688117844085156,0.1736686924116342,0.0012240452227096,-0.1248183201838647,0.0951231316796688,0.0950927644704266,0.0951231316796688,0.98062336282456,-12.8869244162662,0.9805050364342152,-12.900246407010194,15.1660738316782,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
