source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:2208601:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605600,E-REDES,,0.6237506986795396,LINE:000744,BUS:JUNCTION:60:00923,BUS:JUNCTION:60:00929,"[[-9.20396307451592,38.71411694183914],[-9.203955271378137,38.71411024856649],[-9.203951451288493,38.714106968740985],[-9.20391554519273,38.71407616717474],[-9.203765279279764,38.713941653875025],[-9.203656518905529,38.713843331394635],[-9.203667448578384,38.71382073870573],[-9.203655108919143,38.7138020526041],[-9.20367453676271,38.71371570589591],[-9.203679554136215,38.71370447220477],[-9.203673388012346,38.71369807016487],[-9.203650961197674,38.71367294591778],[-9.20352918076813,38.713536513637045],[-9.203495869648762,38.71350006727931],[-9.203417027928852,38.713410360924605],[-9.203413051370152,38.713377356797494],[-9.203424416792213,38.713336213087935],[-9.203451036006346,38.7132918038162],[-9.203485848373331,38.713255579562116],[-9.203491234597577,38.71325056688152],[-9.20350684335265,38.71323411965692],[-9.203567410880442,38.71317031156098],[-9.203585094208623,38.7131518996193],[-9.203606035843867,38.71311994610586],[-9.20365293512001,38.71302086267351],[-9.203688151551596,38.71290934751287],[-9.203714911113925,38.71278816346469],[-9.20373066441488,38.71271829866536],[-9.203741068465346,38.712672849005344],[-9.2037525003787,38.712623093199554],[-9.20377018225478,38.712546112564],[-9.203784000242754,38.71250062258076],[-9.203793305620978,38.71246320893612],[-9.203807408400525,38.71240677186735],[-9.20381225292377,38.71238705441154],[-9.20381661412253,38.71236884569013],[-9.203833889406658,38.712294670195696],[-9.203852392346057,38.71221878997242],[-9.203862336604391,38.71218028051786],[-9.203879536823328,38.712114167679786],[-9.203904895339019,38.7120177498469],[-9.203920347910485,38.71195932767315],[-9.20392801415389,38.711929945987976],[-9.203958347074227,38.71181405269805],[-9.203964023516102,38.711792309857145],[-9.203978474745583,38.71173689645515],[-9.20399405583436,38.711676311219755],[-9.204001709234255,38.71164607390594],[-9.20400957548566,38.71160469199582],[-9.204015639549032,38.711572730755776],[-9.204020297141845,38.71154820484112],[-9.20402965862867,38.711511484258565],[-9.204042070306375,38.7114626922709],[-9.204051363473768,38.71142601735192],[-9.203996944590216,38.71135414792994],[-9.203995656704127,38.711352592387534],[-9.203995512626769,38.71135141368792],[-9.203982728689363,38.71124680632025],[-9.20394910020091,38.71109057730969],[-9.203880484467422,38.71091414043167],[-9.203888122504722,38.710902882690235],[-9.203851255211273,38.710808404772294],[-9.203833084989295,38.710761866000304],[-9.203801010763518,38.71067962172991],[-9.203795344393695,38.710665099083265],[-9.203707360539157,38.7104211281056],[-9.203684989876315,38.710363521213004],[-9.2036212731949,38.710194020271246],[-9.203600963941778,38.71012586434074],[-9.203585221565993,38.71007713238108],[-9.203569479212307,38.71002840041859],[-9.203555111633394,38.70998704224229],[-9.203542776594848,38.70996169030023],[-9.20351936807871,38.709916938007034],[-9.203507878420384,38.709896613668896],[-9.203484060685435,38.70987603304344],[-9.203430107566914,38.70982753429702],[-9.203399902723241,38.709815749777285],[-9.203372137709204,38.70980490671627],[-9.203350822044115,38.70979713022991],[-9.20327990356389,38.709771180330996],[-9.203262570142318,38.709765240945266],[-9.203232536974799,38.70975494109494],[-9.203191814675929,38.70974096494869],[-9.203167882377626,38.70973349165511],[-9.203122293319048,38.709719262835875],[-9.20310846775586,38.70971495771808],[-9.203071416618021,38.709703542127556],[-9.203039609994295,38.70969380795706],[-9.202974079475931,38.709673744630244],[-9.202923262732801,38.709658185447886],[-9.202853251286573,38.70963675789901],[-9.202834125668764,38.70963089792637],[-9.202751157994493,38.70960563461142],[-9.202696797091669,38.70958908091394],[-9.20266799402349,38.709580309981],[-9.20262940896072,38.7095685569986],[-9.202590962520956,38.709556847772376],[-9.202543622833677,38.709542391552915],[-9.20247013498678,38.70951987865198],[-9.202278762594181,38.70946114409953],[-9.202257618479354,38.709454834112464]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.446978657157224,1.0805186037517174,-19.442127396227463,-1.196657474143606,0.0048512609297581,-0.1161388703918886,0.1909918698734285,0.1910635058295762,0.1910635058295762,0.9812839973752606,-12.82122488491023,0.981014087121186,-12.846277690024907,30.462445724649832,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2212573:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,0.1409197022044021,LINE:000745,BUS:JUNCTION:60:00925,BUS:JUNCTION:60:00926,"[[-9.195451574122968,38.70927099115658],[-9.195394090827827,38.70928642215634],[-9.195279247479382,38.709313193406636],[-9.195064235659475,38.7093469470481],[-9.195029045961927,38.70934700592581],[-9.19491993810117,38.709307751489185],[-9.19490999902175,38.70930345508812],[-9.194843711717208,38.709272485619636],[-9.194475509927125,38.7091005148414],[-9.19429789006824,38.709021275496234],[-9.19416653851477,38.708947137140974],[-9.194015655741438,38.708864510621375]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.303349152539168,-0.4756265804584071,-10.30304161819106,0.4479777910142157,0.0003075343481082,-0.0276487894441913,0.1011953477132096,0.101182955753118,0.1011953477132096,0.9807723919272842,-12.86954104629688,0.980745555987366,-12.872718973707885,16.13420508493321,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2250371:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5630000,E-REDES,,0.6683918884052339,LINE:000746,BUS:JUNCTION:60:00930,BUS:JUNCTION:60:00931,"[[-9.165448320025904,38.73779596970833],[-9.165111368363762,38.73768940601642],[-9.164398035780255,38.73746940887702],[-9.164139372037388,38.737390651188356],[-9.164124349162893,38.73738567648715],[-9.163859995388119,38.73730069001651],[-9.163465782166051,38.7371771251235],[-9.162815200341663,38.73697655253087],[-9.162473524734068,38.73686965353877],[-9.16195273278871,38.736708916745265],[-9.161690900883793,38.73662780347321],[-9.161495225689446,38.736570148478805],[-9.161485222406876,38.73656311146262],[-9.16147814058295,38.73655449035722],[-9.161470341460815,38.73654156985021],[-9.16149573679449,38.736416768415104],[-9.16149283601436,38.73641098395321],[-9.161491178499853,38.73640768369305],[-9.161491391798334,38.73640651980927],[-9.161493157350094,38.736396523626205],[-9.161488949196615,38.736394200665714],[-9.1614632942768,38.736392832337394],[-9.161397042267856,38.73637389619745],[-9.161315008794388,38.73634518148013],[-9.161230370577309,38.736315273599],[-9.161208097521774,38.73630433617832],[-9.161187947654673,38.73628908333699],[-9.161174384782393,38.73627923118846],[-9.161107210937276,38.73626015887845],[-9.16108154632391,38.736254106502734],[-9.16105590715153,38.736246621659326],[-9.161034919997583,38.73623552875503],[-9.160973366994275,38.73622184756531],[-9.160950145521248,38.736224952578155],[-9.160932109776173,38.73622076965843],[-9.160910554209726,38.73621654567032],[-9.160897527414804,38.7362151921185],[-9.160880345065676,38.736209569437555],[-9.160868910010018,38.73619972553885],[-9.160856505367171,38.736186431187186],[-9.160848453476408,38.7361807280997],[-9.160833546082953,38.73617735534114],[-9.16037845704101,38.73606164832757],[-9.1603652406021,38.73605669327074],[-9.160287626195004,38.73602250723636],[-9.160237287889506,38.73600089018158],[-9.160200958312474,38.735988950297866],[-9.160169813759323,38.73597447862572],[-9.160151417526949,38.735951571568044],[-9.160121279786122,38.73592390362283],[-9.160091050430887,38.73591309905309],[-9.160064146167826,38.73590800317824],[-9.160050351573988,38.73590763813624],[-9.16002395223641,38.73590727590528],[-9.160012343292294,38.73590213551632],[-9.159974585719484,38.73588364144913],[-9.159920620901794,38.73587217190855],[-9.159905985452042,38.73587091346846],[-9.15984811929359,38.73586166710933],[-9.159815353281681,38.735857622608165],[-9.15970760533833,38.735844941626034],[-9.159685364634013,38.73584265110375],[-9.15965408219112,38.735836197436605],[-9.159624124839208,38.73583473142857],[-9.159609906990207,38.73583372149647],[-9.15958766177984,38.735830314029506],[-9.159501656093632,38.735810820908746],[-9.159423694183019,38.735796472500255],[-9.159367517637005,38.73578634629707],[-9.15930051997487,38.735782710741326],[-9.159217121575784,38.73577741778264],[-9.159165651863615,38.73577713164381],[-9.159110782479441,38.735778767003914],[-9.159038030547634,38.73578368523432],[-9.158792116295764,38.73581695952605],[-9.158725107341596,38.73582779024724],[-9.158698435544128,38.73583329418095],[-9.158643433017799,38.73584089364751],[-9.15855652550449,38.73585236752195],[-9.158518115684778,38.735856560323235],[-9.158468942659983,38.73586165837241]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.5139710577032,1.853875022036498,-17.509458972561678,-2.0311059096248427,0.0045120851415205,-0.1772308875883448,0.1726572382185085,0.1728539948648826,0.1728539948648826,0.9815387560458998,-12.901702475019697,0.9812595621180944,-12.915557928365692,31.71051089064074,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2252039:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.1955463794575208,LINE:000748,BUS:JUNCTION:60:00933,BUS:JUNCTION:60:00934,"[[-9.153092537198598,38.733217221902834],[-9.153152819465214,38.73328729816692],[-9.153240618630782,38.73338780543263],[-9.15325181353735,38.73340188585241],[-9.153460820451416,38.733653691296254],[-9.153633260948828,38.73386135361561],[-9.153719877931497,38.73396273559002],[-9.153782091769072,38.73402946174014],[-9.15380519147375,38.73405737305113],[-9.153854922512691,38.73411648864766],[-9.153921362445546,38.734193257480854],[-9.153996419808268,38.734275914057186],[-9.154010877377559,38.734291344054476],[-9.15407550774805,38.7343653902556],[-9.154107390253664,38.73440352058187],[-9.154323027226447,38.73468998244493]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.617361750955162,-3.126323413018027,16.618507746803658,3.089240561363465,0.0011459958484962,-0.0370828516545622,0.1658562956824211,0.1657856789868984,0.1658562956824211,0.9810051710695976,-12.93134392724074,0.9810927535271812,-12.925120622889706,26.443503082288416,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2253018:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609100,E-REDES,,0.3421091434294634,LINE:000749,BUS:JUNCTION:60:00930,BUS:EREDES:1106P5470000:60,"[[-9.166263208190712,38.73790005010614],[-9.166281194891859,38.737905565783954],[-9.16628999772081,38.737908271261716],[-9.166301189743816,38.73791395517914],[-9.166311301903635,38.737917333655666],[-9.166321165751016,38.737934586310956],[-9.16632140494662,38.737943988315855],[-9.166310536142433,38.73796787408122],[-9.166298630235067,38.737994011963714],[-9.166290403241396,38.73801208233771],[-9.166291869365656,38.73801804151707],[-9.166300282194515,38.7380200208162],[-9.166313103522562,38.73802224933684],[-9.166341075611284,38.73803032489477],[-9.166351521545407,38.73803531280538],[-9.1663644228108,38.73804148602028],[-9.166378251238454,38.73806807166243],[-9.1663901489665,38.738092368404274],[-9.166397674174103,38.738102174307656],[-9.166409486123325,38.73811016772532],[-9.16642128657558,38.73811816124355],[-9.166440030816789,38.73812276941143],[-9.166458775060336,38.73812737757627],[-9.16648138637948,38.738144922701466],[-9.166489249160538,38.73815102341235],[-9.166509337732121,38.738169086296715],[-9.166516527111783,38.738175544271684],[-9.166528781177952,38.73818866819675],[-9.166641254758524,38.738232801218665],[-9.166823990244861,38.738304127861625],[-9.166865866889651,38.73832093478548],[-9.166891472407901,38.73833157136576],[-9.1669334140713,38.738349692825025],[-9.166955292482225,38.738359479643464],[-9.1669746567935,38.73837118036214],[-9.166994021111066,38.73838288107751],[-9.167006123386814,38.73839504246376],[-9.167018225796754,38.7384072128553],[-9.167025620978514,38.73842074908947],[-9.16703842472078,38.738431309881236],[-9.16704961624666,38.738446505944744],[-9.16705613895419,38.738455374868856],[-9.16706541845269,38.73846798462141],[-9.167084755433445,38.738549459818074],[-9.167076262280137,38.73860642819147],[-9.167074427134015,38.73861872205174],[-9.167074034190081,38.73862257185441],[-9.167072721861846,38.73863523040176],[-9.167071471637145,38.73864741098668],[-9.16707272888322,38.73866518120344],[-9.167066722175074,38.738688060128815],[-9.167060890482974,38.7387103159666],[-9.16705543968395,38.73873107313849],[-9.167048146111838,38.73875881865569],[-9.167037277469955,38.738793856113055],[-9.167032506571678,38.73881470634603],[-9.167027528752818,38.73883636010406],[-9.167025104434474,38.738861216025526],[-9.167024113205482,38.738871421611655],[-9.167024067537223,38.738876223162045],[-9.167023954442417,38.73889069065586],[-9.167023964085011,38.73889693296078],[-9.167024260468388,38.73891825174628],[-9.167024110208818,38.73892377484546],[-9.167023745397435,38.73893674027009],[-9.167022505707088,38.73895920764328],[-9.167022015225761,38.738975416981255],[-9.167022020989661,38.73898298346382],[-9.167022294510252,38.739000330021426],[-9.167019138123976,38.739013518346994],[-9.167017373294778,38.739019533161375],[-9.167013481964032,38.73903280005964],[-9.167009165088015,38.73904686341199],[-9.167008793236047,38.73906730535446],[-9.16700896762812,38.73909929042924],[-9.16699751653919,38.73910833659385],[-9.166998267918444,38.739126120299126],[-9.16699949225051,38.73915515052924],[-9.16700234445988,38.739222836728594],[-9.167003129117413,38.73924133175312],[-9.167019095077231,38.73925343188513],[-9.167038075005793,38.7392600015622],[-9.167084835038043,38.73927564817569],[-9.167098795845579,38.7392803076211],[-9.167170292329525,38.73930372494444],[-9.167233499119465,38.739322549647135],[-9.167260787432175,38.73933499981087],[-9.167312145284988,38.739358415335],[-9.167342443738828,38.73937223501116],[-9.167393518946914,38.73939837335249],[-9.167425132120227,38.739428359323824],[-9.167454492011865,38.73946477879339],[-9.167477961338925,38.73949390011578],[-9.167507648354933,38.739530667975465],[-9.167525634950607,38.73955285685383],[-9.16754319033775,38.73957465320904],[-9.167577797884784,38.73961843953489],[-9.167606594441077,38.73965486395752],[-9.167627070289907,38.73968375956437],[-9.167651646629993,38.739719437706675],[-9.167676716141086,38.73975581407838],[-9.1677037828267,38.73979509125965],[-9.167718091507362,38.739815853450494],[-9.167731262812822,38.739828743917876],[-9.16784749103953,38.739822876330386],[-9.167858806384787,38.73982273997789],[-9.167869777178767,38.73979558334998],[-9.167897224869389,38.73979516884497],[-9.167921053532776,38.73979661500045],[-9.167982034271406,38.73981575628758],[-9.168010780805657,38.73981767226078],[-9.168036062236913,38.73981936673611],[-9.168052407447789,38.73981949202664],[-9.168080294744508,38.73981925373586],[-9.168107521895168,38.73981551726774],[-9.168143473351732,38.73980982980514],[-9.168164927565488,38.7398061445205],[-9.168192841863295,38.73979902402242],[-9.168206856314017,38.739795449751014],[-9.168247511142386,38.73978812616586],[-9.168255635732033,38.739789243132364],[-9.168260234200792,38.739763647285564],[-9.168261905798621,38.73975437246551],[-9.168316429209,38.73974850220975]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.419628021147808,-2.5328921110849363,15.421442339075828,2.441614029858006,0.0018143179280194,-0.0912780812269304,0.1531920166024151,0.1530465296751978,0.1531920166024151,0.9815387560458998,-12.901702475019697,0.9816705827900036,-12.895791131148066,28.103470299470768,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1003696:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,0.6159140551395662,LINE:000750,BUS:JUNCTION:60:00935,BUS:JUNCTION:60:00936,"[[-9.260819586947353,38.73736732435496],[-9.25875741617104,38.73753980733349],[-9.257387978008024,38.73759672017672],[-9.256675281411457,38.737239247316566],[-9.256430271696336,38.73505695607035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.356375253801435,-4.3491591295073695,23.36748457460641,4.38055669883528,0.0111093208049766,0.0313975693279102,0.2345433760158416,0.2345323328438214,0.2345433760158416,0.9747025255340008,-13.567200010337656,0.9754330532331542,-13.48327361713732,33.655241213350784,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2622957:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5610300,E-REDES,,1.9707011461061577,LINE:000751,BUS:JUNCTION:60:00937,BUS:EREDES:1115P5187100:60,"[[-9.233373959212567,38.75723785487403],[-9.23323935215785,38.7572881257874],[-9.233147325384023,38.75732667250573],[-9.232841118809363,38.75745377468675],[-9.232509324246632,38.75759349371382],[-9.232293494250166,38.75769527810243],[-9.232142288269912,38.75781391046225],[-9.232018152049053,38.75799252227657],[-9.232022104870914,38.75800345644385],[-9.232033124010506,38.758013819639956],[-9.23205242907209,38.75802661796048],[-9.232077218026461,38.75804142740212],[-9.232490317653232,38.758235760196],[-9.23259764589948,38.75828625514442],[-9.232783803912382,38.758359364199244],[-9.233361713133828,38.758622220734736],[-9.233440800047005,38.75866377527554],[-9.233672993107929,38.75878578405146],[-9.234253861433931,38.7590962049274],[-9.23464481784194,38.75930787159168],[-9.23479461086435,38.75938817550796],[-9.234868168588559,38.75944410351434],[-9.234872813870163,38.75945290522433],[-9.234859189625098,38.75951247568652],[-9.234853163102358,38.75952081066114],[-9.23483076898893,38.759531597119306],[-9.234809253769953,38.75954043861981],[-9.23479369835466,38.75954781865307],[-9.234785509250171,38.75955168820277],[-9.234774860212232,38.759568389928724],[-9.234735185330065,38.75961048813826],[-9.234662962206494,38.75968308738724],[-9.23445145685907,38.75989860222096],[-9.2341165968687,38.760239595831564],[-9.233818212838102,38.76053634090298],[-9.23379820944771,38.7605582291281],[-9.233715548133649,38.76064867141483],[-9.233671611474652,38.7606979976019],[-9.233625862710943,38.76074320632545],[-9.233556189904306,38.76081271821936],[-9.233494806616045,38.76088039540666],[-9.23339177331468,38.76100024153243],[-9.233345274943613,38.761047601046535],[-9.233343673537968,38.7610624157998],[-9.233347125417426,38.761078155743085],[-9.233340321998606,38.761125762539024],[-9.233283983036198,38.76125740079051],[-9.233272497016054,38.76127283117481],[-9.233267970248843,38.761283701108056],[-9.23327380798138,38.7612982295442],[-9.233353270060922,38.76150686443947],[-9.23341327822762,38.76165567338607],[-9.23344848739453,38.761745724688154],[-9.233489260497747,38.76184745154175],[-9.233623360455315,38.762191452190855],[-9.233802377739288,38.76265065184948],[-9.233872824375107,38.762822737047166],[-9.233935741523606,38.76298399390605],[-9.234018663658393,38.76320190058455],[-9.234109982313486,38.76343532931004],[-9.234116926931563,38.7634447579043],[-9.234127340435604,38.76344858701242],[-9.234141678523928,38.763446524087634],[-9.235387639925534,38.763154343299355],[-9.235906278314035,38.76304111676087],[-9.236067029703317,38.76302342873885],[-9.23675494098887,38.76298341640154],[-9.236835242878998,38.762978747600926],[-9.237188934087683,38.76295817016353],[-9.237358168442656,38.762946723513764],[-9.237540375172197,38.76293568530426],[-9.237673335104159,38.76292578852302],[-9.237782624273466,38.76291929537769],[-9.238011807665579,38.76293370887094],[-9.238184705516552,38.762956851924734],[-9.238416280358118,38.76299497725768],[-9.238610945011372,38.76302699327181],[-9.238625567696769,38.76303144867372],[-9.238665974629775,38.76310523525228],[-9.23867255598583,38.763118666431716],[-9.238668768024763,38.76313486212409],[-9.238645942863855,38.76322052536226],[-9.23864253054725,38.76323348373209],[-9.238635010477658,38.763262046314416],[-9.238628446884176,38.763286987749126],[-9.238634252366806,38.76334624842859],[-9.238648092896883,38.763432600197696],[-9.23866217220594,38.763486756198105],[-9.238679338367904,38.76355602488818],[-9.238714950831923,38.76373122946424],[-9.23874470543832,38.76386536939587],[-9.238774892466838,38.76398356159982],[-9.238813680904062,38.76417663432868],[-9.238847491119216,38.764296981046655],[-9.238909010406276,38.76433946390703],[-9.238933141289401,38.76435612467262],[-9.238966071546836,38.76436669391657],[-9.239002645095491,38.764367338177436],[-9.239399572957444,38.76431809614955],[-9.23941270595307,38.76432143060314],[-9.239427846389983,38.76432661061689],[-9.23950787883843,38.764374358296905],[-9.239533348850932,38.76437865669361],[-9.239535678522715,38.76439092109975],[-9.239539129953569,38.76439909438511],[-9.23954111591897,38.7644062456799],[-9.239555127628535,38.76445671805369],[-9.239588525896034,38.76457488858845],[-9.239594122373736,38.76461909032156],[-9.239601120145604,38.76468322179993],[-9.239605161408292,38.76474439976364],[-9.239603940835933,38.76480755526425],[-9.239603084118079,38.76485034992849],[-9.239599846568813,38.764877574850566],[-9.239591094620973,38.76494474712914],[-9.239583162862521,38.76499428357526],[-9.239576491220705,38.76504197951113],[-9.239560327704194,38.7650971157198],[-9.239546143099165,38.76514035201698],[-9.239512549522914,38.76522527977622],[-9.23946966647497,38.765328509149015],[-9.239423145071417,38.765440501451025],[-9.2393943055173,38.76551741229683],[-9.239356992578777,38.76561703978975],[-9.239315855659962,38.76572681915627],[-9.239284312283036,38.76583201273145],[-9.239261203527562,38.76592166014008],[-9.239242030582792,38.766021043581866],[-9.239234214806947,38.766080334227624],[-9.239226378240131,38.766139769192485],[-9.239229056524032,38.7662021040516],[-9.239231773085908,38.76626468175482],[-9.239239633186932,38.766331759587096],[-9.239252283213348,38.76643924555426],[-9.239260971949253,38.76651228762736],[-9.23926902447165,38.76659924360351],[-9.23927631879957,38.766674370659686],[-9.239282252342049,38.76673292745573],[-9.239286556828159,38.7667776548732],[-9.239292344295432,38.76683792451344],[-9.239297157318479,38.76688800668467],[-9.239300109538796,38.766931593934565],[-9.239305045655245,38.7670052570698],[-9.23930899865938,38.76704064684179],[-9.239320914299954,38.767147500203265],[-9.239328768759526,38.76721791992508],[-9.239338562666019,38.76730586823911],[-9.239344719357842,38.767364711156],[-9.239350727928988,38.76744373269978],[-9.239357054936022,38.76752697582957],[-9.239371621636414,38.76767801378149],[-9.239393571465518,38.76789204456156],[-9.239405737318336,38.76800612869955],[-9.239413473488067,38.76807855824063]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.854997789664,0.8366591046999386,18.8693810831402,-1.206199089791515,0.0143832934761967,-0.3695399850915762,0.1849549764612635,0.185164549109685,0.185164549109685,0.9819191454056234,-12.562910952544058,0.9825924915520808,-12.481392100617118,29.52193828377817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2624106:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5610300,E-REDES,,0.6500489685129291,LINE:000752,BUS:JUNCTION:60:00937,BUS:EREDES:1115S5480500:60,"[[-9.233373959212567,38.75723785487403],[-9.233697436017293,38.75711702894537],[-9.233800333728357,38.757015676609164],[-9.233837621251636,38.75696800743392],[-9.233876305559653,38.756898220155435],[-9.233901938607405,38.75684750818742],[-9.233898997132526,38.75675800831669],[-9.233899130197718,38.75674721582658],[-9.23387288593807,38.75668341855891],[-9.23385478794875,38.756634668392834],[-9.233845576765605,38.75660648007355],[-9.233687005743809,38.75618913511667],[-9.233518515272882,38.7557841789616],[-9.233482511732252,38.75569463949853],[-9.233403473442793,38.75549518832823],[-9.233332102693598,38.755317796757474],[-9.2332823389521,38.7551705033916],[-9.233243398305733,38.75503429555336],[-9.233225063589662,38.7549244481944],[-9.233210353345802,38.75481240481412],[-9.233197230766661,38.75467417906007],[-9.233191300249922,38.754508411985164],[-9.233175162643501,38.754211471718136],[-9.23314896125977,38.7535808905017],[-9.233145076280735,38.753412726076284],[-9.233143286406458,38.75339506981179],[-9.233127760358503,38.753357140545376],[-9.233015604961972,38.75325706800081],[-9.23297459396268,38.75325549082065],[-9.232771052547648,38.753260012080645],[-9.232278146325116,38.753272302961825],[-9.232236920233502,38.7532664578916],[-9.232192531185184,38.75321420782287],[-9.232182430096682,38.75320065626075],[-9.232177554445437,38.7531910368982],[-9.232176456566261,38.753154007512634],[-9.232165944760645,38.75288152403009],[-9.232156950865699,38.75260899921641],[-9.232131643057741,38.75252058359868],[-9.232108803299917,38.75247602131892],[-9.232103009155793,38.75245977191411],[-9.232105625601514,38.75244438011198],[-9.232111253156399,38.752432554033824],[-9.232146420771738,38.75242669212728],[-9.232198090784449,38.75242425987174],[-9.232219194246253,38.752423178372645]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.857611537583058,-0.8366176377586736,-18.85287211829932,0.714833047144333,0.0047394192837373,-0.1217845906143405,0.1849805471967744,0.1849280142370787,0.1849805471967744,0.9819191454056234,-12.562910952544058,0.9816911955491026,-12.589628283161582,29.49260171183088,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2624115:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,1.7981513989042592,LINE:000753,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:00941,"[[-9.239356192284854,38.76736407994959],[-9.239355535583885,38.76735509650111],[-9.239355058510423,38.767353263455064],[-9.239350033633514,38.76730511094428],[-9.239340239434496,38.76721714461867],[-9.239332384963761,38.76714672489776],[-9.239320469166971,38.76703986253135],[-9.239316518525202,38.767004625868076],[-9.239311607912152,38.76693112463006],[-9.239308631005505,38.76688742952223],[-9.239303816581597,38.76683725728788],[-9.239298029104758,38.766776987648335],[-9.239293724054386,38.7667322242059],[-9.239287790502622,38.76667366741058],[-9.239280496719912,38.766598576380765],[-9.239272443069419,38.766511548354636],[-9.23926372992139,38.766438416436955],[-9.239251079878004,38.76633093047128],[-9.239243269960122,38.76626412239485],[-9.239240557288039,38.76620179687042],[-9.239237911472705,38.76614007422686],[-9.239245665470447,38.76608125256693],[-9.239253438564381,38.7660221785096],[-9.239272526148783,38.765923228244404],[-9.239295548431691,38.76583394196096],[-9.239326982326794,38.76572910972837],[-9.239368031099986,38.76561958340901],[-9.23940534402432,38.76551995591283],[-9.239434139502837,38.76544317158993],[-9.239480616547636,38.7653312877965],[-9.239523521752758,38.7652280041636],[-9.239557226174291,38.765142805119574],[-9.239571497786914,38.765099243719185],[-9.239587858608607,38.76504347509983],[-9.239594592298886,38.764995328190395],[-9.239602523492241,38.76494575571814],[-9.239611296486212,38.76487845713151],[-9.23961457391555,38.76485083549251],[-9.239615448339622,38.76480769836801],[-9.239616664164991,38.76474423665078],[-9.239612592919448,38.764682608587165],[-9.239605568786649,38.76461826117486],[-9.239599917092862,38.76457346545808],[-9.239566372963406,38.76445479187881],[-9.23955138691147,38.7644008337593],[-9.239550253279088,38.7643967189839],[-9.239546921340317,38.76438883281216],[-9.239543564792285,38.7643711735261],[-9.23951282318,38.76436598831121],[-9.239433708152493,38.764318790414116],[-9.239414461679159,38.76431220809571],[-9.239401157337353,38.76431192887489],[-9.239341149034727,38.76432029839863],[-9.239032546368248,38.76435910101885],[-9.238969536179443,38.764364562292116],[-9.238938967857084,38.76435942032233],[-9.238865742666915,38.76434712508702],[-9.238862160880613,38.76433274671524],[-9.23883259097832,38.76421430548715],[-9.238787074973352,38.764028871979086],[-9.238778595247533,38.763992372073616],[-9.23874340850639,38.763888648559195],[-9.23873967807225,38.76387655954512],[-9.23868861627263,38.76366278627286],[-9.238673993301221,38.763562290835566],[-9.23866306122313,38.76352120221104],[-9.238652449403418,38.763481479720895],[-9.238637701922684,38.76335356602947],[-9.238639867733829,38.763288239717824],[-9.238646267541975,38.763263867318926],[-9.238657199921876,38.76322234636583],[-9.238680069691217,38.763136592625976],[-9.238684461748862,38.76311779699374],[-9.238676644791784,38.7631018373504],[-9.238634249060551,38.76302443050679],[-9.238614228159191,38.7630183327972],[-9.238418652261476,38.76298616328065],[-9.238186869831273,38.76294800388719],[-9.238012542252479,38.762924658188375],[-9.237701737328116,38.76292555572127],[-9.237668682322282,38.76292771517054],[-9.237556725509657,38.76293505315664],[-9.236888409447417,38.76297887528337],[-9.236854107998466,38.76298078506847],[-9.236739351773698,38.7629871488947],[-9.236066895573924,38.763024429861005],[-9.23598494830613,38.763033572494386],[-9.235906672086122,38.763042031824945],[-9.235094665676524,38.76322313665657],[-9.234163435883923,38.763442121219924],[-9.23414268001573,38.76344730731614],[-9.234128179493371,38.7634492816966],[-9.23411744860695,38.76344576184473],[-9.23410838361555,38.76343461476954],[-9.234099900976032,38.763412716014955],[-9.233933988440514,38.762962779295584],[-9.233883112486781,38.76282590079097],[-9.233636449592368,38.76218823911351],[-9.233436964618933,38.76170192078876],[-9.233328225107147,38.76142164449141],[-9.23329265259507,38.761316923025106],[-9.233283439938228,38.761296895677525],[-9.23327981825664,38.761284328044916],[-9.233283046255904,38.761276532973994],[-9.233294802807437,38.76126073973011],[-9.23335162655488,38.761127709716874],[-9.233358740982753,38.7610778840933],[-9.233355264294039,38.76106202728416],[-9.2333564636135,38.76105099054897],[-9.233401104019455,38.761005504134836],[-9.233504273131837,38.76088551259715],[-9.233565407505775,38.76081810798326],[-9.233634899031811,38.76074877794755],[-9.233680851798448,38.76070336912716],[-9.23372494672447,38.76065386128993],[-9.233807562851974,38.760563473469105],[-9.233827407693994,38.76054174887648],[-9.2341256786195,38.76024513095686],[-9.234460583770723,38.759904082848195],[-9.234672066655174,38.75968860424106],[-9.234744357682086,38.75961593228393],[-9.234784711633749,38.75957310704452],[-9.234794304649872,38.75955805468887],[-9.234799638308454,38.75955552721941],[-9.23481492015453,38.75954831190662],[-9.234836457825914,38.759539434162306],[-9.234861706830033,38.75952726959515],[-9.234870166633481,38.7595155787975],[-9.234884739866814,38.75945189186174],[-9.234877890992566,38.75943894939685],[-9.234801911847299,38.75938117065296],[-9.234651330266871,38.75930045983466],[-9.23426037360388,38.7590887751788],[-9.233679435741324,38.75877831895961],[-9.233447219411932,38.75865629240026],[-9.233367807936727,38.75861457878495],[-9.23278927318622,38.75835143992677],[-9.232603184757837,38.758278366255716],[-9.232496250375108,38.758228047756084],[-9.232083683768241,38.758033962179226],[-9.232059637894674,38.75801959612698],[-9.232041332288881,38.75800745496664],[-9.232032507719452,38.75799916089455],[-9.232030465277106,38.757993514278716],[-9.232163782049447,38.757796944700395],[-9.232266630086524,38.75770788069173],[-9.232281571057397,38.757699452878704],[-9.232390660845128,38.757655008206]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.68727096250939,-1.2360953514708548,-19.67298439612095,0.9010121132478108,0.0142865663884421,-0.335083238223044,0.1931766113055051,0.1929848741999211,0.1931766113055051,0.9825924915520808,-12.481392100617118,0.9819516576485448,-12.55900226910617,30.79935130267457,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
