source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:2716067:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1115L5605400,E-REDES,,4.590730408077539,LINE:000755,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:00943,"[[-9.24069316366094,38.769276367807876],[-9.240677959908622,38.76927757501833],[-9.24065793255766,38.769103268214565],[-9.24065114913469,38.76907536373182],[-9.240646192405524,38.76900121446733],[-9.240596945894145,38.76896622760123],[-9.240520249386279,38.768966369967],[-9.24048904590861,38.7689649275965],[-9.240452006282284,38.76896628794297],[-9.240426942596878,38.76896753463769],[-9.240402429163188,38.76896864999821],[-9.240374785731062,38.76896974100686],[-9.240330711690143,38.768972312037796],[-9.240291467343928,38.7689761883814],[-9.240254566378793,38.768979817286635],[-9.240220297637245,38.768989222157465],[-9.24018633859288,38.768999308664384],[-9.240160352916996,38.7690071486676],[-9.240087417861433,38.76902953107348],[-9.240045206986045,38.76904246117721],[-9.239980458392754,38.7690622437088],[-9.239928536990764,38.76907967063558],[-9.239866511147788,38.76909993170987],[-9.239841531010917,38.769108068366926],[-9.239816651354115,38.76911451962836],[-9.23977655168458,38.76912484440699],[-9.239744301509598,38.769133095027065],[-9.239737345575769,38.769134917490526],[-9.239698500065437,38.76916457885926],[-9.23966680297506,38.769160240475394],[-9.239628735126276,38.76915241346382],[-9.239603699054317,38.76913462647906],[-9.239582791467715,38.76911967379514],[-9.23956980754261,38.76910595209206],[-9.23956474208641,38.76910130711665],[-9.239563624298297,38.76910045297729],[-9.239554427227949,38.76909351418524],[-9.239535983174202,38.769079384857],[-9.239485817812144,38.769041496749615],[-9.239481632927918,38.76900898264689],[-9.23946797729512,38.76899795159111],[-9.239454573485855,38.76898832334537],[-9.239441325078756,38.768964938886995],[-9.239434708689812,38.7689433381276],[-9.239428247191823,38.76890497259398],[-9.239422329436556,38.768840020220544],[-9.239416688429175,38.76879370212691],[-9.239410052953644,38.76872995457822],[-9.239402386716103,38.76866130761075],[-9.239391912135886,38.76857921176525],[-9.23937907692771,38.76847839329871],[-9.239365074681585,38.76836832598934],[-9.23935335155855,38.768276171376996],[-9.239342356307183,38.768179001587356],[-9.239335670598944,38.76811274135848],[-9.239324898942112,38.76800621946424],[-9.239314998143971,38.767908390738704],[-9.239306534945209,38.7678246544234],[-9.239297486527844,38.76773655492466],[-9.239289617978903,38.76766001911974],[-9.23928490543248,38.76761420564694],[-9.239278990323092,38.76755684670787],[-9.23926698861343,38.76744666132024],[-9.239255643313022,38.767335767107376],[-9.239251640323076,38.76728449725258],[-9.239245233887628,38.767202804188486],[-9.239237050261941,38.767098446605765],[-9.239229703627487,38.76701175417447],[-9.23921720310435,38.766921381409354],[-9.239207792923327,38.76685376880563],[-9.239196849141816,38.76677328973936],[-9.239186112349463,38.766709914312955],[-9.239174391980061,38.7666454312537],[-9.23916288355316,38.76656042666458],[-9.239151097950232,38.76647163246228],[-9.239141802494903,38.76640175782983],[-9.239130190334327,38.766324176554164],[-9.23913107352364,38.766268194391714],[-9.239134545794556,38.76621818681221],[-9.239135653155788,38.76615735638626],[-9.239143074707762,38.76606438071831],[-9.23916220471833,38.7659428658017],[-9.239180257125023,38.765855833529486],[-9.239213347068418,38.76574201396959],[-9.239259363710906,38.7656271080463],[-9.239321347103441,38.76548673913529],[-9.23936139306579,38.76538900438194],[-9.239399544782389,38.76529600760211],[-9.239428148984981,38.76522545841473],[-9.23947913087705,38.76509018397235],[-9.239495974526912,38.765061163634876],[-9.239506614510603,38.76502158204186],[-9.239527724137096,38.764883059771975],[-9.239534428997644,38.76479064933491],[-9.239533602180682,38.76473868278546],[-9.239528640168027,38.764665578355206],[-9.239519378157468,38.76459564036167],[-9.239505980237968,38.7645268315095],[-9.239487069243236,38.764433339796504],[-9.239486882822701,38.76441905536196],[-9.239487448459547,38.76439983658895],[-9.239490832687364,38.76438878809481],[-9.239491359086362,38.76438711668084],[-9.23949755459668,38.76437409587159],[-9.239481723935285,38.76429081669885],[-9.23947967863779,38.76427982868781],[-9.239476923453278,38.76426534341401],[-9.239476278780195,38.764264574864235],[-9.23947490362619,38.764257489838805],[-9.239474128699069,38.764253506777216],[-9.239416918539513,38.76396818097039],[-9.239388721335413,38.76380761589492],[-9.239384430888437,38.76372510104664],[-9.239385510946551,38.76366326199155],[-9.23939437801878,38.763594602352946],[-9.2394096237338,38.76351807257229],[-9.23943079283354,38.76346672619581],[-9.239439358052874,38.763440297487996],[-9.239445448503742,38.763422719782156],[-9.239457398690675,38.763388269156835],[-9.239469183559192,38.76335428849762],[-9.23948202014457,38.76331764059614],[-9.239488158515805,38.76330167481093],[-9.239518113825564,38.763218114669236],[-9.239555432179841,38.763115208240606],[-9.239595025046135,38.763005389345956],[-9.239615130392622,38.762949999556206],[-9.239641895660473,38.762876666337974],[-9.239684807081549,38.762760501548854],[-9.239677006683388,38.76274934291734],[-9.239688857762943,38.76271742436802],[-9.239688715852798,38.76269858161372],[-9.239679187521977,38.76268281841891],[-9.239663149704697,38.76267017956361],[-9.239634448359293,38.76265627359505],[-9.239591684711176,38.762645131198795],[-9.239496616068797,38.7626203696242],[-9.239420492070105,38.762600553757274],[-9.239373987089063,38.762588518955916],[-9.239345903253847,38.76258180421148],[-9.239344004382541,38.76258176816539],[-9.239321718646584,38.7625534520429],[-9.239287180997135,38.76248426703156],[-9.239286887984266,38.76248019833013],[-9.239283254771323,38.76246174897537],[-9.239260185230284,38.762325446993685],[-9.239210473945118,38.761803931129926],[-9.239201867147747,38.76170042418249],[-9.239177842134977,38.76162060948748],[-9.239169682229704,38.761608508418014],[-9.23915670288213,38.761603172767764],[-9.239046606973268,38.761571482194185],[-9.238754982837328,38.7614835649738],[-9.238743317765683,38.7614776583482],[-9.238739084575032,38.76147471690574],[-9.238734836252359,38.76146930749708],[-9.238728482341433,38.76146016182639],[-9.238705831164541,38.76143570433521],[-9.238697538172717,38.761429873850865],[-9.238686559270706,38.761425933404865],[-9.238394329319364,38.761338948808934],[-9.238130656645037,38.76124836022688],[-9.237836783280772,38.76107944674486],[-9.237528735723359,38.76091041443708],[-9.23728030644749,38.760768948287],[-9.237033853615724,38.760630993922895],[-9.236758005042164,38.76047722026979],[-9.236706890936958,38.760448933050014],[-9.236615050797242,38.760407231114684],[-9.236587035699351,38.760392966595],[-9.236578664156632,38.7603760572276],[-9.236580085861895,38.76036231604755],[-9.236589748896856,38.76034436240589],[-9.236634058127759,38.76028577168995],[-9.236764410144605,38.76011384306411],[-9.236811659061242,38.76005044138951],[-9.236839568599287,38.76003326096796],[-9.23686116233582,38.76000490767002],[-9.236875385504112,38.75997307504479],[-9.236874044775979,38.75995179351807],[-9.236873407452366,38.75994254863598],[-9.236892978814364,38.75993001396885],[-9.236888903441736,38.75991864876367],[-9.236862270987602,38.75984410970409],[-9.236822724270178,38.759829566971916],[-9.23680104175025,38.75981935012244],[-9.236762016627676,38.75980282074211],[-9.236703687525548,38.759773646931116],[-9.2366720390006,38.75978112535135],[-9.236670406407649,38.75978044719653],[-9.236605950397879,38.759747863308405],[-9.236568970553472,38.75972892748223],[-9.236532989163152,38.75971132435141],[-9.236501118671953,38.75969620449839],[-9.236487091896775,38.75968781583138],[-9.236477782987894,38.75968098592823],[-9.236461270087766,38.759672521678645],[-9.236347309091444,38.75960776176395],[-9.236082260476081,38.75948106961142],[-9.236024096619301,38.7594543710134],[-9.236019995053983,38.75944204219945],[-9.23594043129084,38.75940552923469],[-9.235811556917604,38.7593494310076],[-9.235655517544842,38.75927370928029],[-9.235506257872073,38.75920342700638],[-9.235396830551176,38.75915355809817],[-9.235372666678753,38.75913906774259],[-9.23535524928495,38.75912041515649],[-9.23534141282095,38.75910046766784],[-9.235332170368375,38.7590800173953],[-9.2353270800783,38.75904979958536],[-9.235371486834579,38.75845838466162],[-9.235389854440747,38.758247502934864],[-9.235406280021826,38.75817043099364],[-9.235412454135917,38.75808432206515],[-9.235412258143521,38.75807533422608],[-9.235381603727811,38.75798600609961],[-9.235278189163342,38.75762732312253],[-9.235224575525725,38.75745302589308],[-9.235223598324582,38.757450080593706],[-9.235216327714472,38.75742692738695],[-9.235215384188983,38.7574239277232],[-9.235213987466441,38.75741913980563],[-9.235204601381854,38.75738710696136],[-9.235199428332512,38.75736942864601],[-9.23519595579722,38.757357589281156],[-9.235187395731028,38.75732839507001],[-9.235175704089464,38.75728933096048],[-9.23518418771199,38.75727845961386],[-9.234988281398506,38.75664328437994],[-9.2349819151898,38.756630292318164],[-9.23496704153081,38.75662512720803],[-9.234929550165464,38.75654893367058],[-9.234905515642222,38.75647778350014],[-9.234828967074943,38.7562490798251],[-9.23479372973869,38.756151895012465],[-9.234762458236316,38.75606571620243],[-9.234747065152014,38.756028299359826],[-9.234727036040873,38.75597967564718],[-9.234706860731217,38.755928278936096],[-9.234675795541914,38.75584652093657],[-9.234635769296,38.75575058830274],[-9.234590023617066,38.755645548793225],[-9.23454530949211,38.75553502284002],[-9.234494831758054,38.75540952639946],[-9.234438645358631,38.75526963543778],[-9.234382961538659,38.75513099177397],[-9.234367342005298,38.75509228890762],[-9.234341015792719,38.75502763676743],[-9.234296984826013,38.75491959038585],[-9.234228422037733,38.754751342709774],[-9.234194482708817,38.75466663913345],[-9.234155647769478,38.75456879444274],[-9.234118898397094,38.75447639774281],[-9.233992853529752,38.75416387519383],[-9.233985131758741,38.7541479863661],[-9.233883625340827,38.75386239946843],[-9.23387721047373,38.753828266694605],[-9.233871761418815,38.75377690206329],[-9.233870290228465,38.75375679270822],[-9.233861722283997,38.7537307601591],[-9.23385685221427,38.75368113756167],[-9.233850561461523,38.75359973113483],[-9.23384726590337,38.75355225553678],[-9.233832954492419,38.75348113950209],[-9.233832706763218,38.7534089450137],[-9.23384990585678,38.75248543802916],[-9.233851739795758,38.75214099272158],[-9.23385443179764,38.75191515290577],[-9.233854721401507,38.75177019800819],[-9.233857910132725,38.75173295705792],[-9.233861942311652,38.75158527355024],[-9.23387956726992,38.751441821570445],[-9.233890151279493,38.75134242968313],[-9.233901486543289,38.751288888994054],[-9.233926857761114,38.75122277625781],[-9.23394137287966,38.75118003284686],[-9.233954031631788,38.751150467218444],[-9.233974297365565,38.75108597897819],[-9.23398400908611,38.75105851291919],[-9.234082475888497,38.75091422625696],[-9.234134193844195,38.750853674906665],[-9.234244061391923,38.75073492552387],[-9.234271107173253,38.75070217050349],[-9.234295501246345,38.75067126906309],[-9.234309737815902,38.75064857040388],[-9.234321473305375,38.75061658136195],[-9.234332770876566,38.750568094312136],[-9.234355440923258,38.75046103986536],[-9.234377007664394,38.75037872200892],[-9.23439097053988,38.75032329187486],[-9.234405660186049,38.75026500844188],[-9.23441355330963,38.75023150631893],[-9.234429796584982,38.75013141240958],[-9.234437208255722,38.7500845653892],[-9.23443861496781,38.750069085862556],[-9.234448234246797,38.749953408048256],[-9.23446463134025,38.74975567801604],[-9.234470758051772,38.749679153675444],[-9.234472274496014,38.749619976667596],[-9.234473752695655,38.74956130445235],[-9.234466485596766,38.7494650534896],[-9.23447559598316,38.74944712322596],[-9.234468656468268,38.74930413712209],[-9.23446324686581,38.74919254649534],[-9.234452269091465,38.74918256144187],[-9.234444006533337,38.74916513741218],[-9.234373116316203,38.74891180665789],[-9.234287119520573,38.748621578633184],[-9.234190195498819,38.748281226565204],[-9.23409808790658,38.74797425661263],[-9.234060813534269,38.74784823890243],[-9.234034167922568,38.747758881431686],[-9.234012823950485,38.74771955687967],[-9.234008747429803,38.747705047860855],[-9.234005620343252,38.7476939348052],[-9.234003346111434,38.747685921368934],[-9.233999671703687,38.747672876815464],[-9.233951321008806,38.7475087347657],[-9.23391613815535,38.747318238006095],[-9.233857860819697,38.747148829936094],[-9.233810382262241,38.74698376079704],[-9.233741674573231,38.746744902389395],[-9.233727960666169,38.74670056958995],[-9.233711623084885,38.7466898243087],[-9.233700555271653,38.746685920240594],[-9.233591069018656,38.74665706500634],[-9.233561971307807,38.746651295181266],[-9.233550676971765,38.746646123145574],[-9.233432355127254,38.74658197773628],[-9.233410466960457,38.746569312049324],[-9.233405109935148,38.74656277790573],[-9.233379564681764,38.74651947538849],[-9.233366748185697,38.74648935728029],[-9.233351645864,38.746457197949894],[-9.233331121323653,38.746415757728656],[-9.233307901094221,38.74638302636085],[-9.23329810272598,38.74636891354338],[-9.233267773966046,38.74633916767786],[-9.233239812963067,38.7463197853924],[-9.233193961072448,38.74629410418648],[-9.233158559579731,38.74628454737755],[-9.233090508599608,38.74626562397612],[-9.23308100341211,38.746263848959764],[-9.232998738706659,38.74624886972964],[-9.232809627197602,38.74624125668122],[-9.23263295703347,38.746240858408854],[-9.232575290356111,38.7462382489534],[-9.232538289354757,38.746230886893144],[-9.232475551451746,38.74622311869364],[-9.23245399241886,38.746219133172275],[-9.232324915295417,38.74615408807623],[-9.23215051995677,38.74607634533149],[-9.231986207095035,38.74598326632315],[-9.231865802389601,38.74589042228678],[-9.231759740366238,38.745781031035605],[-9.231658223310294,38.74564249294079],[-9.231603434940883,38.745541095194135],[-9.231532414637709,38.745432788125306],[-9.231492861678,38.745374520057936],[-9.231467221091377,38.74532939844203],[-9.231424500343362,38.74517261562222],[-9.231367118105759,38.744935847004875],[-9.231338347150508,38.74482162049921],[-9.231298498686277,38.74471256956594],[-9.23125960609292,38.74461708426972],[-9.23121989957456,38.744540513838786],[-9.231129317324202,38.74438730686286],[-9.231152184777674,38.74436790526701],[-9.231161930754828,38.74429241888544],[-9.231164037870208,38.74426632168599],[-9.231215999483641,38.74397586500531],[-9.2312144026145,38.74393175116242],[-9.231235355696718,38.74384680029708],[-9.231242942645997,38.74378128775786],[-9.231260938048427,38.74372097383193],[-9.231280480449595,38.74364379188441],[-9.231288158152172,38.743631433101186],[-9.231301223125225,38.74362460842052],[-9.231322966967847,38.74361595457665],[-9.231340716706514,38.74360860840125],[-9.231358931598697,38.74361058985444],[-9.231417845097702,38.74360614414514],[-9.231484932826167,38.74359996405874],[-9.231534146223526,38.74359525827397],[-9.2315889987555,38.7435937601935],[-9.231629036069702,38.74358546557643],[-9.231767265085972,38.74354570148342],[-9.231783031465154,38.74353053718578],[-9.231847767146174,38.743464045257824],[-9.231867571293495,38.74344142957623],[-9.23195051660662,38.74335860629719],[-9.232005725466959,38.74328592558529],[-9.232038686730121,38.74324077476522],[-9.23207897741387,38.74317482813677],[-9.232081939449486,38.74316248667981],[-9.23207866354282,38.74314614147165],[-9.231950690290994,38.742954806131536],[-9.231758356147663,38.74265869504346],[-9.23169743790955,38.74256318298189],[-9.231323174758629,38.741977824645524],[-9.231197751433246,38.74178674366913],[-9.231077501626569,38.74161422385752],[-9.230734968174815,38.741170544910126],[-9.23028932472493,38.740400898464095],[-9.229961217734667,38.73991171853019],[-9.229722967287955,38.73954372122858],[-9.229403517876541,38.739050837166666],[-9.229244799643183,38.738784761974166],[-9.228973315692706,38.73835044488603],[-9.228933787008309,38.738306137620896],[-9.22887162134932,38.738218049059284],[-9.228516910310343,38.73768831848688],[-9.22842271451634,38.73752272140115],[-9.228425929059185,38.73749002015908],[-9.228417030824625,38.737448145602976],[-9.228410754348532,38.737425036591375],[-9.228405901774488,38.73736870267583],[-9.228381491166356,38.73728261956381],[-9.228268412024864,38.73707793478629],[-9.228241879709293,38.737041098856025],[-9.228101484684382,38.7368159613931],[-9.227942210231499,38.73663470640447],[-9.227779548351927,38.73639657203777],[-9.227611536628881,38.73617704354708],[-9.22734444587559,38.73585880902687],[-9.2270537767756,38.735564368119114],[-9.22694651750288,38.73549405000432],[-9.226577494484456,38.73517977744514],[-9.226467798353957,38.735080098442744],[-9.226376212170873,38.73500051713935],[-9.226359963663628,38.73499987664646],[-9.22629856266819,38.734947161901275],[-9.226028332409792,38.73471113133111],[-9.22583947186409,38.73454911169111],[-9.225755469804122,38.73448112948818]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9825924915520808,-12.481392100617118,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020333:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5600500,E-REDES,,0.4459630730754126,LINE:000756,BUS:EREDES:1111S5903100:60,BUS:JUNCTION:60:00945,"[[-9.30350824221309,38.75139927425041],[-9.304035944651359,38.75131664682252],[-9.308310845736141,38.75025004183716],[-9.308380222023892,38.75017745912188]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6001 PS TRAJOUCE-SÃO MARCOS I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2188283288043478,0.3625745652173913,14.434782608695652,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.350585158524714,-3.2021811058772935,8.352892658552038,3.199162314952285,0.0023075000273244,-0.0030187909250085,0.0887908966198797,0.0887665930546754,0.0887908966198797,0.9692310345033464,-14.138682353437698,0.9696128694971752,-14.121102065246102,19.25423324729041,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2705528:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.912483596627836,LINE:000757,BUS:JUNCTION:60:00946,BUS:JUNCTION:60:00947,"[[-9.306713646556311,38.706677974109354],[-9.306828950248297,38.70525053943843],[-9.306696732130273,38.703642753462866],[-9.30798790807099,38.701896003977],[-9.307928401706468,38.70107474553364],[-9.306527886378909,38.699686232981776],[-9.306537421148752,38.699145726562875],[-9.306537206679954,38.69912770422147]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6112 TRAJOUCE-FIGUEIRINHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2144148149727148,0.3538793042291951,21.68349249658936,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.21645752072078,1.7572765859897217,-22.18753445849932,-1.7303950334268872,0.0289230622214624,0.0268815525628345,0.2219757273318818,0.2219920041308084,0.2219920041308084,0.9660771095912012,-14.44268095339682,0.9646651811668868,-14.559288905728025,48.13878437185481,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2716067:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1115L5605400,E-REDES,,0.2563363613130799,LINE:000758,BUS:JUNCTION:60:00943,BUS:JUNCTION:60:00948,"[[-9.225755469804122,38.73448112948818],[-9.225684591993568,38.73442376848685],[-9.225617436451605,38.73435939716666],[-9.225599018939008,38.73433266340851],[-9.225589384961816,38.73431253118584],[-9.22558139484485,38.73428179947303],[-9.225561766545248,38.73425937373651],[-9.225373943340752,38.73410112686559],[-9.225335888290644,38.7340913042137],[-9.22531577622026,38.7340869164731],[-9.225271909777138,38.73407911186791],[-9.225243078022414,38.734062501119396],[-9.225197883502723,38.73402567693991],[-9.225080031093505,38.733931621681286],[-9.224919038941193,38.733801209208124],[-9.224757822173244,38.733676392420186],[-9.224620083965752,38.73359119712789],[-9.224603513059826,38.733579191624045],[-9.22460173056624,38.733577685982695],[-9.224606268158588,38.733568302515025],[-9.224323906087823,38.73333086803665],[-9.223966040127994,38.73303938039738],[-9.223730985387819,38.732839893353095]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1002622:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613400,E-REDES,,0.515025689311015,LINE:000759,BUS:EREDES:1107S5097500:60,BUS:JUNCTION:60:00914,"[[-9.105019870252503,38.784173390612395],[-9.104994854750098,38.78414744952575],[-9.104988247778772,38.78412959716523],[-9.104982706498726,38.78406485960668],[-9.104976811092602,38.78405701793292],[-9.104954631234122,38.78403817834238],[-9.104932012691128,38.784026854863676],[-9.104887239837133,38.78400533900216],[-9.10485894839886,38.78399407177191],[-9.104804781435769,38.7839697786725],[-9.104799165319015,38.78396893368351],[-9.104475021920136,38.78397010178266],[-9.104337542253976,38.783976921302],[-9.104287001516756,38.78397471179447],[-9.104254853676,38.78396674633397],[-9.10424022678606,38.78394560080164],[-9.104202358833497,38.78389949008952],[-9.104200024803296,38.78387847642538],[-9.104224076052859,38.7837682645838],[-9.104296561147466,38.783471360281425],[-9.104314293438243,38.7833890529803],[-9.10431630060981,38.78337330874031],[-9.104270505990186,38.7832621560217],[-9.10424551793368,38.7832246395813],[-9.104200845768469,38.783182530896845],[-9.10415431065762,38.783156615619724],[-9.103972426553195,38.7830858422276],[-9.103774934483111,38.78300552409186],[-9.103570438968033,38.782964537670026],[-9.10349736744106,38.78295737181528],[-9.103435140517558,38.78296065478333],[-9.1030006894876,38.7830004696694],[-9.101469012963292,38.78313727542437],[-9.101188901257224,38.78316202049872],[-9.101171382353806,38.783162634277275],[-9.10115158672619,38.78316933816985],[-9.10097532672525,38.783146533753154],[-9.100864463631078,38.78315394805982],[-9.100459688438185,38.78318769732745],[-9.100326499949622,38.78320286825948]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.420698280049244,2.3345729239231647,-14.418461586961778,-2.4345424883364237,0.0022366930874664,-0.099969564413259,0.142663072791622,0.1428288482634269,0.1428288482634269,0.9853275914681026,-12.611389469840644,0.9851341341133149,-12.62567871805486,22.772093599181613,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020849:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627400,E-REDES,,0.4703652189245122,LINE:000761,BUS:EREDES:1107S5097500:60,BUS:JUNCTION:60:00950,"[[-9.105244210676645,38.78435651349461],[-9.10531100306669,38.78435543444071],[-9.105396632356,38.78431948249881],[-9.10542931308776,38.7842507062032],[-9.105425509693061,38.784230839789245],[-9.105415824696575,38.784186386206535],[-9.105406793197808,38.78413413547455],[-9.105396605964922,38.784051916589675],[-9.10538709196379,38.7839726556408],[-9.105357336698686,38.783877475544834],[-9.105309450424857,38.78378275280064],[-9.10527545091162,38.78371988281148],[-9.10527795204139,38.78365586191764],[-9.105289016140238,38.78362235097036],[-9.105311672251482,38.783573835595774],[-9.105374387478808,38.78349390062573],[-9.105417472537553,38.783448890132256],[-9.105367880945764,38.78324825049182],[-9.1053598631517,38.78308692547412],[-9.105351456466169,38.78291308292077],[-9.105319555914997,38.782796365130025],[-9.105323625367792,38.782688589523474],[-9.105313144715353,38.78256531573145],[-9.105292511194222,38.78240715845776],[-9.105269310944436,38.78207636200271],[-9.10525734474942,38.78195130802906],[-9.105252161363193,38.78184858179186],[-9.105245042357545,38.78179137884069],[-9.105245675478386,38.78174147062367],[-9.105225399008852,38.78169076380507],[-9.105119892530208,38.7816205177104],[-9.105093377888668,38.78159851650001],[-9.105055696764063,38.781556782253915],[-9.105040310000057,38.78152289717427],[-9.105011129575518,38.781471570898546],[-9.105016446164973,38.78135392139901],[-9.105018991965474,38.78120176826653],[-9.10501740077115,38.78111267683806],[-9.10501823192997,38.78109086214551],[-9.10502659662049,38.781041655170704],[-9.105036650192815,38.78102609609547],[-9.10504392454513,38.78097710538098],[-9.105050501772116,38.78096655655341],[-9.105066538487094,38.78095769443517],[-9.105444681599197,38.78076919086691],[-9.105536609612852,38.78072199869514],[-9.105554027926015,38.78071742169205],[-9.105578524750092,38.780710389620076],[-9.105599598727927,38.780704683191786],[-9.105666311831202,38.780697182083294],[-9.105732753907679,38.7806900615219],[-9.105735799967931,38.78068895519651],[-9.105745592132633,38.7806821087363]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.927757725607343,3.480458188839079,-25.92121133031606,-3.5635643880190617,0.0065463952912878,-0.0831061991799826,0.2554762237016937,0.2556011392908948,0.2556011392908948,0.9853275914681026,-12.611389469840644,0.9850230232196584,-12.63527382070772,40.75208292133334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2811072:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612100,E-REDES,,3.0789441327680667,LINE:000764,BUS:JUNCTION:60:00951,BUS:EREDES:1107S5901900:60,"[[-9.130443804737716,38.86276171027592],[-9.130924207427304,38.86403264571405],[-9.131552243733251,38.866891644221674],[-9.131995754242281,38.86918165019148],[-9.131705726441835,38.87041549204148],[-9.130884990997586,38.87390684779317],[-9.13009650865761,38.87550576702289],[-9.131448087056159,38.88008536136619],[-9.132044147159657,38.88210468345082],[-9.133420729359816,38.884073602079496],[-9.134961491354465,38.88498981822067],[-9.135785892959497,38.885479471357854],[-9.13660786508158,38.885967662250785],[-9.13829913873754,38.8869748385515],[-9.13890706087284,38.88713138910456],[-9.138762949042798,38.88743562913049],[-9.13874055831157,38.887439893708084]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.56066407860405,-1.2492431715036318,30.65024640981668,1.5201772725755829,0.0895823312126289,0.270934101071951,0.2978849616401837,0.2978711721912989,0.2978849616401837,0.9880180391453556,-11.443108813634575,0.9913502637868952,-10.885887125000426,42.744290664397155,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2867803:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612200,E-REDES,,0.0900512445806977,LINE:000765,BUS:JUNCTION:60:00952,BUS:JUNCTION:60:00951,"[[-9.130573543170176,38.86387293265504],[-9.13039598587821,38.86307497176504]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.472111964219145,1.2939356413994676,-31.46933368255854,-1.285474544061959,0.002778281660607,0.0084610973375085,0.3067413388998794,0.3067417036740065,0.3067417036740065,0.9881171642532908,-11.426274649792823,0.9880180391453556,-11.443108813634575,44.01516769608359,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2867815:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612200,E-REDES,,0.7959637800684725,LINE:000766,BUS:JUNCTION:60:00951,BUS:JUNCTION:60:00953,"[[-9.13039598587821,38.86307497176504],[-9.126170208042526,38.86397652791516],[-9.124692124484623,38.86428472876396],[-9.121451169894936,38.863883817615516]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.169636663809385,-2.3581466844098578,-24.155037700178692,2.399332253629661,0.0145989636306929,0.0411855692198033,0.236510630642439,0.2365029178277397,0.236510630642439,0.9880180391453556,-11.443108813634575,0.9876233118659358,-11.562188901162642,33.9375277145127,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020333:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5600500,E-REDES,,0.6548814420097444,LINE:000769,BUS:JUNCTION:60:00954,BUS:EREDES:1105P5395500:60,"[[-9.326345111292241,38.749027554222884],[-9.327764595880842,38.7491993710541],[-9.329234067106746,38.748612948109475],[-9.329934517087725,38.74817120277013],[-9.33198149722223,38.746904779636445],[-9.331683619046203,38.74658658071065],[-9.331396358153969,38.74682827800181],[-9.331377248051425,38.74683830153695]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.667628876907598,-2.675701693040275,5.668457114231696,2.6720719345763984,0.0008282373240984,-0.0036297584638766,0.0621184075667943,0.0620912433690579,0.0621184075667943,0.9708704183485448,-14.046914676753229,0.9711712480684058,-14.027034606103836,8.91353243891438,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020339:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5648900,E-REDES,,0.6023142386371727,LINE:000770,BUS:JUNCTION:60:00955,BUS:EREDES:1105S5396000:60,"[[-9.39360045251336,38.74121106645234],[-9.394197972919786,38.73980518928841],[-9.395068315155095,38.73798734185753],[-9.395458978300992,38.73617243270343],[-9.395320706819218,38.73608823826989],[-9.395311525744557,38.73607171846951]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.0466437426263,5.859368754018169,-34.022835441373836,-5.784762181045596,0.0238083012524654,0.0746065729725726,0.3471968729540204,0.3472066034479103,0.3472066034479103,0.95746883808786,-15.520164255539392,0.9564429946651254,-15.644915516579047,49.8215817833133,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021443:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5604300,E-REDES,,5.319821387142638,LINE:000771,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:00957,"[[-9.331173898936415,38.74661084679701],[-9.331192997206667,38.746600805401066],[-9.331569471448091,38.74641282408225],[-9.331966295863547,38.74617910784843],[-9.33158303759685,38.74412732479474],[-9.330431117068553,38.74249563532693],[-9.329479158012179,38.74005189708745],[-9.328184883006458,38.73841493190959],[-9.325850801539977,38.73636191415799],[-9.324998011440705,38.73579428643235],[-9.324127145340855,38.735199039085174],[-9.324066542599631,38.733502277229476],[-9.325101255388038,38.73277438061535],[-9.328370409852639,38.73234339959459],[-9.331124070077257,38.7319657827487],[-9.334709503319939,38.73153912511805],[-9.336728088173995,38.73128674279959],[-9.338276965141203,38.73121090702247],[-9.340316053822178,38.73109902307233],[-9.342205705517898,38.73093046186407],[-9.344316664697995,38.73094916767136],[-9.345261984202903,38.7321372136691],[-9.346661462756492,38.73389593185895],[-9.348564886628184,38.73449345125631],[-9.349921771721535,38.73496702635694],[-9.35180060709123,38.73428736380606],[-9.353376038790403,38.73468532164222],[-9.35509871974667,38.736076261058074],[-9.356287908198116,38.73703474155068],[-9.357637353721652,38.73811532077349],[-9.358912684203984,38.739147696705224],[-9.359705891614182,38.73979512603363]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.689599782661336,7.112365702468318,-31.5089018768536,-6.554283990504158,0.1806979058077367,0.5580817119641601,0.3217960871738116,0.3219049047743053,0.3219049047743053,0.9711712480684058,-14.027034606103836,0.9620377081521734,-15.01563294332958,46.19097499990031,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021443:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5604300,E-REDES,,2.6946190412275044,LINE:000772,BUS:JUNCTION:60:00958,BUS:EREDES:1105S5396000:60,"[[-9.366209728713944,38.739563400845114],[-9.368812063984977,38.737860360978615],[-9.371657404411302,38.736362691224656],[-9.374806289654977,38.73607466616558],[-9.377981085181338,38.735800692303634],[-9.382586328899468,38.73537774752651],[-9.38636372412331,38.735033879407155],[-9.389058307872366,38.73543257607841],[-9.390439603916992,38.73614076757306],[-9.392928112447166,38.73586861610562],[-9.394241025403124,38.73572516273983],[-9.395036374122785,38.73576946072893],[-9.395411385171531,38.7358068324302],[-9.395421834290557,38.73582287011563]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.48709397183601,6.486862549204808,-31.39551444150946,-6.2035790733113005,0.0915795303265518,0.2832834758935076,0.3219174294546525,0.3219685957096033,0.3219685957096033,0.960953410725238,-15.136128353856012,0.9564429946651254,-15.644915516579047,46.20011417844789,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020711:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601500,E-REDES,,0.8589698688186954,LINE:000774,BUS:JUNCTION:60:00961,BUS:JUNCTION:60:00962,"[[-9.205538922255991,38.79382125837618],[-9.205273981661621,38.79362923583798],[-9.204469594501207,38.792089890612466],[-9.202346873917932,38.78966242832951],[-9.200085092746722,38.78743193455867]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1003768:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5602200,E-REDES,,11.69803229142382,LINE:000775,BUS:EREDES:1114P5340100:60,BUS:JUNCTION:60:00963,"[[-9.021734461022264,38.921003019031964],[-9.021737002443746,38.92102092474924],[-9.02181030001605,38.9211793946978],[-9.021586375915426,38.92164186737687],[-9.020251051150643,38.923408448549814],[-9.019144950299452,38.92486972484452],[-9.018065936707226,38.92688116594887],[-9.014611019894197,38.93333483762447],[-9.01300117325709,38.93634436547246],[-9.01261500780344,38.93706742727003],[-9.012051554554388,38.93811774612056],[-9.011077501233947,38.939941997413236],[-9.010154466704364,38.94166868258146],[-9.009491263554146,38.94323705262777],[-9.009335106534527,38.944889159579176],[-9.009265388711599,38.94555017204025],[-9.00911644013513,38.94720296250499],[-9.008670652666948,38.95219404663487],[-9.00857263527574,38.953263906924875],[-9.00829133946599,38.95633973649537],[-9.008167384468022,38.95768352971592],[-9.007858739251667,38.96107978838442],[-9.007590146051077,38.96402988006232],[-9.0074763738996,38.96528620344106],[-9.00665218345531,38.96669766950385],[-9.005959138052027,38.967895055874415],[-9.003065173449489,38.97286339388251],[-9.00054834094376,38.97719857574671],[-8.999817218284653,38.97872183845879],[-8.99852099639219,38.980943433282576],[-8.996373682032376,38.98437634880646],[-8.995310395250684,38.98621027144476],[-8.99383077128717,38.98875636817726],[-8.993380828648236,38.9895250598509],[-8.992711292769084,38.990150980618466],[-8.991410308802703,38.99137225566711],[-8.98721894711171,38.9953309785708],[-8.985087113647541,38.997302742758414],[-8.983845556057881,38.99846793099643],[-8.982218466178333,38.999993695209675],[-8.98032649950669,39.00176532280371],[-8.97904483220902,39.00297493320458],[-8.976959498769565,39.00493044716174],[-8.974756384849115,39.006984821458694],[-8.973520756060632,39.00814484819325],[-8.967693748286583,39.011245655055625],[-8.96584698361968,39.01222447938105],[-8.964987133986927,39.012680073912776]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.528376843659212,-1.571052785358932,14.606617572024756,1.7163351650669758,0.0782407283655413,0.1452823797080438,0.1428809090390337,0.1427511819542344,0.1428809090390337,0.984136887016407,-12.12863581459296,0.9913699460101864,-11.1375075353241,20.502354575840684,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2774470:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5607400,E-REDES,,0.657310414427194,LINE:000776,BUS:EREDES:1114P5340100:60,BUS:EREDES:1114S5140100:60,"[[-9.021668041339018,38.92080806089103],[-9.021664290920295,38.92079029049694],[-9.021556526451965,38.92064636927747],[-9.019869691485493,38.92098923848149],[-9.018713929490417,38.92136240321983],[-9.016819905664203,38.922120296278116],[-9.015832546403203,38.92235364556971],[-9.014859113697716,38.921833180147246],[-9.014842698446955,38.921820531602386]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6104 SOBRALINHO-ALHANDRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.093939161720414,2.0030228936000296,-12.088188088168126,-1.9991924074698657,0.0057510735522878,0.0038304861301641,0.119860656634985,0.1198712287486118,0.1198712287486118,0.984136887016407,-12.12863581459296,0.9835444192905476,-12.172447143863376,37.360520102419144,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2867398:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612200,E-REDES,,0.8217721130561223,LINE:000777,BUS:EREDES:1114S5192200:60,BUS:JUNCTION:60:00965,"[[-9.074471845686043,38.85894991272906],[-9.074494376265699,38.85894614576451],[-9.074715137305306,38.85898915809641],[-9.075348461740429,38.85880466307818],[-9.0765785599288,38.85844889353277],[-9.0783617843184,38.85913873984486],[-9.08055185517526,38.859279425780514],[-9.0819405376061,38.85932857398646],[-9.083607266548016,38.85944085120382]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.716395340842418,2.574313450720916,23.731011858213705,-2.5332968955610387,0.0146165173712873,0.0410165551598771,0.2328988691858366,0.2329075503905234,0.2329075503905234,0.9856277802057234,-12.183091978871994,0.9860100800466952,-12.061570919594631,33.4205123246554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2867398:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612200,E-REDES,,2.0008459103687155,LINE:000778,BUS:JUNCTION:60:00966,BUS:JUNCTION:60:00967,"[[-9.08682606376008,38.85963100785184],[-9.08856366922808,38.859855469812956],[-9.091707068946775,38.86022694050375],[-9.093360957310137,38.860399743802105],[-9.097388577216604,38.86093415486444],[-9.100321294955817,38.86128793115756],[-9.102852261964207,38.8615962625834],[-9.105518521613355,38.86191914705984],[-9.10723798298097,38.86216392508477],[-9.109632178630518,38.862521300280726]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.099367564742433,2.556438393372761,24.13605808421894,-2.452885013515866,0.0366905194765081,0.103553379856895,0.2364722734145158,0.2364926898223105,0.2364926898223105,0.9861509625323744,-12.017107359874768,0.9871154881105976,-11.717137063176237,33.934953339404586,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020567:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5602700,E-REDES,,2.124535550162309,LINE:000779,BUS:EREDES:1111S5200000:60,BUS:JUNCTION:60:00968,"[[-9.300331425095175,38.834122384284925],[-9.300345364245906,38.83413672893689],[-9.300433176535723,38.834335943859],[-9.300849563425182,38.83448225616831],[-9.303234479496995,38.834031227101384],[-9.305369201753582,38.833649220885356],[-9.307174775756273,38.83331117625565],[-9.308444606054685,38.83311061688776],[-9.311707914429885,38.83245882652946],[-9.313656388168143,38.83209434114279],[-9.315377082416559,38.832741508218966],[-9.31684983765907,38.83454585129793],[-9.318352493535462,38.83639784514627],[-9.320039990583297,38.838459957099914]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.818119778882794,3.1778759620266217,-7.813189519318602,-3.1818285963563566,0.0049302595641922,-0.0039526343297349,0.0840876453084513,0.0841650124156552,0.0841650124156552,0.9657454837215942,-13.921662461746704,0.9645059308996238,-14.013695129002302,12.077057313194905,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021443:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5604300,E-REDES,,0.6418009468080914,LINE:000780,BUS:JUNCTION:60:00957,BUS:JUNCTION:60:00958,"[[-9.359705891614182,38.73979512603363],[-9.360146162610814,38.74015447517516],[-9.361486813653988,38.74063713778194],[-9.363349338974821,38.74090317391311],[-9.364723368949774,38.74053605386194],[-9.366209728713944,38.739563400845114]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.508901876851187,6.554283990503744,-31.48709397183537,-6.486862549202152,0.0218079050158159,0.0674214413015921,0.3219049047742807,0.321917429454641,0.321917429454641,0.9620377081521734,-15.01563294332958,0.960953410725238,-15.136128353856012,46.19277219897274,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022649:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5648901,E-REDES,,1.0211504826933406,LINE:000781,BUS:JUNCTION:60:00969,BUS:EREDES:1111S5127800:60,"[[-9.373515696744015,38.759580548482425],[-9.370345594695214,38.76016386695726],[-9.36796928548794,38.76065311364427],[-9.366784405538358,38.761396629283254],[-9.36559264919334,38.76214443914846],[-9.365415618415778,38.762139345555134],[-9.363895693664055,38.7609095769783],[-9.363464707354138,38.76056085150055],[-9.363448712068287,38.76054790503058]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.15082689693211,0.643378093497098,9.15364187028231,-0.6437289489105957,0.0028149733502011,-0.0003508554134977,0.0916864484074615,0.0916933534915518,0.0916933534915518,0.962751223379489,-14.889620438113424,0.9629759867743832,-14.829209136156722,13.157318624128548,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
