source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:2750980:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5601200,E-REDES,,3.000968684246395,LINE:000782,BUS:EREDES:1111S5200000:60,BUS:EREDES:1111S5066400:60,"[[-9.300245364749875,38.834409054949575],[-9.300689783470656,38.83487354017051],[-9.302663428687445,38.83577659059049],[-9.304690571548903,38.83660378487379],[-9.305649485952708,38.83699505699246],[-9.30749006902428,38.83772032855286],[-9.309605030307171,38.838561784156965],[-9.311716828779378,38.83940189089514],[-9.31376288849188,38.84021896170468],[-9.316033507636151,38.841130631071195],[-9.317797030084435,38.841830209009395],[-9.320605910371127,38.843126039724346],[-9.321372701853864,38.84417657801553],[-9.32288769833696,38.84623994255876],[-9.324311987684379,38.84818432272685],[-9.325771039944613,38.850178329661446],[-9.326192947793484,38.85079063239499],[-9.326186012688458,38.8508078085909]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6012 SABUGO-PERO PINHEIRO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.28418,0.368854,9.2,0.26335,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.388136862125185,0.150045566933013,-8.370258598877548,-0.1558992553354921,0.0178782632476366,-0.0058536884024791,0.0835911720717821,0.0835964633657798,0.0835964633657798,0.9657454837215942,-13.921662461746704,0.9636390921039092,-14.078052408713592,31.74348333616093,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022691:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5610100,E-REDES,,0.2636155099490795,LINE:000783,BUS:JUNCTION:60:00646,BUS:JUNCTION:60:00972,"[[-9.236688746226076,39.089719477839125],[-9.238789250143155,39.08799831033969]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6101 MATACÃES-TORRES VEDRAS SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.021115449102243,-0.1163510442808174,-20.017808112057786,0.1248519238890428,0.0033073370444576,0.0085008796082254,0.1956064659730529,0.1956063093857141,0.1956064659730529,0.9849190078928878,-11.16637758579923,0.9847596199288172,-11.198376985359504,28.068082360891506,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021413:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1406L5602400,E-REDES,,3.575659771241434,LINE:000784,BUS:EREDES:1406S5900900:60,BUS:JUNCTION:60:00974,"[[-8.801818128187753,39.17950653772208],[-8.800849242750221,39.181605221693275],[-8.799759017374056,39.18397364064429],[-8.798681436753625,39.186316035274785],[-8.797667301905935,39.188520695465165],[-8.79643882695453,39.19117666323913],[-8.79562719044741,39.19294617795736],[-8.79511302906422,39.19406645985519],[-8.794058722721552,39.196343373334514],[-8.792660816647594,39.19936595691916],[-8.7922142672066,39.201040508602254],[-8.791814534962912,39.20256157931789],[-8.791111195026554,39.205216670027134],[-8.790547474367658,39.20735638130793],[-8.789825134464058,39.21009452661603],[-8.789795219628568,39.21020793596951]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6024 CRUZ DO CAMPO-FONTAINHAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.49812256562579,0.9872019148684844,14.521715543327812,-0.9437854287290756,0.0235929777020214,0.0434164861394086,0.1418422260671748,0.1418656724322838,0.1418656724322838,0.9858227196928484,-12.370345417903406,0.9870610099274472,-12.051166002695195,32.125378721078754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021413:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1406L5602400,E-REDES,,8.627427273801295,LINE:000785,BUS:JUNCTION:60:00974,BUS:EREDES:1416S5106800:60,"[[-8.789795219628568,39.21020793596951],[-8.789284912006837,39.21214249374394],[-8.788656931983898,39.214517555480384],[-8.788042688278182,39.216842725538875],[-8.787268657479938,39.21977047455265],[-8.786538496887193,39.22254106448509],[-8.785886398771765,39.22500703609476],[-8.78513218699395,39.22786791248006],[-8.784454087967259,39.23042535323294],[-8.78348562465913,39.23408797884501],[-8.781148434165981,39.236364280739785],[-8.778755602078707,39.23868984371885],[-8.776739510454542,39.240647307720124],[-8.77476150732378,39.24257669385974],[-8.772358087971192,39.2449178551195],[-8.770044512437476,39.247169032242944],[-8.767024639936961,39.25010424275352],[-8.765773048864613,39.25029697434276],[-8.763708204421212,39.25060471838377],[-8.758581970493482,39.25137903952712],[-8.754202643927677,39.25203889591038],[-8.752021108487321,39.252367863408736],[-8.745119579993988,39.251682413893306],[-8.742204067748366,39.25139176408212],[-8.73746021824567,39.25091835471797],[-8.734448089138947,39.25010622567888],[-8.731468170470428,39.24930024762713],[-8.728285923482918,39.248013614331235],[-8.726954747331725,39.24748989399046],[-8.72620251532943,39.247493116005224],[-8.72609231412955,39.247503883841496],[-8.726069412348188,39.247501136465615]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6024 CRUZ DO CAMPO-FONTAINHAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.521715543511988,0.9437854287834552,14.57867299262356,-0.8393028950685648,0.0569574491115716,0.1044825337148902,0.1418656724341098,0.1419178940509565,0.1419178940509565,0.9870610099274472,-12.051166002695195,0.9901191855650976,-11.283416141665075,32.13720426878544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021455:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5652800,E-REDES,,4.209979235735688,LINE:000786,BUS:JUNCTION:60:00976,BUS:EREDES:1405S5680800:60,"[[-8.880396022505701,38.89729634513626],[-8.879452129784365,38.89730281888587],[-8.877963510597336,38.89594956259985],[-8.876164719289216,38.89436286727857],[-8.8737177264558,38.89418550291606],[-8.871040210759038,38.89402521191819],[-8.869471383253815,38.89390977782875],[-8.86804453698584,38.895148563586226],[-8.865910989285574,38.89701811135644],[-8.864096944210376,38.8984804674827],[-8.862585902945696,38.89979568535419],[-8.860936189963102,38.901213645036826],[-8.858819336839076,38.90302100332752],[-8.856678432946106,38.904848757747644],[-8.854776968630764,38.90647198334745],[-8.852761865071868,38.90820157611493],[-8.851920973470722,38.90891882559443],[-8.850391824970211,38.9104362460663],[-8.850049041087106,38.911442235584445],[-8.850085137414263,38.91256372198119],[-8.850479411167983,38.91323255582359],[-8.850756810613518,38.91370544370591],[-8.852849355599602,38.91439884286226],[-8.853530064194732,38.91461240441945],[-8.853553107604542,38.91461309961321]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.008253132326782,1.0319065776947085,-25.91990269868687,-0.776526625639017,0.088350433639917,0.2553799520556913,0.2529759926855218,0.2529904903027766,0.2529904903027766,0.9900601035644706,-14.335043259711895,0.9863069646438476,-14.985409052734957,36.30226579176017,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021461:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5651700,E-REDES,,2.0103734696184254,LINE:000787,BUS:EREDES:1405S5680800:60,BUS:JUNCTION:60:00978,"[[-8.853540476376562,38.91481843564802],[-8.853517452946624,38.91481744307515],[-8.853333276719793,38.914792396682714],[-8.85238701420664,38.914578780632354],[-8.850473431602577,38.91591600678774],[-8.848923703847689,38.917031142755924],[-8.847423084602351,38.91809152357711],[-8.845859831402578,38.91914134204724],[-8.844080659307728,38.92041052444525],[-8.841523833788813,38.922228583467785],[-8.839471363722923,38.92366427881261],[-8.838068050590591,38.92465913875028],[-8.836056870539235,38.926096793922454]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6517 CARRASCAL-MAXOQUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.455240697371124,-2.8925484251148825,-18.43334916611114,2.9460876943660548,0.0218915312599854,0.0535392692511722,0.1822491682805033,0.1822181408643352,0.1822491682805033,0.9863069646438476,-14.985409052734957,0.9857750775450558,-15.219794378286007,41.27019209250528,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021725:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656200,E-REDES,,0.5268414811994343,LINE:000788,BUS:JUNCTION:60:00979,BUS:JUNCTION:60:00980,"[[-8.333927183176627,39.54538381038134],[-8.33153988192064,39.54564356672125],[-8.328182909796658,39.54542981725147],[-8.327849618486745,39.54537174625082],[-8.32782692188307,39.54536779456123]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.501253164661714,-1.9249506686205848,-5.500699706813397,1.9214382802062695,0.0005534578483166,-0.0035123884143151,0.0566105992659517,0.0565933532803316,0.0566105992659517,0.9906794781302825,-5.031955037714315,0.9906954498587042,-5.051085776404472,8.123202649727613,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411957:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,0.6298282207318632,LINE:000790,BUS:JUNCTION:60:00537,BUS:JUNCTION:60:00981,"[[-8.367832233959463,39.6435953076584],[-8.36698622859549,39.6443700422961],[-8.36388308480244,39.647223573318705],[-8.363107540691587,39.64793668576598]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.60493888594662,7.32775842439239,30.624731665752712,-7.2672351907828014,0.0197927798060923,0.0605232336095884,0.309571914732152,0.3095862181846487,0.3095862181846487,0.9781889393768703,-5.374100396196809,0.9783059901792386,-5.247460020777032,44.42333450776994,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412093:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625700,E-REDES,,5.389465539751899,LINE:000791,BUS:JUNCTION:60:00982,BUS:EREDES:1418S5004100:60,"[[-8.331587354229445,39.545411117590135],[-8.333622658060067,39.54595560803942],[-8.335380590392305,39.54642584695218],[-8.336762745190718,39.54679554968074],[-8.339074877943336,39.547316911134736],[-8.341651071794965,39.54789775289374],[-8.343628171899388,39.54834346713012],[-8.34560528555765,39.54878915666208],[-8.347710897777844,39.549263755668996],[-8.35022665000099,39.54957606189652],[-8.352736383925235,39.54988755951105],[-8.354891697355386,39.55015501978888],[-8.356491808287293,39.55035356013776],[-8.35867449058972,39.550624337845704],[-8.36046660021419,39.55084664033593],[-8.362604501721252,39.551111794128474],[-8.36521471177773,39.55143546786842],[-8.367698447416311,39.551743397966675],[-8.369635736492244,39.55198354770378],[-8.370989856300133,39.55215138158485],[-8.37361384336237,39.55247656749],[-8.37586167740899,39.55275508268142],[-8.377782248920967,39.5529930150812],[-8.379697257824892,39.55323022506945],[-8.381964812835049,39.55341754809835],[-8.383960669168697,39.553582386932256],[-8.387976617773694,39.553913961813194],[-8.391681490730804,39.55469913756905],[-8.392786160688233,39.554778882590995],[-8.393043168648315,39.554701287229165],[-8.393065324503217,39.55469577923777]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.854885643042728,1.4162853642865296,-18.79524039555868,-1.2697989684845394,0.0596452474840454,0.1464863958019902,0.1836946834319087,0.1837326435593212,0.1837326435593212,0.9904605846266596,-5.085634603968814,0.9865941895900122,-5.68226915365379,26.36427659051818,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412097:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625701,E-REDES,,0.5891715250192433,LINE:000792,BUS:JUNCTION:60:00984,BUS:JUNCTION:60:00985,"[[-8.329022036288968,39.5447226993965],[-8.328948953484842,39.54434867043269],[-8.328582447686076,39.543959584490025],[-8.327051592744539,39.54345363489205],[-8.325531029930943,39.542951079496866],[-8.324427702597074,39.54273586020378],[-8.323651442358658,39.54259502711979],[-8.323460054163082,39.542257136378225],[-8.32345071391311,39.54224064225845]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.1272512895782337,0.7816749009327995,-0.1272397708748958,-0.7876516150310039,1.1518703337848324e-05,-0.0059767140982044,0.0076928119636991,0.0077504927680486,0.0077504927680486,0.9906243232588304,-5.060715449068532,0.9905742088527848,-5.060344410895787,1.1121384370854674,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021575:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5653500,E-REDES,,8.001136210297869,LINE:000793,BUS:EREDES:1419S5627800:60,BUS:EREDES:1419P5569100:60,"[[-8.548542255170378,39.46884372148155],[-8.54855386154402,39.468827683565074],[-8.548592053463997,39.468593186482934],[-8.552764171370006,39.46919584239177],[-8.55573547056049,39.46962325445799],[-8.559993607432864,39.470268515993425],[-8.562812277860216,39.47071949309773],[-8.565461363178343,39.471140708475446],[-8.567354536050663,39.47142481270399],[-8.569655157686451,39.47177444407151],[-8.572512648813285,39.47222896644609],[-8.575748018266482,39.47273015347879],[-8.577628505162256,39.47303269290596],[-8.580709084641681,39.4735075759234],[-8.582851293323266,39.47383471616104],[-8.586236422097926,39.47440104119437],[-8.588170065226697,39.474671803947885],[-8.592085514646579,39.47527387472751],[-8.595921558926333,39.47588270567016],[-8.600754869435034,39.47664123658507],[-8.604377925652214,39.47718495113194],[-8.606802095854793,39.477586313566654],[-8.609914723043126,39.47807861975473],[-8.612921618735557,39.47854733095722],[-8.618195318874486,39.47936184753808],[-8.620157814628161,39.47966104910569],[-8.620761591896787,39.48053490736299],[-8.620120249516383,39.482022884501696],[-8.619407964572089,39.483686825699706],[-8.618764040430634,39.48518279460523],[-8.617965432974476,39.487038736233],[-8.61714399687878,39.48895600495799],[-8.616659808623679,39.49008861404256],[-8.615658368292424,39.4924354934598],[-8.615211176514944,39.493455094826444],[-8.61462848539317,39.49375299677899],[-8.614652628618025,39.49393412363212],[-8.614672868130397,39.493966103973584]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4531040957133206,-0.1862796929950298,-1.452556503506493,0.1093675293913591,0.0005475922068276,-0.0769121636036706,0.0144915205519912,0.0144126768829457,0.0144915205519912,0.9727706030728618,-7.694608437211526,0.9725323370949592,-7.768914913154174,2.0794261087661403,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021581:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5653600,E-REDES,,1.7301931725862776,LINE:000794,BUS:EREDES:1419P5569100:60,BUS:JUNCTION:60:00988,"[[-8.614796234786754,39.493929581792706],[-8.61477899373697,39.49389413937945],[-8.614853925840297,39.493700783714246],[-8.61552332855665,39.49344191573288],[-8.61589359628424,39.492916624389295],[-8.616993413614138,39.4913788519724],[-8.618128989573297,39.48980498177021],[-8.619420143026739,39.48801085079992],[-8.620900196532808,39.48597634522907],[-8.622849531745164,39.48327905740582],[-8.6248069966077,39.48055764408041]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6536 ALMONDA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4525565035069152,-0.1093675293900219,-1.4524387540690398,0.0927387621332106,0.0001177494378754,-0.0166287672568112,0.0144126768829489,0.0144009848160854,0.0144126768829489,0.9725323370949592,-7.768914913154174,0.9724722997190116,-7.784835739657405,3.26374023617503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021773:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5654600,E-REDES,,1.3001170041339718,LINE:000795,BUS:JUNCTION:60:00989,BUS:EREDES:1401S5636700:60,"[[-8.1879667507406,39.482068475410635],[-8.185628369553378,39.48104709195529],[-8.18392532362828,39.48113185318308],[-8.182171841573743,39.48087995875657],[-8.180534492069913,39.481698852039116],[-8.180030911964016,39.48269730323784],[-8.179129821389326,39.48440776141116],[-8.17845737507823,39.48576068853504],[-8.177939092177585,39.4867274314968],[-8.177939700288904,39.486732952507836]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.233727152153822,6.413345735741364,16.246031382987336,-6.385045354390765,0.0123042308335143,0.0283003813505997,0.1698653625255079,0.1699125426600312,0.1699125426600312,0.9887682302677196,-3.8304009292305703,0.9885544102014076,-3.6887868068616902,24.38119424021111,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021785:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5652100,E-REDES,,9.85102575317412,LINE:000797,BUS:EREDES:1401S5636700:60,BUS:JUNCTION:60:00991,"[[-8.178136681540929,39.48799178246236],[-8.17812152132207,39.48800544306072],[-8.177742237303832,39.4880347139829],[-8.169749441976418,39.48865127035898],[-8.166460999889582,39.48858275436224],[-8.161231445591874,39.48849251904902],[-8.157513259853829,39.488410105544496],[-8.154712398290476,39.48836733930991],[-8.149262813078842,39.48824984083956],[-8.14612489937391,39.48820285666287],[-8.142162687777112,39.48811584858145],[-8.139966216590585,39.488080434073126],[-8.137177501452824,39.48802093301998],[-8.134062981859634,39.48796895660152],[-8.130774909122675,39.487891460234884],[-8.12633547540905,39.48782093205687],[-8.122361616271107,39.487735059137584],[-8.118062027732481,39.48765388601635],[-8.112716718616921,39.4875490618431],[-8.110032440290311,39.487496816669506],[-8.10508222608579,39.48739985604655],[-8.098667880658647,39.48727408895271],[-8.096262512971727,39.48722681030557],[-8.093245397030804,39.48747330483526],[-8.091934749353173,39.48749884242529],[-8.08751860524424,39.48757506738855],[-8.082638494551954,39.48768194153829],[-8.08048854622253,39.487717523611984],[-8.075654741016477,39.48781876583107],[-8.07147115827045,39.48789162855597],[-8.065370626516094,39.48801477727329],[-8.06344362395042,39.48804838485122]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-39.29994889210205,5.879561845771872,39.78340596381111,-4.348892121331282,0.4834570717090614,1.5306697244405898,0.3867997676906833,0.3869252281185265,0.3869252281185265,0.9885544102014076,-3.6887868068616902,0.9952735849777352,-1.2748318730267636,55.52091090809679,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021941:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653000,E-REDES,,7.159846299342142,LINE:000799,BUS:JUNCTION:60:00992,BUS:EREDES:1413S5632800:60,"[[-7.883278036379171,39.53141088907843],[-7.882159999639955,39.531866201762845],[-7.877878903714749,39.53361336688812],[-7.875682601325596,39.53450716787831],[-7.87406229972786,39.53516820628501],[-7.868718560678415,39.53734446256692],[-7.867829490180801,39.53790312534825],[-7.863622127399919,39.54055439672017],[-7.862136836856622,39.541492539183054],[-7.85976710230494,39.54298251860915],[-7.859164649638632,39.54336209776488],[-7.857164587781534,39.5446228545673],[-7.855668261086059,39.545571875806736],[-7.85451597229927,39.54629877891511],[-7.851517694455354,39.548189694154814],[-7.848366801462375,39.55017689285783],[-7.84678720894625,39.551172070916834],[-7.844773622170746,39.5524438376844],[-7.84165831340905,39.55439896620984],[-7.838429390612677,39.55643559584988],[-7.836293380640967,39.55777652805496],[-7.833983499629536,39.559241719900875],[-7.830897944777329,39.56117195451299],[-7.827586132765634,39.563259494168925],[-7.8262422235157,39.564109996685374],[-7.825105761449364,39.564538431777905],[-7.822311068546652,39.5655887885957],[-7.819859938434857,39.566508410433755],[-7.818427103818828,39.56673252149729],[-7.815051298267862,39.56726865005085],[-7.814903107733464,39.567292186512745],[-7.814883570871371,39.56730197771175]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6505 PRACANA-BELVER 1,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.157219240224597,4.059264921445325,8.194056372984626,-4.072515312140928,0.0368371327600289,-0.0132503906956031,0.0877296679955577,0.088048776891873,0.088048776891873,0.9993725048799064,0.796839569264171,1.0,1.2436248059240669,29.33492483487359,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022145:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5656100,E-REDES,,0.4655037523972229,LINE:000800,BUS:JUNCTION:60:00993,BUS:EREDES:1413S5632800:60,"[[-7.81282492190731,39.5649837769371],[-7.812853074245022,39.565153515056174],[-7.814432055172847,39.565473125063015],[-7.815994779296599,39.56643535802699],[-7.81491621578275,39.56700967925874],[-7.814750199735317,39.567145292483566],[-7.814730026502864,39.567154280318476]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.059065477099338,2.1217295850243416,10.06055943498583,-2.12153128207191,0.0014939578864918,0.0001983029524317,0.0989272079466664,0.0989368256747765,0.0989368256747765,0.999959013408116,1.214414747397396,1.0,1.2436248059240669,14.196703354107695,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022163:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655500,E-REDES,,0.3239734862108809,LINE:000801,BUS:JUNCTION:60:00993,BUS:EREDES:1413S5632800:60,"[[-7.81170047619194,39.56497943957124],[-7.813695680364024,39.56645524980633],[-7.814276345209182,39.56688473968414],[-7.814458254888274,39.566915886152856],[-7.814479121754187,39.566907900010285]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.453444261642336,3.050417321891761,14.455590866323256,-3.0465439803583902,0.0021466046809184,0.0038733415333709,0.1421478706776036,0.1421545642623843,0.1421545642623843,0.999959013408116,1.214414747397396,1.0,1.2436248059240669,20.398129467984553,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022169:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5136600,E-REDES,,0.2428259290515168,LINE:000802,BUS:EREDES:1413S5632800:60,BUS:JUNCTION:60:00682,"[[-7.814706060612797,39.56726021589066],[-7.81463902935107,39.56735502775905],[-7.812154712022457,39.568155898107086]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1366 PRACANA-VALE SERRÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.0778862179996038,0.4307682320169699,0.0778876388026039,-0.4332900043703218,1.4208030001822136e-06,-0.0025217723533518,0.0042122784881786,0.0042362048009791,0.0042362048009791,1.0,1.2436248059240669,0.9999898253642896,1.2439183312709483,0.9592855074681038,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411977:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1421L5622300,E-REDES,,2.879962850110596,LINE:000803,BUS:JUNCTION:60:00994,BUS:JUNCTION:60:00995,"[[-8.610755273758071,39.66655713584937],[-8.61379187410395,39.6669917160989],[-8.615998130335557,39.66730740119661],[-8.617951424218719,39.66758686186622],[-8.620424502520832,39.66794063163596],[-8.622242122054825,39.668200605495386],[-8.62442646330389,39.668512998501065],[-8.626378377055554,39.66879210694469],[-8.628586518689595,39.6691078057312],[-8.631252523866054,39.66948891647267],[-8.635392184132515,39.67008055013589],[-8.63760564055117,39.670397900490634],[-8.639404029386759,39.670654608931095],[-8.64333175325958,39.67121517367717],[-8.64383702890222,39.67128700543143]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6223 OURÉM-AZÓIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.575865748412549,-3.9764080988813095,4.579323593898637,3.960266095915234,0.0034578454860882,-0.0161420029660757,0.0606025375639045,0.0604205780186831,0.0606025375639045,0.9625607822627288,-8.03063941807661,0.9641917557635676,-7.968672037681245,13.7234007164639,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411961:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,0.3923074080661846,LINE:000804,BUS:JUNCTION:60:00996,BUS:JUNCTION:60:00997,"[[-8.2388280404496,39.7642025121177],[-8.235804785004262,39.76685714368033]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.15150683949708,5.6570173274390765,31.163863024632462,-5.6192640171669845,0.0123561851353883,0.0377533102720919,0.3099227136563147,0.3099295894150135,0.3099295894150135,0.983012845191262,-1.8931962547446568,0.9831598183367856,-1.8149672809233888,44.47260574185873,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412009:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1006L5624400,E-REDES,,1.105995778340787,LINE:000805,BUS:JUNCTION:60:00998,BUS:JUNCTION:60:00999,"[[-8.990649900961508,39.355902992302966],[-8.993776850488528,39.35405126659271],[-8.99611042502655,39.35266923858237],[-8.99872058548156,39.35112328426395],[-9.000861810540256,39.34985498205809]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9877728229526748,-8.71922897294598,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021785:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5652100,E-REDES,,0.4210466423364628,LINE:000806,BUS:JUNCTION:60:01000,BUS:EREDES:1413S5585200:60,"[[-8.001868509820124,39.48526908835028],[-7.998975176364797,39.48437371442349],[-7.998441593041875,39.48305587822645]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-40.047566069959984,3.513130229022491,40.06824119071918,-3.447737419003304,0.0206751207591935,0.0653928100191869,0.3869778860164263,0.3869815343269027,0.3869815343269027,0.9996380031103392,0.0294354924152328,1.0,0.1310347139860801,55.52899043290325,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021935:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1209L5654500,E-REDES,,2.1098764138584616,LINE:000807,BUS:EREDES:1413S5585200:60,BUS:JUNCTION:60:01003,"[[-7.996898527510907,39.480341353979995],[-7.995441240232183,39.476230435539485],[-7.994900858814968,39.47472208326376],[-7.994241440882736,39.472827711647795],[-7.994903374273179,39.4715693723102],[-7.996931243679636,39.467784957367414],[-7.997486341636582,39.46677169318571],[-7.998369857063396,39.46512563067362],[-7.999815055086423,39.46250254542502]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.88578478315876,-0.3525721950858115,-22.852226244361937,0.4438990794780342,0.0335585387968251,0.0913268843922227,0.2202446981523995,0.2202410227618677,0.2202446981523995,1.0,0.1310347139860801,0.9986201869265728,-0.154077311236693,31.60348660530915,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021941:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653000,E-REDES,,7.066703540170676,LINE:000808,BUS:JUNCTION:60:00445,BUS:JUNCTION:60:00992,"[[-7.956081094560782,39.50166956912489],[-7.952549186469263,39.5031496063569],[-7.950106122517407,39.50417089667817],[-7.946250251822265,39.50574417787552],[-7.943461830102689,39.50688195700793],[-7.940973874676649,39.507895506245504],[-7.939066476811735,39.50867317300108],[-7.93655208291203,39.509698292405005],[-7.934126428428146,39.510690452566884],[-7.931920497431782,39.51159287035436],[-7.929761319803745,39.51247262986974],[-7.927762386096694,39.51329156331429],[-7.924904670703694,39.51445732578982],[-7.923136156917527,39.51517967444789],[-7.921145919799263,39.51599391569127],[-7.918601306626962,39.51703165043394],[-7.9154048226374,39.518328508317964],[-7.913689333469272,39.51902658265962],[-7.910851527054286,39.5201835689659],[-7.907951340812875,39.521361621976716],[-7.905086341856954,39.52252516977642],[-7.90131041948688,39.5240672066664],[-7.898685547812589,39.52514037203006],[-7.896785234310386,39.52591726607065],[-7.89467677067317,39.526774136359194],[-7.891637199955248,39.52801022122592],[-7.887720468559339,39.529603223420075],[-7.885220530049835,39.53061978217286],[-7.883278036379171,39.53141088907843]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.10886742073071,3.243458375760012,9.128987120638271,-3.24902600513897,0.0201196999075605,-0.0055676293789579,0.0930626722359055,0.0932998568996736,0.0932998568996736,0.9997666354128252,0.3782703613979651,0.9993725048799064,0.796839569264171,13.387839991343611,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022067:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5655800,E-REDES,,1.0157883085773656,LINE:000809,BUS:JUNCTION:60:00748,BUS:JUNCTION:60:00749,"[[-7.170807992215784,38.89095389756349],[-7.170774678613409,38.890968756222726],[-7.170771996316016,38.890972796577664],[-7.169826407652781,38.89246810936219],[-7.168645900559686,38.89430036942308],[-7.167495695464559,38.896130732103714],[-7.165609787172177,38.89913858567751]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2402051631760943e-06,-0.0778552300267018,-1.0777904353672523e-06,0.0672861083010658,1.6241472780884222e-07,-0.0105691217256359,0.0007491495954546,0.0006474450090382,0.0007491495954546,1.000016959055193,-9.566346013418324,1.0000245118122035,-9.56647424950776,0.1074974308300554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1207L5655900,E-REDES,,2.8656447964124596,LINE:000810,BUS:JUNCTION:60:01004,BUS:JUNCTION:60:00453,"[[-7.028605967201025,38.921824191446],[-7.028713608816852,38.92179656300957],[-7.032100656283414,38.922679770926564],[-7.035539696709925,38.92356397248979],[-7.036965229071511,38.92355040638403],[-7.040729164760984,38.92353875438829],[-7.043062504793166,38.922664687545556],[-7.045636572539799,38.921677004072734],[-7.048238151860139,38.920674782372956],[-7.05093739452674,38.919646338729464],[-7.053292100775467,38.91875021297068],[-7.056130644666687,38.91767571744306],[-7.0592573656101,38.91648513486033]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.000113701539811,-9.567988479177416,1.000108644409943,-9.567902628185074,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022127:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1214L5658400,E-REDES,,20.982381906301555,LINE:000811,BUS:EREDES:1214S5681500:60,BUS:JUNCTION:60:01005,"[[-7.446325040336852,39.31907274356452],[-7.44634823096365,39.319072853036594],[-7.446589097008864,39.31903747654023],[-7.448757482775454,39.31791752952515],[-7.450544404763829,39.31699454751155],[-7.453314519260615,39.31555515626357],[-7.455559956138806,39.3144054554279],[-7.456673574813532,39.31379912815173],[-7.457925681244814,39.31317764892194],[-7.459961651030655,39.31213675277977],[-7.46252668705246,39.31079283713052],[-7.46422837244966,39.3099129545528],[-7.467879466994511,39.30803229103181],[-7.46841845641426,39.30565310149295],[-7.468888331697869,39.30357065043271],[-7.469286713440285,39.30177672002952],[-7.469606069891559,39.30039024340348],[-7.469739358011103,39.299813393129696],[-7.468725683277256,39.2982495499689],[-7.467448594004223,39.29632906310313],[-7.466327667348279,39.29464762025332],[-7.464626633722538,39.292162436458305],[-7.463421663953782,39.29025054060296],[-7.462352895416994,39.288616059494906],[-7.461043158930654,39.28663423525882],[-7.459151612703417,39.28380969932339],[-7.457303760374177,39.280985015439356],[-7.455853518205896,39.27878976704675],[-7.454251685687171,39.276385616588115],[-7.452610742059042,39.2739230743043],[-7.450516355041272,39.271295620673534],[-7.449343510984132,39.269816258619684],[-7.44828476589978,39.26851647202768],[-7.446592032459639,39.2663779315505],[-7.445744153760043,39.26528760679349],[-7.443839038134671,39.26292282101944],[-7.442400197293115,39.26112010807758],[-7.440508674735217,39.2587423859319],[-7.439312704376865,39.25725600131705],[-7.437781485990294,39.255330426911506],[-7.436619204296971,39.25386747128771],[-7.435533060597557,39.252457173417184],[-7.433340701578002,39.24975202441161],[-7.431946370367306,39.248009677660725],[-7.430805869173567,39.246584542823285],[-7.429778587593826,39.24491629949205],[-7.428579723625683,39.24295677296811],[-7.426964710242934,39.240367772067984],[-7.425250862041,39.23758272879131],[-7.424053760437944,39.23563501815053],[-7.422460864984876,39.23298939564449],[-7.42156574993074,39.23153586564141],[-7.420005769031946,39.229058564305554],[-7.419039691292352,39.227489603833185],[-7.416577799913965,39.225051285295315],[-7.415250531501671,39.223739726178835],[-7.413303498394493,39.22181557122949],[-7.410930515645215,39.21949718799378],[-7.410197617770979,39.21877197630182],[-7.407383223837937,39.21597960989474],[-7.405824320260469,39.21446755098139],[-7.40371047833486,39.212320329251455],[-7.402484369866475,39.211136311108056],[-7.399860518951697,39.20849622975664],[-7.397131327144824,39.20574372616827],[-7.394792022090839,39.20338436671758],[-7.393243474687933,39.201855170763636],[-7.391447365871754,39.2000225764542],[-7.389185357623877,39.197749217081686],[-7.3878271962276,39.1963966583033],[-7.385777977151416,39.19431699376209],[-7.38381882039095,39.192342805173006],[-7.381908493947004,39.19038351624767],[-7.380488640970269,39.18895499352726],[-7.379020926080337,39.18748324274213],[-7.376794211942356,39.18524278097331],[-7.375326413638888,39.183761795290685],[-7.373347204871267,39.18173145389854],[-7.372096013129966,39.1804654703257],[-7.370613885818531,39.178984655606186],[-7.369086402813165,39.177438051361925],[-7.367264544282426,39.17559299565615],[-7.365429324234007,39.1736901678818],[-7.363636424766547,39.17190246844017],[-7.361634575319495,39.16988490063502],[-7.360147622552906,39.168394489115364],[-7.359017910857268,39.16724567688424],[-7.357569526647657,39.165782763038415]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.62358074313569,-5.093597256685049,-17.404437154415927,5.6201580217280895,0.2191435887197634,0.5265607650430404,0.1787556621606351,0.1781488384803811,0.1787556621606351,0.9875148788007928,-4.1762038311553455,0.987878613281933,-6.588748961357708,25.650116539049375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022043:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653400,E-REDES,,1.0036292952330277,LINE:000812,BUS:JUNCTION:60:01006,BUS:JUNCTION:60:01007,"[[-7.805823234817744,39.567254849049526],[-7.801843605597711,39.5665353622744],[-7.798617486386816,39.565631027371424],[-7.796161945388667,39.56493937144979],[-7.794683825219116,39.56452322584881]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6534 PRACANA-PC VELADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0156045108077014,0.286737074708046,-1.015570481023918,-0.2970634789243987,3.402978378330701e-05,-0.0103264042163527,0.0101550931349669,0.0101828485366394,0.0101828485366394,0.9999599426839996,1.2411928355762905,0.9998989755938364,1.2357180478155034,2.3058986722462413,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022247:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0511L5136500,E-REDES,,11.177073374843523,LINE:000813,BUS:JUNCTION:60:01008,BUS:JUNCTION:60:01009,"[[-7.694738715268882,39.70160294003916],[-7.692369291652611,39.70363868077572],[-7.687903260062783,39.70747703981209],[-7.683483498509883,39.711275034898314],[-7.682276457169062,39.71235016513243],[-7.680030329301821,39.71435067626247],[-7.677891054671538,39.716255884151124],[-7.674941704862517,39.71888229112405],[-7.671174469124007,39.72223662110155],[-7.669470302182874,39.72375385384043],[-7.66758263944051,39.72543434558776],[-7.665175169853435,39.72757743721566],[-7.662736980880315,39.72974768857138],[-7.660826059142892,39.731448482018585],[-7.658915043442889,39.733149233951],[-7.655803710131563,39.73591799445436],[-7.652500993682722,39.73885673338932],[-7.650589579914944,39.74055735270323],[-7.648800396915332,39.74214909145532],[-7.646774101334371,39.74395168064971],[-7.64480886869295,39.74569981141744],[-7.642017605402956,39.74818249953391],[-7.639623838911486,39.75031144488236],[-7.637719435870067,39.75200504151826],[-7.635394244647757,39.75407267528839],[-7.631034151930319,39.75794935993341],[-7.629236421570755,39.7595475986929],[-7.627300899424185,39.76126822062489],[-7.625541254427932,39.76283238687071],[-7.621401946197347,39.76651148621548],[-7.618609000170324,39.768993600858565],[-7.617453504232455,39.770020419189464],[-7.61593064450933,39.77137363571334],[-7.612900056444866,39.774066412377074],[-7.609953428971173,39.776684299910826],[-7.609035427818895,39.77749982963921]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1365 VILA VELHA DE RODÃO-TALAGUEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.3843013264158035,0.665624814883412,-6.370200991359765,-0.7332408089861382,0.0141003350560389,-0.0676159941027262,0.0619665679903943,0.0620880078581937,0.0620880078581937,0.9967625765280418,0.8116586208056982,0.9937831972696296,0.4029591132863613,8.909170305380076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022043:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653400,E-REDES,,0.4984367151311759,LINE:000814,BUS:JUNCTION:60:00682,BUS:JUNCTION:60:01006,"[[-7.811532520198155,39.56732752994503],[-7.808327236525156,39.56770747614115],[-7.805823234817744,39.567254849049526]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6534 PRACANA-PC VELADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.015621343037582,0.2816079273134871,-1.0156045108079337,-0.2867370747137364,1.6832229648544583e-05,-0.0051291474002492,0.0101416465409555,0.0101550931349839,0.0101550931349839,0.9999898253642896,1.2439183312709483,0.9999599426839996,1.2411928355762905,2.2996134816539717,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
