source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1022283:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5152000,E-REDES,,9.33241620175954,LINE:000815,BUS:JUNCTION:60:01010,BUS:EREDES:0502S5006900:60,"[[-7.615282169251263,39.78436038457863],[-7.59585452704067,39.803003414761015],[-7.569592920067867,39.810308353846295],[-7.547551884984818,39.81638261797213],[-7.545508850893159,39.81686360500685],[-7.523332987765511,39.8213762688223],[-7.521611731800121,39.82159879566194]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.234137515260995,0.7311072982627063,-6.222813156454024,-0.7885483270836123,0.0113243588069709,-0.057441028820906,0.0607771487686277,0.0608894588897381,0.0608894588897381,0.9937801912555636,0.4003245501590187,0.9912699770889426,0.0664542020241436,8.73718738552707,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022289:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0502L5136000,E-REDES,,0.2227125232347816,LINE:000816,BUS:JUNCTION:60:01012,BUS:EREDES:0502S5007000:60,"[[-7.508095673244751,39.82704930323544],[-7.506217883004334,39.82603953381445],[-7.505938073968083,39.82592736494601]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3237438038953371e-08,-0.0020269244769819,1.3243003799959754e-08,-0.0002501114248523,5.565761006384066e-12,-0.0022770359018342,1.9675835024202816e-05,2.427890675855407e-06,1.9675835024202816e-05,0.991271264978932,0.066432143685162,0.991271285430084,0.0664317934257643,0.0028233369241215,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022961:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0502L5136200,E-REDES,,18.68495180262609,LINE:000817,BUS:EREDES:0502S5006900:60,BUS:JUNCTION:60:01014,"[[-7.520552830612127,39.82208818543059],[-7.520884701116868,39.82203593951319],[-7.520870246021568,39.82213437461737],[-7.520762425681782,39.82286818277641],[-7.520640147169529,39.82370042576909],[-7.520452112674954,39.82498011646709],[-7.519256349690948,39.82830395257649],[-7.518132287745176,39.831428168190435],[-7.517170505074576,39.83410110490848],[-7.517401960305699,39.83592061286812],[-7.517811303711494,39.839138361106095],[-7.516199833961067,39.840762018616175],[-7.514900666978204,39.84207094938925],[-7.512969568296447,39.844016421552816],[-7.511755477985074,39.84523948943224],[-7.510122415438111,39.84688451484043],[-7.508971895645914,39.847742346297686],[-7.506511201095238,39.84957694289379],[-7.504554306400918,39.85103582061981],[-7.503353258577357,39.85193116668139],[-7.501203040716236,39.85353398596662],[-7.499523116391287,39.85478615602253],[-7.498019532215627,39.85590683632079],[-7.495254950543988,39.8560332937379],[-7.491580494483208,39.856201276956895],[-7.488360956813892,39.85634835856413],[-7.486716192735036,39.85642346357589],[-7.485036423004185,39.856500151430126],[-7.482878377575076,39.85659862969014],[-7.481513563780076,39.85666088792476],[-7.477104143710242,39.85686191998812],[-7.473149631451363,39.857042076830126],[-7.47116384119438,39.85708416983241],[-7.468827598956899,39.85713365690675],[-7.465451737684088,39.857205078763236],[-7.461374991761554,39.85729119661128],[-7.458536454922802,39.857351073943],[-7.45544092204706,39.85741629208585],[-7.452555646753638,39.8574770114913],[-7.449728774384028,39.857536426281094],[-7.447299729070483,39.85760348704527],[-7.444894023110012,39.85766985152968],[-7.442675165336794,39.85773102544714],[-7.439638840697344,39.85781465414019],[-7.43696452637615,39.857888248975385],[-7.433986566254021,39.85797013374654],[-7.431312253446801,39.85804359822865],[-7.427762042346075,39.85814103284113],[-7.424060024758741,39.858242512558924],[-7.421957912917577,39.858300084254225],[-7.41848944703264,39.858394997051114],[-7.416328938720475,39.85845406209228],[-7.41406332750926,39.85851595831777],[-7.409847418557682,39.858631015706244],[-7.407021227810472,39.85870806350065],[-7.403681183779979,39.85879903035187],[-7.401392197897746,39.85886131586894],[-7.399079852813841,39.858924192252026],[-7.39653393481924,39.858993360245066],[-7.392621614765101,39.859099546417156],[-7.38941017861463,39.85919032689122],[-7.385941816762871,39.85928827450993],[-7.383290905021513,39.85936306039238],[-7.379191907530333,39.859478585758715],[-7.375968763654506,39.85956932328658],[-7.37224344903579,39.85967408537999],[-7.36792254542424,39.859795450964235],[-7.36542341881513,39.85986556776307],[-7.362527579831134,39.85995376980086],[-7.360402396386164,39.860018457344616],[-7.355766693195132,39.86015942310833],[-7.352520518979606,39.86025801874685],[-7.349017451444308,39.86036431941363],[-7.344486806481217,39.860501643124834],[-7.34011961472917,39.860633843882205],[-7.337025204577234,39.8607274120962],[-7.335320361530796,39.86077892835971],[-7.331927034877888,39.860881396618964]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1362 TALAGUEIRA-SENHORA DA GRAÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.0946409699219104,0.6933584298774824,-2.0887658925713475,-0.8738736265126499,0.0058750773505629,-0.1805151966351674,0.0214182188025637,0.0220671577549557,0.0220671577549557,0.9912699770889426,0.0664542020241436,0.98731641438963,-0.1150904123123042,7.352043230036914,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411961:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,0.4258872312896913,LINE:000818,BUS:JUNCTION:60:00997,BUS:JUNCTION:60:01015,"[[-8.235804785004262,39.76685714368033],[-8.232522487724093,39.76973891128128]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.163863024635525,5.619264017158694,31.17727746454043,-5.578278442432313,0.0134144399049063,0.0409855747263812,0.3099295894150286,0.3099370014172224,0.3099370014172224,0.9831598183367856,-1.8149672809233888,0.9833212633949434,-1.7300657230761314,44.473669309401984,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411761:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,0.8696691278982859,LINE:000819,BUS:JUNCTION:60:00299,BUS:JUNCTION:60:00300,"[[-8.486503177878404,40.163688463303714],[-8.493349308251988,40.1630425086123],[-8.496660270689409,40.16272995840729]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.324582614036276,0.1672242006066138,-13.319749839392736,-0.1596908261382842,0.004832774643539,0.0075333744683296,0.1301813341777872,0.1301823862053391,0.1301823862053391,0.984979556697866,-1.9326351634600856,0.9846075749295156,-2.0025116987849993,18.680210389631103,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411793:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133700,E-REDES,,1.5355516844571062,LINE:000820,BUS:JUNCTION:60:00074,BUS:JUNCTION:60:01016,"[[-8.42605290613388,40.17639326765143],[-8.42631359196601,40.17644149686346],[-8.427452697848327,40.17582985857281],[-8.428716496397026,40.174296689939986],[-8.434167486634518,40.1716950708345],[-8.436251569211311,40.17041394309412],[-8.438352244026001,40.169122530034834],[-8.440099852027968,40.16804810674559]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.22356213438106,1.6501277334876556,-9.219361479751136,-1.6515139597627742,0.0042006546299244,-0.0013862262751185,0.0913254586342345,0.0913521964619588,0.0913521964619588,0.987270471950344,-1.5338436111049858,0.9865716909327108,-1.6146605224735282,13.108365111487853,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411833:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,3.622414232544536,LINE:000821,BUS:JUNCTION:60:01017,BUS:JUNCTION:60:01018,"[[-8.323882478070457,40.20929006143561],[-8.32426940597304,40.20914683348825],[-8.329700679051404,40.20713352702538],[-8.334749994573897,40.20526216285175],[-8.337570433768905,40.20421605948471],[-8.339184215435411,40.20361830548537],[-8.341923960709247,40.20236779961845],[-8.343871753990165,40.20147878186921],[-8.344977789158996,40.20097387171819],[-8.350681020049223,40.19836921399546],[-8.353246611677816,40.197194597958955],[-8.358974786455931,40.19457905389529],[-8.361193733740702,40.19356627218425]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.126382728914397,-0.3818659161864263,-3.1252636986872853,0.3489533000659331,0.0011190302271115,-0.0329126161204931,0.0307150146963724,0.0306734681159811,0.0307150146963724,0.986722912300074,-1.7684405063492852,0.986511929663636,-1.839093233256376,4.407377628981551,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411841:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133700,E-REDES,,0.0817293546482794,LINE:000822,BUS:JUNCTION:60:00073,BUS:JUNCTION:60:00074,"[[-8.426716682497803,40.175685626823615],[-8.426061660271703,40.17622391748782]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.268710415100893,-0.0678432112500826,-13.268262223976048,0.0685268135130615,0.0004481911248461,0.0006836022629788,0.1293218628403775,0.1293218213247538,0.1293218628403775,0.987303241924915,-1.5273025501625217,0.987270471950344,-1.5338436111049858,18.55673164591441,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411829:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5134601,E-REDES,,2.226842918288681,LINE:000824,BUS:JUNCTION:60:01019,BUS:EREDES:0601S5003100:60,"[[-8.182133834416245,40.25962824248182],[-8.181244606067079,40.25871909131309],[-8.180098268957565,40.25754703161031],[-8.178336119690112,40.256697193410446],[-8.175483775065755,40.2553214883708],[-8.174443699335486,40.25481981801086],[-8.170254898010494,40.25279922837049],[-8.16871319956577,40.252055481692295],[-8.165756519263681,40.25062901098704],[-8.160940487630425,40.248305187127606],[-8.160792698506445,40.24823609648819]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.2025115360857885,1.017670411374499,-4.2012130360914846,-1.0358602035339377,0.0012984999943039,-0.0181897921594387,0.0421441436676441,0.0421963799411642,0.0421963799411642,0.9872656387216188,-1.5217275509664614,0.9867404582217956,-1.5740303900124626,6.054868695819231,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411833:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,7.07595738997895,LINE:000825,BUS:JUNCTION:60:01021,BUS:JUNCTION:60:01017,"[[-8.248886159422618,40.23704808466552],[-8.250156468475947,40.23657891259661],[-8.253379398893404,40.23538749536698],[-8.256294875135104,40.23430904536144],[-8.258928969462122,40.23333320052439],[-8.263002642009576,40.2318272911035],[-8.269220017118235,40.229527549477524],[-8.270859856025515,40.22892086659235],[-8.272967432946459,40.228141264067254],[-8.27667718602074,40.226768620124865],[-8.278243600713283,40.226189374105005],[-8.281006535113551,40.22516855388059],[-8.285278590005445,40.22358785400065],[-8.2872445833061,40.22285990822365],[-8.289901524630272,40.22187515803221],[-8.293231320359412,40.22064351441823],[-8.295916215720245,40.219650031318324],[-8.298381896293414,40.21873694463081],[-8.299804222419874,40.21821163963882],[-8.30576625222369,40.216001980856625],[-8.307807670155992,40.215246419060264],[-8.313074740304492,40.21329366349573],[-8.315624348873621,40.21235000674444],[-8.318181263385133,40.21140198617713],[-8.323343732199023,40.20948948422724],[-8.323882478070457,40.20929006143561]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.128577963283288,-0.4461679865367778,-3.126382728913827,0.3818659161864086,0.0021952343694611,-0.0643020703503692,0.0308067663068868,0.0307150146963668,0.0308067663068868,0.987099579478384,-1.6298259926327738,0.986722912300074,-1.7684405063492852,4.420543307057954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412001:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0504L5132400,E-REDES,,0.1365874273371103,LINE:000826,BUS:JUNCTION:60:01022,BUS:JUNCTION:60:01023,"[[-7.797047824192845,40.07794184563923],[-7.798453953729839,40.07853451374818]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.063908185124875e-12,-2.3236050877649192e-11,5.051726955386993e-12,-0.001421191055969,1.987818770262118e-12,-0.0014211910792051,2.2552400412674619e-13,1.3675392947639027e-05,1.3675392947639027e-05,1.0000017915817048,6.524551224624311,1.0000017816371711,6.524551393462987,0.001962317828618,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412001:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0504L5132400,E-REDES,,1.069595964210615,LINE:000827,BUS:JUNCTION:60:01024,BUS:EREDES:0612S5003700:60,"[[-7.80527283137931,40.079869666146735],[-7.807504273234977,40.07968379831178],[-7.809965044658565,40.079478779195654],[-7.81220328913141,40.079292250434875],[-7.814948411567466,40.07906342147072],[-7.815737165831878,40.07920140236384],[-7.817551118342313,40.07951871412877],[-7.817714292535761,40.0795518569654]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.177630159275614e-10,0.0079464773311442,6.346130085518766e-09,-0.0190755715394201,5.928367069591204e-09,-0.0111290942082758,7.646490055103791e-05,0.0001835547727205,0.0001835547727205,1.0000014806756783,6.5245565032005075,1.0,6.524581642218988,0.0263387534395914,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412161:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5143300,E-REDES,,2.329495645661816,LINE:000828,BUS:JUNCTION:60:01026,BUS:JUNCTION:60:01027,"[[-8.376279877087978,39.98983188445746],[-8.376221164177965,39.98791411423548],[-8.376031534177491,39.98617303203511],[-8.391544604511415,39.974950235657566],[-8.391650692415972,39.97430695754045],[-8.391458877126736,39.97405941215306]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 PENELA-MIRANDA DO CORVO,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,3,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,149.79615698409202,-25.897131730279945,-149.2411963346773,27.69867516359252,0.5549606494147099,1.801543433312574,1.476411504818589,1.4762892937434289,1.476411504818589,0.990778209963212,2.221520925165201,0.989371316491384,1.489269522184809,70.61804681774473,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3411825:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5125700,E-REDES,,6.948647992271733,LINE:000829,BUS:JUNCTION:60:01028,BUS:JUNCTION:60:01029,"[[-7.148791990431647,41.08740158393842],[-7.163918610794509,41.06231460031669],[-7.170424361936988,41.04376498637338],[-7.17576884147059,41.03177754593651],[-7.177532711445441,41.02897869819388]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.7285135922405175,1.1097059115959975,-5.721257047113604,-1.1568084484389052,0.0072565451269133,-0.0471025368429074,0.0563675003263479,0.0565019354752918,0.0565019354752918,0.9960950497551035,3.9173827160154255,0.9940704432597868,3.6953737232451247,8.107610198779142,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411837:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,8.524878002693569,LINE:000830,BUS:JUNCTION:60:01030,BUS:JUNCTION:60:01031,"[[-7.516792185298081,40.404721683280044],[-7.51306081362003,40.402313547828456],[-7.507800329750034,40.39891808264851],[-7.506328117619697,40.39838995181638],[-7.504793195607578,40.39844220457903],[-7.496519957772703,40.40157891131036],[-7.494034267555358,40.40252116006752],[-7.488141917647845,40.40475444170084],[-7.484822287173918,40.406012432014215],[-7.477709954633889,40.40870719824913],[-7.472990558623736,40.40903879591946],[-7.470142433136214,40.409238823037924],[-7.465865328551968,40.40953906849032],[-7.463661356803969,40.40969371597984],[-7.457303973656034,40.41013957404307],[-7.451494542232643,40.4105466832407],[-7.447435127908136,40.410830983569284],[-7.443159660643188,40.41113026307202],[-7.43563638593979,40.40974023001962],[-7.433932401850026,40.40942532798296],[-7.425223470313481,40.407815408703605],[-7.422963676811524,40.407397544616195]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.174110886783178,0.4184162443431184,-5.16704462656509,-0.48208974432744,0.0070662602180879,-0.0636734999843215,0.0502422567726024,0.0503158116265178,0.0503158116265178,0.994191693419161,1.8867670769985505,0.992448432478851,1.6312795422901418,7.219947141127536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411845:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0906L5126600,E-REDES,,10.53480726815626,LINE:000831,BUS:EREDES:0906S5008600:60,BUS:JUNCTION:60:01033,"[[-7.60183786701254,40.496426107750196],[-7.601570673487098,40.49652042016819],[-7.600536051380604,40.49770900907012],[-7.598916203056252,40.499569912116925],[-7.597552386921463,40.501136601239175],[-7.596221498578108,40.50266536988507],[-7.594002716511691,40.505213852821],[-7.592098855380611,40.50740043490163],[-7.590428369310223,40.50931883760866],[-7.588657656789606,40.51135218325118],[-7.587074009824116,40.51317061595033],[-7.586027296901826,40.514372431536266],[-7.584850757111972,40.5157232458091],[-7.583668547953142,40.517080495614266],[-7.582610170627322,40.51829554270856],[-7.581471361323358,40.519602852119895],[-7.57613459728932,40.522259894675706],[-7.574019383134217,40.52331287000627],[-7.572488760423673,40.52407479442015],[-7.569523448030504,40.52555078038382],[-7.567036466026932,40.52678856009384],[-7.56503283262871,40.52778570383794],[-7.562733642292122,40.52892986361848],[-7.560224970953693,40.530178159041746],[-7.557738489681882,40.53141531623032],[-7.555155706292173,40.53270029728755],[-7.55324241223176,40.533652109983244],[-7.551519315582786,40.53450926404051],[-7.549271485982615,40.53665221746334],[-7.547245635122307,40.537661626428225],[-7.545224287872764,40.53866872609987],[-7.543077545065904,40.53973823317377],[-7.540748569954426,40.54089844159281],[-7.538408844228175,40.54206391460405],[-7.536632538619688,40.54239835905657],[-7.534982673300742,40.54270897082942],[-7.53296754537238,40.54370639515786],[-7.530723327580369,40.54481713036051],[-7.528824667517687,40.545756778634846],[-7.526877693721259,40.546720276588125],[-7.524946494850004,40.54767590870176],[-7.52212388789344,40.54907253171035],[-7.520522420173791,40.54986488859152],[-7.518880819345341,40.55067704686409],[-7.516984747086243,40.551615053837004],[-7.514313522708346,40.552936438751615],[-7.511783498058543,40.554187864127876],[-7.509480228398005,40.555327052336324],[-7.508151434378924,40.5559842201297]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1266 GOUVEIA-CELORICO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.3688539999999999,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.529412846735056,2.607985826934057,12.555981908657476,-2.5368299766563367,0.0265690619224194,0.0711558502777203,0.1239199550444798,0.1241304668551058,0.1241304668551058,0.9937739732363892,2.8375776691251615,0.9929980441806118,3.647551721620915,8.90590234288319,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411857:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5126000,E-REDES,,6.866739731414601,LINE:000832,BUS:EREDES:0903S5008700:60,BUS:JUNCTION:60:01035,"[[-7.389107845365191,40.64303584716425],[-7.3892423223789,40.64297790884632],[-7.389558503812284,40.6430531425141],[-7.389982829862418,40.6449798078692],[-7.389682692389247,40.64666963417794],[-7.389161180120547,40.649605698284525],[-7.388637463830017,40.65255389202485],[-7.38807224461397,40.65573534122241],[-7.387598301397969,40.658402801522705],[-7.387147641537849,40.660939079896764],[-7.386692469115337,40.66350043212449],[-7.386337859435821,40.66549582790153],[-7.385809109211901,40.667417066968525],[-7.385454525419803,40.668705378960915],[-7.384982090901123,40.6704217985876],[-7.384199614566995,40.672070067929425],[-7.382968315511284,40.67466359167586],[-7.381888279847102,40.676938325849086],[-7.380761977325339,40.67931032577169],[-7.37984700527317,40.68123711580358],[-7.379032092695729,40.682953122702266],[-7.378162298863583,40.684784568820824],[-7.37717178145248,40.686870086010806],[-7.376212357056723,40.68888998009857],[-7.375393026287823,40.69061483560673],[-7.374597588111971,40.69228930562781],[-7.373498298125607,40.694603268487036],[-7.372469050556082,40.696769630262686],[-7.371688797490092,40.69841181426249],[-7.370798170052196,40.70028617756266],[-7.369923731174361,40.70212636349905]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 CELORICO-TRANCOSO DOUBLE CIRCUIT,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-89.40137672251706,28.817832353878703,90.69431839432534,-25.803968144481217,1.2929416718082791,3.0138642093974894,0.9110681512907974,0.9114646901562526,0.9114646901562526,0.992081174780156,4.743038778771177,0.9954764880310252,6.8096714243368,65.39422371618974,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3411989:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130800,E-REDES,,5.739628986004057,LINE:000834,BUS:JUNCTION:60:01037,BUS:EREDES:0912S5008300:60,"[[-7.705125569116848,40.384821928922214],[-7.70632118566619,40.38489124250945],[-7.709884922711971,40.38445852674249],[-7.712397975244392,40.38422246864257],[-7.716263722717142,40.38386376590021],[-7.716819392838031,40.384811418403906],[-7.716732140305818,40.38737832092069],[-7.716647611439281,40.389864812947586],[-7.717703060566779,40.39226024564717],[-7.718654445335344,40.394419370639575],[-7.719770914783312,40.396952937580984],[-7.720167101367798,40.39785193285979],[-7.720484464767125,40.398572058852785],[-7.720979409266413,40.39969511619165],[-7.722130621179601,40.40230708421146],[-7.723033990502494,40.404356610356125],[-7.723205176984187,40.4062227700125],[-7.723358345749423,40.40789231194149],[-7.723493028387462,40.40936044382188],[-7.722177789428994,40.41406810021878],[-7.720391675470573,40.415904414507054],[-7.718514023327664,40.417834705649724],[-7.71618928642356,40.42022441226331],[-7.714409324640151,40.42091434200866],[-7.711953623716038,40.42186613994367],[-7.712192972156772,40.42240934289519]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.551491217221168e-15,1.770706867623511e-13,1.546719882489553e-07,-0.0594476448715867,1.5467198069746408e-07,-0.0594476448714096,1.709300165674279e-15,0.0005733494052073,0.0005733494052073,0.9977254175644344,2.4419996599933915,0.9977078973045626,2.442297803781711,0.0822714026700202,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411993:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130900,E-REDES,,1.1680428629886452,LINE:000835,BUS:JUNCTION:60:01038,BUS:JUNCTION:60:01039,"[[-7.72793330651552,40.37985761557916],[-7.727765864008918,40.380102566379456],[-7.726950834749198,40.38080303044969],[-7.725005468849949,40.38214041601255],[-7.721998794406217,40.382197403944645],[-7.721375647994128,40.382241258894936],[-7.720215214956929,40.382322915217934],[-7.719070707582371,40.382403436966285],[-7.717467910395913,40.382638039730665],[-7.716270797548292,40.38385655988481]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.082837150046447e-13,3.0205722382486397e-14,1.303146465201822e-09,-0.0120982276395472,1.3038547489168271e-09,-0.012098227639517,6.837200662697118e-15,0.000116680576883,0.000116680576883,0.9977267640624664,2.4419767467042615,0.9977260384723294,2.441989093901187,0.0167428005284868,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411821:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5125700,E-REDES,,0.2533749395753424,LINE:000836,BUS:JUNCTION:60:01040,BUS:JUNCTION:60:01041,"[[-7.127225931695634,41.13811609771482],[-7.12851623108858,41.13605505094152]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.7347241768582515,1.068893908492436,-5.734461221881135,-1.0706311275965883,0.0002629549771162,-0.0017372191041524,0.0562561811594899,0.0562608228837336,0.0562608228837336,0.9978063616452372,4.1082035431228165,0.9977343145082174,4.100109158739265,8.07301232368111,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411873:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5659001,E-REDES,,8.338830416666758,LINE:000838,BUS:JUNCTION:60:01043,BUS:EREDES:1009S5002600:60,"[[-8.743593944732622,39.808376625049945],[-8.74643423741976,39.80911881565072],[-8.750794414399332,39.810258002647515],[-8.755616820987548,39.811517719533704],[-8.757670929944018,39.81211961472945],[-8.762407172260835,39.81350725913898],[-8.764156666848653,39.81401976704798],[-8.76597530965236,39.81457375880301],[-8.769829715118426,39.81574776640258],[-8.77183761022425,39.81635928273118],[-8.774294474491326,39.81710747042333],[-8.777599340970953,39.818113790277394],[-8.780833368630796,39.819098418620456],[-8.783690001627571,39.819968041363],[-8.786566747920245,39.8208437032616],[-8.789526910934326,39.821744659546376],[-8.791565561021741,39.82236507911052],[-8.794387810306734,39.82322389736335],[-8.797408166369927,39.824142905755274],[-8.800870177470449,39.8251961566707],[-8.803578266973956,39.826019951120344],[-8.807225607896727,39.82712933494407],[-8.809162866656248,39.82771851234344],[-8.811941472955281,39.8280425790469],[-8.814715870979482,39.82836608152803],[-8.816838833287918,39.82861357182787],[-8.818646334517284,39.82882426408809],[-8.820809366930703,39.82907635272495],[-8.822643603034697,39.829685288941896],[-8.824500351045067,39.83030166284415],[-8.826817637162174,39.83107084920438],[-8.829298974314273,39.83189442708503],[-8.830940053112974,39.8324390705144],[-8.833206220696269,39.83243545491047],[-8.835163726772457,39.83243228961255],[-8.835376762861888,39.832242000534976],[-8.835392031778571,39.83222836245238]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.182845241842813,-0.6913805298996467,-17.10154631102739,0.8861667165858372,0.0812989308154215,0.1947861866861905,0.1724481452303795,0.1724113985658458,0.1724481452303795,0.9595684232887608,-7.821853236388495,0.9557401008322024,-8.749387169081094,24.745034471284193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411997:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1012L5624800,E-REDES,,0.8214565497581499,LINE:000839,BUS:EREDES:1012S5000500:60,BUS:JUNCTION:60:01044,"[[-9.08166698495681,39.35596261871234],[-9.082699043304427,39.357456848232154],[-9.085058511385329,39.358731423732294],[-9.086887041049506,39.35971195772963],[-9.089036247684149,39.36025288928133]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6248 SANCHEIRA-CALDAS DA RAINHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.637248129600692,4.4989046462952516,-20.621004480129347,-4.46735589012791,0.0162436494713453,0.0315487561673419,0.2088109692725905,0.2088279599873062,0.2088279599873062,0.9733488546087302,-10.45864705492311,0.9722295306405584,-10.5544089560322,55.19438614703483,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411997:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1012L5624800,E-REDES,,1.7227718656307291,LINE:000840,BUS:JUNCTION:60:01045,BUS:EREDES:1006S5003000:60,"[[-9.121236445306012,39.38505920194436],[-9.121625489082852,39.386028749300145],[-9.122295397014769,39.387655543442385],[-9.122902662438118,39.389180162118265],[-9.12504644669379,39.39134508379853],[-9.126993776880532,39.3922280570173],[-9.128995979667963,39.3931134270391],[-9.129965489916447,39.3938182072672],[-9.131760345858948,39.39513494242613],[-9.132155762585178,39.396993439092185],[-9.13215701395153,39.39704120945448],[-9.13213264190462,39.39699531322211]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6248 SANCHEIRA-CALDAS DA RAINHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.53410376151282,4.298239834328137,-20.499999999969948,-4.231717820856294,0.0341037615428732,0.0665220134718431,0.2089167560943347,0.2089506368921548,0.2089506368921548,0.9662789388811432,-11.069919331692743,0.963961116763873,-11.27371149090037,55.22681033227301,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412009:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1006L5624400,E-REDES,,1.100104170188915,LINE:000841,BUS:JUNCTION:60:00999,BUS:JUNCTION:60:01047,"[[-9.000861810540256,39.34985498205809],[-9.00206844627618,39.34914022355982],[-9.005416105452957,39.3471570680798],[-9.008874231394847,39.34510825965369],[-9.010889384336975,39.343718445750355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.983264386303141,-9.410479793969788,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412273:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,1.036521334276047,LINE:000847,BUS:JUNCTION:60:01053,BUS:JUNCTION:60:01054,"[[-7.705732360014041,40.13297832687156],[-7.702227899990657,40.13318748419021],[-7.700037317985133,40.133318160550466],[-7.696277615822703,40.13354236131316],[-7.69357690449692,40.1337033334568]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.538128883699066,-11.010437839225135,-44.50007167242963,11.101368272904583,0.0380572112694395,0.0909304336794498,0.4426912034963882,0.4426413216593466,0.4426912034963882,0.9972415162314648,4.880921974546452,0.9970273954583204,4.73323828145916,31.761458135771864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412273:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,0.3966081585301572,LINE:000848,BUS:JUNCTION:60:01055,BUS:JUNCTION:60:01056,"[[-7.676873605580281,40.13791265336805],[-7.675388029552964,40.138532670721126],[-7.672778487579607,40.13962171327006]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.44397128190729,-11.235417067090578,-44.42941647904712,11.270196373317814,0.014554802860168,0.0347793062272359,0.4425670111430446,0.4425475799514849,0.4425670111430446,0.9967216752812796,4.515402501789407,0.996644291294789,4.458860994402604,31.752547793302092,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412273:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,4.683722290572013,LINE:000849,BUS:JUNCTION:60:01057,BUS:JUNCTION:60:01058,"[[-7.625142018668391,40.15924793883101],[-7.622977865018379,40.15963663476405],[-7.618980075756845,40.16035454185564],[-7.616284825460804,40.16083845959834],[-7.610896198445137,40.161805745711185],[-7.608480235175492,40.162239331564365],[-7.60533486528987,40.162803732428955],[-7.60206737169976,40.16338995888169],[-7.595869283860814,40.16450167956198],[-7.593685556640931,40.16489327060264],[-7.590411788596075,40.16548025509972],[-7.587366411550326,40.16602619026456],[-7.584628987404448,40.16651684451935],[-7.581209797817642,40.16712960165568],[-7.57753777845251,40.16778753625206],[-7.573785698854346,40.16845968404995],[-7.571481542935912,40.16887239317738]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.26060403748242,-11.673615546674888,-44.08899828689325,12.083760362589258,0.1716057505891726,0.4101448159143714,0.4423176295184715,0.4420751973885212,0.4423176295184715,0.995805047028948,3.8023268527733607,0.995062274846604,3.13360371106685,31.7346555831878,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412277:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5131900,E-REDES,,0.2999492715306087,LINE:000850,BUS:JUNCTION:60:01059,BUS:JUNCTION:60:01060,"[[-7.499350689062567,40.2166911950668],[-7.500350921030042,40.21410408420131]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.306698494023937,6.968807391426076,18.31022809396315,-6.959985819895305,0.0035295999392204,0.0088215715307713,0.1894331323339154,0.1894437561277898,0.1894437561277898,0.9950107906113832,1.5390530649007563,0.9949632494104242,1.5752877967211627,27.183779039717304,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412181:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5130500,E-REDES,,4.676612762370132,LINE:000851,BUS:EREDES:0501S5007400:60,BUS:JUNCTION:60:01061,"[[-7.343856396920452,40.36955608644658],[-7.344098514180287,40.369155579949556],[-7.345778293420428,40.367932342710354],[-7.347671166548187,40.36655383963839],[-7.349598062096545,40.365150463954016],[-7.35142257164356,40.36382157845918],[-7.353332263302303,40.362430559013944],[-7.355660599892682,40.36093871803687],[-7.357754215053838,40.35959717229425],[-7.359829686826,40.35826715613938],[-7.361625366893598,40.357116375721645],[-7.36373678168732,40.35576315858464],[-7.366082707223775,40.35425953254553],[-7.368509723117065,40.352703810359365],[-7.370765211900041,40.35125792780796],[-7.373002572110463,40.34982356186447],[-7.375086467590529,40.34848748781825],[-7.377188335746268,40.34713979481222],[-7.379064604988224,40.34593668248],[-7.381148261818426,40.34460048714705],[-7.383060472392609,40.34337416404003],[-7.385261232489357,40.341962699069555],[-7.385349575713817,40.341906037141534]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1305 BELMONTE-VÁRZEA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.226401293924369,-0.952539362934546,-5.224363436665124,0.9185235395110622,0.0020378572592454,-0.0340158234234838,0.051595452692503,0.0515136929543054,0.051595452692503,0.9907754081926864,1.3943255428970789,0.9908534293563336,1.2443190487766098,3.7017830888580177,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412277:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5131900,E-REDES,,5.073197232441889,LINE:000852,BUS:JUNCTION:60:01060,BUS:EREDES:0504S5008900:60,"[[-7.500350921030042,40.21410408420131],[-7.500902496284859,40.212677338889655],[-7.502188648150008,40.208246472759065],[-7.498749620177357,40.19662222904092],[-7.49718169442288,40.182711723850346],[-7.496612121231075,40.17832938683653],[-7.493412149426192,40.172238032582406],[-7.49394910884408,40.169517463096035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.310228093964128,6.959985819892096,18.369986084399333,-6.810537097270777,0.0597579904352052,0.1494487226213188,0.1894437561277876,0.1896213121827656,0.1896213121827656,0.9949632494104242,1.5752877967211627,0.9942050831893504,2.188899798483277,27.20925702149027,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412629:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5622000,E-REDES,,9.76933684178012,LINE:000853,BUS:EREDES:1015S5002300:60,BUS:JUNCTION:60:01063,"[[-8.634690526466619,39.91888291351051],[-8.63469145910811,39.918864915066],[-8.634652793167605,39.91868786775705],[-8.634215750762097,39.915507122662525],[-8.635182951718708,39.912420567309006],[-8.635481452440159,39.908506068779225],[-8.635717885132852,39.90540519808251],[-8.636057930333982,39.90094486126156],[-8.633668071944207,39.897243494663414],[-8.631981633308033,39.89463129272767],[-8.630142170930146,39.89178181385727],[-8.628713058024266,39.888753302546185],[-8.62724823045846,39.88564882159901],[-8.625851568854214,39.882688517197586],[-8.624102897463658,39.87898171923316],[-8.622621185158193,39.8758404819523],[-8.621244720356264,39.87292208113911],[-8.619639231083012,39.869517782662115],[-8.619001802884084,39.868166071176525],[-8.618084507119436,39.86622074581158],[-8.617348010298912,39.86465878271328],[-8.616762756269022,39.860844220236245],[-8.616363625666242,39.85824249184956],[-8.615990367160729,39.85580916082155],[-8.615307462099253,39.851356841368165],[-8.614747003007562,39.84770240562173],[-8.610799177046811,39.84342915285075],[-8.607937279796742,39.84043895163447],[-8.605450345031045,39.83784023720737],[-8.604390111083044,39.83704577361246],[-8.603982112793119,39.83699519919745],[-8.60395879002663,39.836996266865135]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.249652743273177e-07,-0.0961736415568195,4.3109894987033473e-14,-2.755287626452475e-15,7.249653174372127e-07,-0.0961736415568222,0.0009514244739046,4.273250414185698e-16,0.0009514244739046,0.9726797268429233,-3.656113866821898,0.9727292129577816,-3.656977646061045,0.1365223811026882,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
