source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3412513:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5624300,E-REDES,,1.2831358905397494,LINE:000854,BUS:EREDES:1001S5001300:60,BUS:JUNCTION:60:01065,"[[-9.05128059640908,39.52696044820118],[-9.051270103197831,39.52694437329313],[-9.051182929967116,39.52681089990836],[-9.05173960862409,39.52691215121461],[-9.053603205819016,39.527522813611284],[-9.056107185846834,39.528343243505404],[-9.057810367527516,39.52890125415028],[-9.058654349294622,39.52955441535716],[-9.061671584908636,39.53188930265617],[-9.062546889220467,39.532566610337255],[-9.063158738858895,39.53304004455755]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.783705836837984e-08,-0.0265927808277666,-1.868194525932604e-09,0.0135024330335678,1.5968863842447238e-08,-0.0130903477941987,0.0002584237357735,0.000131213799317,0.0002584237357735,0.9901921433711428,-7.483496360639962,0.9901948051222668,-7.4835419996764,0.0370818963658412,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412673:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624400,E-REDES,,8.103309349324057,LINE:000856,BUS:JUNCTION:60:01067,BUS:EREDES:1001S5000400:60,"[[-8.981823609211729,39.38547350801737],[-8.981233672120128,39.386992243746676],[-8.980606092706742,39.38860780844338],[-8.97950589186432,39.39143984574031],[-8.978100287788573,39.39505770275505],[-8.977231788189332,39.39729291791481],[-8.976387599864857,39.3994654236067],[-8.97504525794068,39.40291966591842],[-8.974535493367904,39.40423132184687],[-8.97318814084869,39.40769795234415],[-8.972926220616028,39.409442523536626],[-8.972551379272161,39.41193962323042],[-8.97224364349505,39.41398951339402],[-8.972028496658092,39.415422663853185],[-8.971770418313085,39.41714164114428],[-8.971431553804994,39.41939862183091],[-8.971057870462712,39.42188735517203],[-8.970880251481232,39.42307022776674],[-8.970612323026172,39.424854463106],[-8.970383625758537,39.42637733299386],[-8.970051900798323,39.42858682493065],[-8.96973522926152,39.430681765791675],[-8.969275624018099,39.43372231755764],[-8.968903547947013,39.436183682172036],[-8.968650790848626,39.43785563812322],[-8.968249954568458,39.44050689882219],[-8.967931740592501,39.44261151535118],[-8.967615252543352,39.44470459819853],[-8.967264382676596,39.447024979395266],[-8.966991816948017,39.44882742689622],[-8.966588536464156,39.45149406056285],[-8.966318392523206,39.45328023957615],[-8.966030672159365,39.45518249718555],[-8.965827439709033,39.45652614907902],[-8.965487346109411,39.45696562549606]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.10204522967052,-1.181916012284468,30.32924999356768,1.8650813395337469,0.2272047638971628,0.6831653272492786,0.2924353158553108,0.2923946365431553,0.2924353158553108,0.9912628062866754,-8.114754976073257,1.0,-6.686236522950731,41.96230676643864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412397:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623300,E-REDES,,1.4087400032777926,LINE:000857,BUS:EREDES:1016S5000100:60,BUS:JUNCTION:60:01069,"[[-8.851524092575282,39.63066767418717],[-8.851782414576967,39.63096864883962],[-8.852152309065165,39.63276001508659],[-8.85090566292233,39.63461844100097],[-8.849959333970164,39.6367650167008],[-8.849422169305383,39.638010407291695],[-8.84868963116391,39.63968675011732],[-8.847863220319526,39.641570709880476],[-8.847423026658083,39.64258157145195]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6233 S. JORGE-PS MACEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089501635768811,0.3676812453653217,10.381243184296618,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5351971079750443,1.0305150963557694,0.5352578789802486,-1.0461442586634282,6.077100520429646e-05,-0.0156291623076587,0.0114192056245269,0.0115576209775799,0.0115576209775799,0.9785007601285696,-7.460503638720093,0.9783713945802494,-7.453245339832756,2.6172148952853096,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412393:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623100,E-REDES,,0.7713840586244958,LINE:000858,BUS:JUNCTION:60:01070,BUS:JUNCTION:60:01071,"[[-8.847070795572838,39.675206775635694],[-8.848151820412303,39.676921794705194],[-8.84959680596121,39.679134522327566],[-8.850966759409612,39.67989926051814],[-8.85228368580001,39.68063435705407]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.908044961832505,4.739065707700022,-17.89957467769882,-4.718090950657601,0.0084702841336863,0.0209747570424214,0.182986943695177,0.1830061469545313,0.1830061469545313,0.9741242051974522,-7.860443026050971,0.9733097644397688,-7.939262393694518,26.26002969644588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412189:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.3680777695009581,LINE:000859,BUS:JUNCTION:60:01072,BUS:EREDES:1010S5000000:60,"[[-8.914524644785343,39.747078961868795],[-8.916632328451113,39.74736346628087],[-8.918191277040227,39.74757387358233],[-8.918720967755629,39.747711781627004],[-8.918744030005806,39.74771449825102]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.326085051032525,3.1184564533113304,-20.321955969904508,-3.1048667619850248,0.004129081128017,0.0135896913263056,0.2051959647223841,0.2052013421420328,0.2052013421420328,0.9643286219609926,-8.83635278579231,0.9640155138068328,-8.881851968461064,41.40045236397314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412513:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5624300,E-REDES,,1.3235194911681192,LINE:000860,BUS:JUNCTION:60:01065,BUS:JUNCTION:60:01074,"[[-9.063158738858895,39.53304004455755],[-9.063788595796765,39.533527402158036],[-9.065345267076095,39.534731855758174],[-9.067596046019823,39.536473250552746],[-9.069900185645732,39.53825579864824],[-9.071421050852623,39.53943229445867],[-9.071593772954884,39.5410605111803],[-9.070650052560616,39.541741052340605],[-9.070403967045147,39.541869097210586],[-9.070383160150728,39.54187716409827]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.86853444396824e-09,-0.0135024330350317,-5.231876358033216e-13,6.872622351105439e-14,1.868011256332436e-09,-0.013502433034963,0.0001312137993312,5.127900497022837e-15,0.0001312137993312,0.9901948051222668,-7.4835419996764,0.9901957297010344,-7.4835578526810576,0.0188282105511933,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412257:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,8.914393041367736,LINE:000861,BUS:EREDES:0612S5003700:60,BUS:JUNCTION:60:01075,"[[-7.81819439187007,40.0795076220373],[-7.818571311284039,40.07906572602233],[-7.819673551058356,40.07896108545159],[-7.821851044359159,40.07875432144834],[-7.824211353124342,40.07853015166129],[-7.827974034389891,40.07817268922729],[-7.830259756798486,40.07795548655383],[-7.833978933738557,40.07760195767069],[-7.835305304572165,40.077475850081264],[-7.837775293596624,40.077510840770444],[-7.840453167816845,40.0775487148453],[-7.842322996086158,40.07757512864431],[-7.845787672523513,40.07762399075461],[-7.847527802748276,40.07764848761048],[-7.848780599383651,40.07766610532294],[-7.849612448648045,40.077677804770794],[-7.850675709566038,40.077692743201155],[-7.852832489969035,40.077723014807226],[-7.854316003589789,40.07831785361826],[-7.855138065252777,40.07864745579413],[-7.856057028440143,40.07901590928228],[-7.857487328179613,40.07958934473008],[-7.860354753929834,40.080738880323445],[-7.861744940115771,40.0812961655572],[-7.864310444841841,40.08232451649472],[-7.86650582299863,40.08320443729031],[-7.86788264720841,40.08375625059005],[-7.872810807542428,40.08573117049452],[-7.873824370272673,40.086137311992715],[-7.874996758126017,40.08660707245794],[-7.878272154058487,40.087919381221774],[-7.880172503951921,40.0886807069829],[-7.882014107737316,40.08941845043638],[-7.884416358287376,40.09038072813607],[-7.887441889241212,40.09159255665845],[-7.888459631000558,40.092000163703865],[-7.890267257056633,40.09272410535971],[-7.892171083489059,40.09348651096746],[-7.893096489366171,40.09385708795286],[-7.894442007614561,40.093980637411974],[-7.896741599876184,40.0941917555011],[-7.899099809098443,40.09440821405141],[-7.900774341013719,40.09456188016206],[-7.903938719927046,40.09485220611642],[-7.906545762859747,40.09509133646591],[-7.91279422113424,40.095665635210814],[-7.914172366344654,40.095792259252285],[-7.917173363609943,40.09606792176909]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.80668902328399,10.15825162100748,12.015798974166774,-10.02866541487959,0.2091099508827838,0.1295862061278896,0.1498727799045514,0.1504500630118401,0.1504500630118401,1.0,6.524581642218988,1.0010081689431725,7.643430649595834,62.897183533378,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412541:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5144600,E-REDES,,6.930373828187498,LINE:000863,BUS:EREDES:0603S5006400:60,BUS:JUNCTION:60:01076,"[[-8.398431680725267,40.22917380011469],[-8.401545639795959,40.23253775778221],[-8.403986605310246,40.23517456920496],[-8.406435739180969,40.2378199538813],[-8.407654670823668,40.2391364572619],[-8.409024926213975,40.2406163181718],[-8.409884023605908,40.24315292025755],[-8.410759270140908,40.24573697208771],[-8.41129005157733,40.24730393114113],[-8.41215167518105,40.249847441598604],[-8.413191985206343,40.25291819123762],[-8.413224535214615,40.25410667871431],[-8.413264858670347,40.255579187512915],[-8.41336861718095,40.25936732595836],[-8.413417868205805,40.26116514303918],[-8.413471295026547,40.26311577627929],[-8.413520205921637,40.26490101199859],[-8.41358849305238,40.267393525980914],[-8.413640155017557,40.26927897806561],[-8.413741119052032,40.27296354846345],[-8.413786040618238,40.27460279044863],[-8.413889295899885,40.27837037514486],[-8.415185049202337,40.28007999693046],[-8.417213444481858,40.282921287815654],[-8.418931563563582,40.285327735285044],[-8.419568138559193,40.28725884185459],[-8.419612253963065,40.28746485384043]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.737582739628217,-0.2772001973211375,-6.727672043871012,0.2411462094922813,0.0099106957572052,-0.0360539878288562,0.0660525192748634,0.0660263179818365,0.0660525192748634,0.982358711312706,-2.379848991912774,0.9811031378309768,-2.667296162907659,9.478048396450488,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412417:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133500,E-REDES,,0.3464187370139297,LINE:000864,BUS:JUNCTION:60:01048,BUS:JUNCTION:60:01078,"[[-8.546249682765117,40.17677008187857],[-8.543926850635836,40.17712833913676],[-8.542252813651109,40.17738649189117]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4328846625895025e-07,0.0594948400942615,2.839014435843313e-07,-0.0629962748193345,4.0612977325381033e-08,-0.003501434725073,0.0005808395882863,0.0006150249694204,0.0006150249694204,0.9856238749567516,-1.7527626704053112,0.985621669407768,-1.752724677619692,0.0882515381576123,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412309:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135600,E-REDES,,0.4218945397222818,LINE:000865,BUS:JUNCTION:60:01079,BUS:EREDES:0606P5020600:60,"[[-8.061795291594361,40.08604689650044],[-8.064145869462791,40.08659348328848],[-8.066051421910835,40.087036544997396],[-8.066561942477,40.08702163012275]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1356 PC MALHADAS-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3360720782071417,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.521116164960429,4.397023309875476,5.523073419804978,-4.399277487457134,0.001957254844549,-0.0022541775816575,0.0678204259814253,0.0678467799205591,0.0678467799205591,1.00141566135494,7.705089716475343,1.001442992291463,7.728624035420389,28.364038428327408,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412705:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131400,E-REDES,,1.9792641270986968,LINE:000866,BUS:JUNCTION:60:01081,BUS:EREDES:0611S5000300:60,"[[-7.839740559735519,40.374812589448275],[-7.84232062297308,40.3739307992773],[-7.8447286246849,40.373107745264385],[-7.847158075681853,40.37227729112018],[-7.851124601752396,40.3709212574276],[-7.85393010201131,40.369962035808285],[-7.856789263384941,40.368984366968085],[-7.86105636416022,40.36752507817786]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1314 SEIA-OLIVEIRA DO HOSPITAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.525156773491208,-1.3783994814281866,-24.49971970788947,1.4822574777249131,0.0254370656017393,0.1038579962967267,0.2380828982938632,0.2380714421860008,0.2380828982938632,0.9927881035152494,0.6619129643864597,0.992054024947342,0.3692709551536681,31.4633141659658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412405:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,1.076696903972823,LINE:000867,BUS:JUNCTION:60:01083,BUS:JUNCTION:60:01084,"[[-8.607235114545443,40.172564023465355],[-8.610929646421376,40.172645163976135],[-8.614396407678342,40.17272120196144],[-8.618440718422903,40.17280976623931],[-8.619415904390323,40.17271573764896],[-8.619863406006338,40.1728466326548]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.464865748716522e-10,-0.0109836250495704,2.865588806807276e-10,9.998420143664824e-05,1.0330454555523796e-09,-0.0108836408481338,0.0001072293367571,9.76110602014143e-07,0.0001072293367571,0.9856442696914368,-1.7531139835512373,0.9856448899554672,-1.7531246678155152,0.0153866174138482,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412417:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133500,E-REDES,,3.0244813332521487,LINE:000868,BUS:JUNCTION:60:01085,BUS:JUNCTION:60:01086,"[[-8.596139927326833,40.17210077531494],[-8.593173445814612,40.1720154514084],[-8.590555598145958,40.171986108839086],[-8.587584635800871,40.17192066141111],[-8.584034857264387,40.17184237081422],[-8.578900901939429,40.17172893821679],[-8.576230942703432,40.172141533037966],[-8.573760810054882,40.172523196696346],[-8.570647692275978,40.173004114943595],[-8.567855221543155,40.17343543423011],[-8.564586579425628,40.17394019975162],[-8.562715442613463,40.174229111257624],[-8.560914104320053,40.17450721412743]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.452227288716618e-09,0.0204135202198675,1.2891697273786765e-07,-0.0509852104076394,1.2046474544915104e-07,-0.0305716901877719,0.0001992904532954,0.0004977574319541,0.0004977574319541,0.985642747320438,-1.7530877601218224,0.9856315233061108,-1.7528944197636336,0.0714245131229948,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412425:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,3.112571796579943,LINE:000869,BUS:JUNCTION:60:01086,BUS:JUNCTION:60:01087,"[[-8.561033626664956,40.174710034727276],[-8.56302903583412,40.174401584160314],[-8.56545608747393,40.17402636279175],[-8.569277471973479,40.173435459700684],[-8.572703759375415,40.17290553735549],[-8.57650604011851,40.1723173324036],[-8.578951670159189,40.17193891997397],[-8.583515193523361,40.17204025045517],[-8.587128553382904,40.17212035109393],[-8.590424885844763,40.17219332866363],[-8.593218601125116,40.17225510538021],[-8.597296374527014,40.17234515750109]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2778920156544708e-07,-0.0509852066032183,-6.8888426988452435e-09,0.0195230750225901,1.2090035886660182e-07,-0.0314621315806282,0.0004977573948123,0.0001905972956777,0.0004977573948123,0.9856315233061108,-1.7528944197636336,0.985642930173912,-1.7530909098540213,0.0714245077934272,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127400,E-REDES,,9.646093150893014,LINE:000870,BUS:JUNCTION:60:01088,BUS:EREDES:0602S5005900:60,"[[-8.506877217434601,40.41061668815421],[-8.508182054519953,40.40968025714351],[-8.511551351695962,40.40726206039923],[-8.512639022237558,40.40648136198957],[-8.514631519879265,40.405051146653555],[-8.516301771940102,40.40385215857888],[-8.517708834992801,40.402842041940694],[-8.518387438843405,40.402354864394496],[-8.519873331736644,40.40128809215285],[-8.52150032233028,40.40011994546922],[-8.523479834720817,40.398698634851925],[-8.526022676514758,40.396872689197316],[-8.527680525167463,40.39568214212173],[-8.531751068307983,40.39275872983894],[-8.533525347868588,40.39148433148003],[-8.535534012502834,40.39004149475347],[-8.537644309256105,40.388525564609324],[-8.540000420941276,40.3868329132429],[-8.54196488431757,40.38542144128746],[-8.543535380102389,40.38324535007503],[-8.544738399991163,40.38157832605331],[-8.546009634204857,40.3798166669048],[-8.547054484774904,40.37836864947771],[-8.54851651661916,40.37634236963915],[-8.549859355036142,40.37448114983153],[-8.55142719679076,40.37230791144611],[-8.55291805778705,40.37024125086232],[-8.55461357702567,40.367890706180745],[-8.556169968142214,40.36573286981623],[-8.557660178734789,40.36366663485114],[-8.560638628062012,40.36197663009712],[-8.563095965296121,40.360582191707785],[-8.565679950271843,40.35911576660966],[-8.567423985486053,40.35812594567643],[-8.569457377622598,40.35697184064999],[-8.571713749829081,40.355691079879925],[-8.57439039727001,40.354171649473585],[-8.577017777245564,40.35293612940336],[-8.579006590033819,40.3520008173633],[-8.580835927150488,40.3511404585184],[-8.582692426296022,40.35029696720021],[-8.584449270823802,40.34944023795597],[-8.584221091167752,40.34920315969771]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.661621063824208,1.5512571564296398,-9.632940381411,-1.5523251358529635,0.0286806824132082,-0.0010679794233239,0.0951474871753513,0.0952989440303927,0.0952989440303927,0.98961830616259,-2.3642368481910747,0.9852034625009602,-2.8978549897015906,13.674694221608952,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412473:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127600,E-REDES,,9.289053878465038,LINE:000871,BUS:JUNCTION:60:01090,BUS:EREDES:0602S5005900:60,"[[-8.494103358691651,40.3960626786379],[-8.495587820506168,40.3951117282183],[-8.497519811892795,40.3938740105627],[-8.499262165737143,40.39275772649051],[-8.501200454189673,40.39151582947125],[-8.503153318270856,40.390264514235234],[-8.505731557941306,40.38861236203924],[-8.507875902978615,40.38723815111835],[-8.509967283766667,40.38589778117767],[-8.511531613922042,40.38489515596428],[-8.513794012895415,40.38344500754885],[-8.515573047551785,40.38230461658128],[-8.518722482784119,40.380285605556416],[-8.520118167919758,40.37939080085916],[-8.521572430286087,40.37845840877153],[-8.524847109019046,40.37692647431205],[-8.527012225649958,40.375913515708476],[-8.529328522654769,40.374829753459785],[-8.53142418986444,40.37384914568802],[-8.533707174053749,40.37278081017701],[-8.53568216292683,40.37185654104621],[-8.538785473297725,40.37040411244068],[-8.541014956533727,40.36936056793291],[-8.54326077212951,40.368309312532446],[-8.545811451851485,40.36711523770114],[-8.548201385563022,40.36599634162225],[-8.550304146062158,40.36501181723969],[-8.552514291032457,40.36397693701141],[-8.55516380947796,40.36273623233051],[-8.558289991208605,40.36127218167036],[-8.560233835291358,40.36036176398896],[-8.56229198324748,40.359397755201336],[-8.564606066160211,40.35831378842174],[-8.567312519235204,40.35704592622684],[-8.569853509970836,40.35585547208397],[-8.572082031602738,40.35481134007164],[-8.574330563312078,40.353757749672674],[-8.576533845205397,40.35272528151588],[-8.578692538683095,40.351713647458496],[-8.581123694647152,40.35057423315063],[-8.583276634967463,40.349802272422735],[-8.58434578654494,40.349405368435676],[-8.584165511046345,40.349236625718646]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1276 MOGOFORES-CANTANHEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.136703260342667,-1.8453049187611272,-9.08588856675808,1.8355795116189904,0.0508146935845879,-0.0097254071421368,0.0907166730936908,0.0905349381425453,0.0907166730936908,0.988717343659678,-2.325767652275637,0.9852034625009602,-2.8978549897015906,30.22377914165944,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412481:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5132600,E-REDES,,8.670785481621426,LINE:000872,BUS:JUNCTION:60:01091,BUS:JUNCTION:60:01092,"[[-8.706662509595992,40.33701637653865],[-8.703921217563732,40.33753013368306],[-8.701302071320521,40.338020926533424],[-8.698838552540852,40.33848250241493],[-8.696529527842523,40.338915074924486],[-8.694556676712084,40.33928461967373],[-8.693653630370331,40.33945376838573],[-8.691663978442714,40.34046520619517],[-8.689126682274209,40.34175494668323],[-8.68656623478151,40.34305635064238],[-8.684193569522225,40.34466517713997],[-8.682332398646516,40.345927076381365],[-8.679215216851714,40.34692988535056],[-8.677250998028981,40.347916126045284],[-8.674814946013099,40.34913918973219],[-8.672589244744106,40.35025656490512],[-8.67018517091299,40.351463387469906],[-8.667676452460755,40.35272265203111],[-8.665223614977826,40.35395376814084],[-8.662429738253637,40.355355936129286],[-8.660397681163348,40.35638990368942],[-8.658138580091043,40.35753932968263],[-8.655558768301395,40.358851823154744],[-8.652886451990282,40.36021127055922],[-8.650427644788834,40.36146200133556],[-8.648387069386205,40.362499911160455],[-8.645804790578364,40.363813251260225],[-8.643156855002578,40.36423242365815],[-8.640388989586407,40.36467050651612],[-8.63773674053377,40.36509022224145],[-8.635069499971781,40.36551224785362],[-8.632693475604508,40.36588813888246],[-8.63052750002845,40.366230754175625],[-8.627849972036998,40.366654215689934],[-8.624696411140159,40.3671528971099],[-8.621776595815694,40.367614515862684],[-8.618381808711725,40.368151132233464],[-8.615183326446576,40.36864743803875]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.317628241148288,6.980082093661729,-18.21582019621868,-6.7253173000396735,0.1018080449296086,0.2547647936220558,0.1890758651422485,0.1893783953605583,0.1893783953605583,0.9976149491825635,-2.0488390747601817,0.9866312291381786,-2.8885095957889417,27.174400252627116,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412665:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,7.23575360089415,LINE:000873,BUS:JUNCTION:60:00649,BUS:JUNCTION:60:01093,"[[-8.08587957833879,40.29971108730533],[-8.084294759892915,40.30022019969837],[-8.082267521158311,40.300858082162044],[-8.080402131144096,40.301445325709295],[-8.078075110063446,40.30217806563323],[-8.074742761193969,40.30322810690019],[-8.072796880861683,40.303839620424455],[-8.068321086028675,40.30524785639063],[-8.065722583444172,40.30606566251097],[-8.063755511116959,40.30668567502991],[-8.062003364676105,40.307236908032905],[-8.060112902194732,40.30783056291403],[-8.055354059203601,40.30932858297841],[-8.054552069368162,40.3096026798851],[-8.052475638340406,40.31031176349879],[-8.048204391521432,40.31177019585543],[-8.044766119484013,40.31294397864987],[-8.041294762418067,40.31412810676509],[-8.039400326357422,40.31477386816688],[-8.037183772162276,40.31552997068486],[-8.03396625543691,40.31662753169442],[-8.031976486586844,40.31730709610513],[-8.028662041987998,40.318437188301],[-8.025828099252555,40.319403776551],[-8.02168036326433,40.32081850890446],[-8.019018770563262,40.321725962345255],[-8.01743055178607,40.32226717692441],[-8.015844133740025,40.32280700258234],[-8.014403872786213,40.32329859420136],[-8.012108519010555,40.32407969315553],[-8.009191536751642,40.32507409169816],[-8.007602495156572,40.32561268454707]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.455215051651482,-1.812779203411882,13.496489148781206,1.8779283437934315,0.0412740971297242,0.0651491403815496,0.1319417615231818,0.1318442227463277,0.1319417615231818,0.9901537916441242,-1.0851870116496922,0.9945158905082108,-0.5274682832157163,18.932667746187672,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412497:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127700,E-REDES,,10.294588107072318,LINE:000874,BUS:JUNCTION:60:01094,BUS:EREDES:1808S5009500:60,"[[-8.332673907938823,40.43574514815666],[-8.327637543739057,40.43549652441992],[-8.324018194950547,40.43533093745409],[-8.307800742687487,40.434583778767845],[-8.305970562552053,40.4340867255886],[-8.269927714885815,40.41441815482501],[-8.268072928826282,40.41340537901085],[-8.255695295344152,40.408153203400026],[-8.244483624087277,40.40338504125782],[-8.22505568636026,40.40328813188572],[-8.223742950351415,40.402778187090625],[-8.223556986665447,40.40272140247781]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 ANADIA DOUBLE CIRCUIT,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.2200420051070039,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-38.48531998949685,14.251402768400686,39.02136721118268,-13.566021533801097,0.536047221685827,0.6853812345995909,0.3968329295882788,0.3975275484613565,0.3975275484613565,0.9951307133508598,-0.5321091262212155,0.9999999999999998,0.8967236773574411,28.521132763765,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412217:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5128300,E-REDES,,9.546883995163912,LINE:000875,BUS:JUNCTION:60:01096,BUS:EREDES:1824S5009400:60,"[[-8.012015757492781,40.7386696002657],[-8.025106463850037,40.73510527150032],[-8.030820774861759,40.734346422391795],[-8.033839129333542,40.732885290153305],[-8.043222475622278,40.731249480644415],[-8.050903481670892,40.73159179538451],[-8.05523560792957,40.73095592419327],[-8.078217423122243,40.724669189877055],[-8.080892780988062,40.72471109618029],[-8.08519186655472,40.72509462271218],[-8.088517129887716,40.72559667685631],[-8.092214112752881,40.72630434648778],[-8.09676949778398,40.7274026159297],[-8.1039994440925,40.72693621402755],[-8.109383037661647,40.72669072358787],[-8.112750391596698,40.72661018430022],[-8.115791656639722,40.726435490654964],[-8.121379466767118,40.72619901359668],[-8.12156044738765,40.726216769165504]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1283 GUMIEI-VOUZELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.207251661439243,-1.3210333644435814,-2.205346374733116,1.2293271343054657,0.0019052867061266,-0.0917062301381159,0.0249110500131507,0.0244356859202043,0.0249110500131507,0.9936411713491315,-0.0979236102838322,0.9942527391832706,-0.2445229576282432,3.574551587480374,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412261:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,3.1337224577167273,LINE:000876,BUS:JUNCTION:60:01098,BUS:JUNCTION:60:01099,"[[-7.86325685199873,40.48614014151515],[-7.882856948102043,40.49233800550355],[-7.895692388768864,40.492731819404845],[-7.898666107681203,40.49254168442267]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.459270402051299,-1.5960762327908304,-7.453686335545859,1.582628906528297,0.00558406650544,-0.0134473262625334,0.0737506421237137,0.0736855508653431,0.0737506421237137,0.9952671771938276,0.9578202847055952,0.9950670836671076,0.8105630878397879,10.582672137137854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412725:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,2.5315913393985148,LINE:000877,BUS:JUNCTION:60:01100,BUS:JUNCTION:60:00209,"[[-7.938676389035762,40.513307791334974],[-7.940456818579825,40.51461229399432],[-7.94745339530906,40.5180392780184],[-7.955441715108531,40.525262930213955],[-7.961331583650884,40.52775336478211]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.446296688029112,-1.5647663022200609,-7.441803176825178,1.5538673038565725,0.0044935112039343,-0.0108989983634883,0.0735999992764101,0.0735483078134625,0.0735999992764101,0.9947958083920008,0.6154738037339758,0.9946272162856736,0.4967228339177945,10.561056001780758,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819484:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100900,E-REDES,,1.624885512140687,LINE:000878,BUS:JUNCTION:60:01101,BUS:JUNCTION:60:01102,"[[-7.758668479691678,41.13921443301159],[-7.758946665631207,41.13931728899957],[-7.760949667957044,41.140855304401676],[-7.763238689285038,41.14309006257604],[-7.764378885650504,41.14752452117968],[-7.763942572843808,41.15239953207402]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.497038346582002,0.8254515522689897,16.510714056407913,-0.7959524766225609,0.013675709825911,0.0294990756464288,0.1602071371228456,0.1602150586028394,0.1602150586028394,0.9920994861472048,4.538858481970568,0.9927838815267878,4.701020803931812,22.989676941144996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819526:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5101600,E-REDES,,1.4754200971004516,LINE:000879,BUS:JUNCTION:60:01101,BUS:EREDES:1805S5001700:60,"[[-7.758689678950236,41.13904433778626],[-7.758929238548959,41.13909870655519],[-7.765332703250206,41.14009963815732],[-7.769432587935062,41.14084381115387],[-7.77241185995029,41.14137527018017],[-7.774442094510345,41.14110893853018],[-7.775924056821583,41.14100076098809]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.947285669682643,-6.084076847934917,17.963625692329646,6.1240828371797456,0.0163400226470038,0.0400059892448281,0.1838033112763709,0.1837560989645311,0.1838033112763709,0.9920994861472048,4.538858481970568,0.9938387968674868,4.680699748061292,26.374416885689616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820351:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5120900,E-REDES,,1.457385883923711,LINE:000880,BUS:JUNCTION:60:01104,BUS:JUNCTION:60:01105,"[[-8.027536169492379,40.75382482194308],[-8.028057963294602,40.754172301366665],[-8.032564585536665,40.757173164421246],[-8.034799574477402,40.758661235819],[-8.036749889732523,40.7599596741763],[-8.040532625420177,40.762477502041506]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1209 S. PEDRO DO SUL (PRE)-GUMIEI,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.199999999999998,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.4450194564259045,-2.1754373701499485,4.447240770199561,2.164110208684372,0.0022213137736564,-0.0113271614655765,0.0478690079863299,0.0478053224844469,0.0478690079863299,0.994797126302283,-0.0450384857272409,0.9955242542427648,-0.0179109784487402,15.948361814536058,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820822:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5120900,E-REDES,,0.3839381479305574,LINE:000881,BUS:EREDES:1816P5012500:60,BUS:JUNCTION:60:01105,"[[-8.043679241563536,40.75998413675289],[-8.04358654773827,40.760101796900365],[-8.040532625420177,40.762477502041506]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1208 AROUCA-S. PEDRO DO SUL (PRE),2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.739878125879942,-1.0865858807075803e-05,-5.739091216222018,-0.0026414945001337,0.0007869096579238,-0.0026523603589407,0.0554727098394331,0.0554727186108998,0.0554727186108998,0.9956608065150632,-0.0048617264144246,0.9955242542427648,-0.0179109784487402,18.481665370947795,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412517:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5126700,E-REDES,,1.4648072219443755,LINE:000882,BUS:JUNCTION:60:01107,BUS:JUNCTION:60:01108,"[[-7.673136922267076,40.448018292091405],[-7.671749147751886,40.44900724683038],[-7.669855137518318,40.45035688328408],[-7.667947203153989,40.451716356377034],[-7.666383980704478,40.45283014027625],[-7.664418933196822,40.45423014592753],[-7.662392883116079,40.455673519248684],[-7.660499875327685,40.45702201481798]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1267 SEIA-GOUVEIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.090633630216632,4.270671657715925,4.092203242791002,-4.2804980129704155,0.0015696125743698,-0.0098263552544901,0.0571128836741037,0.0572184334736006,0.0572184334736006,0.996354235213901,2.5789778583885217,0.9958927099123368,2.625414615856654,8.210422366709807,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412525:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131100,E-REDES,,5.133268048413313,LINE:000883,BUS:EREDES:0912S5009000:60,BUS:EREDES:0912S5008300:60,"[[-7.66291446884683,40.39712198269308],[-7.663162577028197,40.3971442137103],[-7.665037101516034,40.398134872637186],[-7.667534280726293,40.39932802150791],[-7.668239724189419,40.399665069751656],[-7.669077002066136,40.40006509387823],[-7.670031090448285,40.400520907737885],[-7.670670361895768,40.40082631098639],[-7.671247637427276,40.401070334847255],[-7.67228421387804,40.401508501475654],[-7.673202509885793,40.40189666001329],[-7.674038159110098,40.40224986730883],[-7.675056753154988,40.4026803913261],[-7.675528496145401,40.402879778345586],[-7.676058645084395,40.40310384332934],[-7.67696001087863,40.40348479998919],[-7.678011556577264,40.403929205824404],[-7.678838011499751,40.404278478980416],[-7.679446992405109,40.40453584200149],[-7.680637386132641,40.40503888790696],[-7.681457771552958,40.40538556109445],[-7.682463033313703,40.405810348477445],[-7.683495268317469,40.40624651545928],[-7.684355143454246,40.406609846073586],[-7.68510716003133,40.406927591565236],[-7.685850466849081,40.40724164237445],[-7.68683316916084,40.407656840022476],[-7.687867598959527,40.40809387690073],[-7.6886798585873,40.408437036516666],[-7.689518466427795,40.408791313814625],[-7.690290645224964,40.40911752271352],[-7.691208526310649,40.40950527530357],[-7.692245421459232,40.409943290957266],[-7.693285008902301,40.41038242417848],[-7.694303438025083,40.41081260667186],[-7.69497862653694,40.41109779384071],[-7.695867117853446,40.41147306996908],[-7.69656417350264,40.411767488795995],[-7.697498811330715,40.4121622336331],[-7.698467910248078,40.41257152670465],[-7.699427010118549,40.41297657773638],[-7.700373278795056,40.413376196703254],[-7.701177640667908,40.4137158799094],[-7.702019646692342,40.414071447877475],[-7.702897288669193,40.414442063838294],[-7.703891787416024,40.41486200494565],[-7.705276381544574,40.416334348156],[-7.707378318180043,40.41854930357016],[-7.709049306296272,40.41964067612514],[-7.71176124790375,40.421411792581495],[-7.711619079993144,40.42198877736843],[-7.711801796036969,40.42269120775946]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 SABUGUEIRO-SEIA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,79.20597460740912,-13.89322045506769,-78.70217404204358,15.486814673952797,0.5038005653655375,1.593594218885105,0.7737958379962023,0.7736080416209318,0.7737958379962023,1.0000000000000002,3.700503740653146,0.9977078973045626,2.442297803781711,55.51699225112658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412289:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5125900,E-REDES,,2.429627464941118,LINE:000884,BUS:EREDES:0913P5021500:60,BUS:EREDES:0913S5007500:60,"[[-7.355794250222189,40.76172490344366],[-7.3560329542248,40.76191446534542],[-7.356783336148461,40.76324605965547],[-7.357521485134364,40.764569885700105],[-7.358142070664308,40.7656993694416],[-7.3591533474338,40.76752103596775],[-7.359857307458921,40.76919649865818],[-7.360280012596317,40.77091355263348],[-7.359201979594496,40.77222770013646],[-7.357472046406859,40.774336435979414],[-7.356444054688729,40.77558944354202],[-7.354814233972828,40.777575885738926],[-7.353936602285666,40.77864549969379],[-7.352544861888379,40.78034159499219],[-7.351974837529974,40.780950531041164],[-7.351895233226009,40.781091143413335]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-46.65453941234845,14.133994071353658,46.82986492222499,-13.56760437618703,0.1753255098765436,0.5663896951666292,0.4690826188963821,0.4691517302874617,0.4691517302874617,1.0,8.818778467807771,1.0,9.54402742041423,67.31980632622496,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
