source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3412297:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5125800,E-REDES,,0.321356079832094,LINE:000885,BUS:JUNCTION:60:01111,BUS:EREDES:0913P5021500:60,"[[-7.35943215999998,40.76243818534393],[-7.357864539567532,40.76217481388649],[-7.356318155498325,40.761914373299675],[-7.355869670277563,40.76158389952768]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.617514369081263,0.0412012538947337,20.621663454951516,-0.0305423875366534,0.004149085870253,0.0106588663580802,0.1984322107866501,0.1984322667549586,0.1984322667549586,0.9997999813864082,8.77985138256787,1.0,8.818778467807771,28.47356389079619,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412385:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5126200,E-REDES,,11.64558338730814,LINE:000886,BUS:JUNCTION:60:01112,BUS:EREDES:0910S5007200:60,"[[-7.186802337936313,40.7573068168588],[-7.185129302759345,40.757390028652694],[-7.182187103056127,40.75753630634254],[-7.1791267192649,40.75768837734751],[-7.175593677844027,40.757863827559696],[-7.172627799202313,40.758011033938985],[-7.170831727829218,40.75810013793858],[-7.168929304876886,40.7581944862145],[-7.167015061939564,40.75828939768779],[-7.164273661007471,40.758425253144885],[-7.161508619713912,40.758562222459844],[-7.15866085016195,40.75870320964602],[-7.155931246081161,40.75883829086144],[-7.153485223154404,40.75895927739022],[-7.150672869626603,40.75909831435291],[-7.148049575366351,40.75922795322869],[-7.145650800683798,40.759346438755976],[-7.14286206107012,40.759484118217316],[-7.140368722463775,40.75960715860494],[-7.137686315169894,40.75973947582175],[-7.13505116094126,40.759869392205914],[-7.132735054852628,40.75998353229333],[-7.129851731137951,40.760125553363785],[-7.126613889759364,40.76028495569119],[-7.123895975324857,40.76041869599706],[-7.121095340881889,40.76055642953282],[-7.11821197342466,40.76069816816595],[-7.115576752491861,40.760827638909724],[-7.113000613859834,40.76095415808716],[-7.109975412919353,40.76110264220957],[-7.107694679467592,40.76121453935224],[-7.104208584263003,40.76138549040035],[-7.101301509946301,40.76152795483941],[-7.099044395072275,40.761638523000975],[-7.096172761639202,40.761779131129636],[-7.093324750171309,40.761918502527514],[-7.09059491441706,40.762052034984954],[-7.087888689992378,40.762184338617274],[-7.085560626353034,40.762298107342424],[-7.082807118949903,40.762432600580226],[-7.079190919637362,40.762609140796954],[-7.076390123747657,40.76274579600631],[-7.074180202907434,40.762853562479734],[-7.071710276228881,40.76297396398343],[-7.069133992380287,40.763099501735276],[-7.066817689538602,40.76321231592412],[-7.065540529397719,40.76426427037859],[-7.06379741704184,40.76569994009225],[-7.060905453555346,40.76808163496933],[-7.058993438872747,40.769656163739256],[-7.057113455790158,40.77120418738023],[-7.057756974561122,40.773530362989355],[-7.057944269128081,40.7739288794429]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1262 PC TRANCOSO-PINHEL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.029894761448425,1.6160416906474735,10.103218564513758,-1.617600702260244,0.0733238030653353,-0.0015590116127706,0.0971325196611679,0.0973190781574756,0.0973190781574756,1.006433665009367,9.73496016621104,1.011687009283983,10.476215080592103,32.42348097866922,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412517:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5126700,E-REDES,,6.659714236643366,LINE:000887,BUS:JUNCTION:60:01108,BUS:EREDES:0906S5008600:60,"[[-7.660499875327685,40.45702201481798],[-7.660328180385031,40.45714431851515],[-7.657965721861673,40.45882710829385],[-7.656413675545362,40.459932561346335],[-7.654541329358811,40.46126608390971],[-7.652756766352655,40.46253699179989],[-7.65097499203387,40.4638058481332],[-7.648995830531009,40.46521517400446],[-7.645351499621365,40.468379741681936],[-7.643815094685295,40.469713761801415],[-7.641843114644596,40.471425861501956],[-7.640005086171587,40.47302156210781],[-7.638611237080225,40.474231564792134],[-7.636843754046001,40.47576584631873],[-7.634870553034553,40.477478584923595],[-7.633530863191077,40.478653222739695],[-7.6319770202932,40.48001556316009],[-7.629542734873776,40.48107449960313],[-7.626729222047964,40.48229830051257],[-7.624730921130635,40.4831674317658],[-7.622384126364141,40.48418806625787],[-7.619866743466105,40.48528280407648],[-7.616786503618535,40.486622195587884],[-7.614104634477189,40.48778824312201],[-7.612419065725418,40.48852105748537],[-7.610381029936375,40.490234207010204],[-7.609108398162356,40.49130389442047],[-7.606855085789459,40.49319776157436],[-7.605366442115973,40.49444885576661],[-7.603859456819384,40.495715299784734],[-7.602333731520276,40.49625025430417],[-7.602182272937243,40.4962963252705]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1267 SEIA-GOUVEIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.092203242790247,4.280498012971336,4.099412846735059,-4.324747725840648,0.0072096039448119,-0.0442497128693126,0.057218433473602,0.0576988893420336,0.0576988893420336,0.9958927099123368,2.625414615856654,0.9937739732363892,2.8375776691251615,8.279364233323806,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412685:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625700,E-REDES,,0.087818208434487,LINE:000888,BUS:JUNCTION:60:00984,BUS:JUNCTION:60:00980,"[[-8.329022036288968,39.5447226993965],[-8.328405973284175,39.54496922612319],[-8.328100644397448,39.54494594691606],[-8.328078721463434,39.544939904379845]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.984636583749182,-2.2040894187928446,18.985629016731806,2.206541820685435,0.0009924329826205,0.0024524018925902,0.1856473587107094,0.1856463536687959,0.1856473587107094,0.9906243232588304,-5.060715449068532,0.9906954498587042,-5.051085776404472,26.639024065247447,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412673:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624400,E-REDES,,3.389239737622313,LINE:000889,BUS:JUNCTION:60:00998,BUS:JUNCTION:60:01067,"[[-8.99061286003387,39.355794371812244],[-8.989934652093783,39.35848737219893],[-8.98941373016251,39.360555648949564],[-8.988425182324722,39.3644803274325],[-8.987869291608085,39.36668710034611],[-8.987123908405222,39.369645909490195],[-8.986625384004286,39.37162463008996],[-8.985560053753035,39.375852807889764],[-8.984154656461271,39.37947177061412],[-8.983457109366372,39.38126784100462],[-8.982888580199484,39.38273165278691],[-8.981900446974954,39.38527569168801],[-8.981823609211729,39.38547350801737]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.00700158408826,-0.8957024014258105,30.102045229674022,1.1819160122848582,0.0950436455857612,0.2862136108590477,0.2924469150763061,0.292435315855345,0.2924469150763061,0.9877728229526748,-8.71922897294598,0.9912628062866754,-8.114754976073257,41.96397116893474,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819475:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5100700,E-REDES,,25.702238797796465,LINE:000890,BUS:JUNCTION:60:01114,BUS:EREDES:0402S5005100:60,"[[-6.902667238194939,41.59794451411813],[-6.884111995926125,41.606039721093204],[-6.856399478919315,41.623732122460694],[-6.852590177194699,41.626912666993],[-6.83367900358958,41.650840390966344],[-6.828489268011377,41.65670628987157],[-6.826812686340075,41.659486995806844],[-6.815366119089941,41.67401053970785],[-6.814886243701904,41.682834346588315],[-6.817657293819408,41.73154566959742],[-6.815616974343818,41.74223953286713],[-6.801145796759645,41.76661230580945],[-6.784938911288227,41.78126713835136],[-6.782502054870474,41.783129783112955],[-6.779640715495694,41.78606618917704],[-6.77606444090118,41.78835195422618],[-6.773418431355355,41.79021455407239],[-6.771119343534895,41.79149115986814],[-6.771074121230432,41.79169541644946]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0088258836074897,2.239271616007617,-1.0035396162143184,-2.481526036969638,0.0052862673931712,-0.2422544209620212,0.0238783076544468,0.0262124704984734,0.0262124704984734,0.9897321054609276,4.217918504705354,0.9826303669419404,4.170372100159027,3.761295809796735,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819465:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100601,E-REDES,,0.1005985745838763,LINE:000891,BUS:JUNCTION:60:01116,BUS:JUNCTION:60:01117,"[[-7.144770013653845,41.37832132122359],[-7.145011728716794,41.379207657742015]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.543584275041765,2.915359206267569,-6.543422509432055,-2.915827502708283,0.0001617656097101,-0.0004682964407143,0.0700267480254729,0.0700307831668017,0.0700307831668017,0.9843697059515008,3.1835915478513326,0.9843188725778844,3.180129875326304,10.04889986609295,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819471:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0407L5100602,E-REDES,,10.984623609041329,LINE:000892,BUS:JUNCTION:60:01117,BUS:EREDES:0407S5014900:60,"[[-7.145011728716794,41.379207657742015],[-7.146922597903925,41.38762051047074],[-7.151637246701738,41.408322804699786],[-7.178221231141026,41.4584424027985],[-7.186583859161686,41.47225701130722],[-7.18658460440106,41.47240105829156]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 01 VILA FLOR - PINHÃO/MIRANDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.163789854751461,0.368854,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.810645497218221,1.9995048560740496,-5.791051508664011,-2.0655245255347374,0.0195939885542104,-0.0660196694606876,0.0600727652091545,0.0604297919283656,0.0604297919283656,0.9843188725778844,3.180129875326304,0.9790350858999228,2.852364840106361,17.574463262575453,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412473:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127600,E-REDES,,1.727056054747075,LINE:000894,BUS:JUNCTION:60:00311,BUS:JUNCTION:60:01119,"[[-8.476208850722479,40.4254549862718],[-8.483581965640946,40.41322219608516],[-8.484618819539536,40.41150876061458],[-8.48472072832967,40.41133971829415]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1276 MOGOFORES-CANTANHEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.156480544410115,-1.8491697645435483,-9.147002900600649,1.8473121457370505,0.0094776438094683,-0.0018576188064978,0.090787374857114,0.0907534954058682,0.090787374857114,0.990083159316175,-2.103967641852841,0.9894287612895868,-2.2101984506002563,30.247334618395485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412489:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0111L5127900,E-REDES,,0.3686050322281626,LINE:000895,BUS:JUNCTION:60:01120,BUS:EREDES:0103S5006000:60,"[[-8.44817338294193,40.4369474874559],[-8.449107939562793,40.43856823419191],[-8.449321362865241,40.43949946668615],[-8.448955552754295,40.44003060348571]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1279 PAMPILHOSA-MOGOFORES,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.910248149373636,-6.9744824017519305,-6.909699004986818,6.974421759653067,0.0005491443868184,-6.064209886336158e-05,0.0953380150203761,0.0953120325230606,0.0953380150203761,0.9909440230142064,-1.9100678997617857,0.9911707898623032,-1.9275679911916792,6.840150309971029,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127400,E-REDES,,0.876398861583916,LINE:000896,BUS:JUNCTION:60:01121,BUS:JUNCTION:60:01088,"[[-8.49934384437865,40.41602229165786],[-8.499881572471297,40.41563648714895],[-8.501635777436764,40.41437784681178],[-8.503397756163208,40.41311355326319],[-8.505455902202048,40.41163666472529],[-8.506877217434601,40.41061668815421]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.664222272057776,1.5511012878222474,-9.661621063823812,-1.5512571564296562,0.0026012082339637,-0.0001558686074087,0.0951337209594195,0.0951474871753476,0.0951474871753476,0.9900187877785112,-2.3159078796365,0.98961830616259,-2.3642368481910747,13.652961282156353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820011:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113800,E-REDES,,1.000921153734086,LINE:000897,BUS:JUNCTION:60:01122,BUS:JUNCTION:60:01123,"[[-8.600758289329727,41.02090257704468],[-8.60033185422973,41.01919945931245],[-8.599775893999789,41.01697893051533],[-8.599208912066414,41.014714167683714],[-8.59854451110694,41.01206014358828],[-8.598543853674418,41.012057517251236]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.201309395018335,6.315941648897597,-24.181094335562715,-6.2575029644097775,0.0202150594556194,0.058438684487819,0.2481677754424117,0.2481922026643179,0.2481922026643179,0.9698156629005964,-5.271947662750422,0.968391794178568,-5.41164568344901,35.613746974360446,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820308:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112900,E-REDES,,0.6192589472161011,LINE:000898,BUS:JUNCTION:60:01124,BUS:JUNCTION:60:01125,"[[-8.509862269927073,41.00841608981066],[-8.511067338428504,41.01079768054318],[-8.511818266321967,41.012756904862805],[-8.512179194834244,41.013698629854964]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.1524014335876632,-1.8629614409225277,-0.1523316955724618,1.857146323787643,6.973801520143708e-05,-0.0058151171348843,0.0185621794998155,0.0185022988634431,0.0185621794998155,0.9689723332218664,-5.183986359643575,0.9690911670419792,-5.1867100770774694,2.663535586140842,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820375:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5113400,E-REDES,,0.667844498506337,LINE:000899,BUS:EREDES:0109S5020900:60,BUS:JUNCTION:60:01127,"[[-8.596568451284673,41.00779363500065],[-8.59660833067927,41.00790673295408],[-8.595360033475446,41.00951297375631],[-8.592334174073121,41.011332452439355],[-8.592044985742039,41.01241812105883]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1134 NOGUEIRA DA REGEDOURA-PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108561624829234,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.075150580530732,-2.160743898610517,9.077061570506032,2.1605931437255657,0.0019109899753004,-0.0001507548849515,0.0927654035754948,0.0927504160786105,0.0927654035754948,0.9676749977285308,-5.482297127412973,0.9680206098415842,-5.4470279637169945,21.006658418363873,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820442:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121600,E-REDES,,1.5306179274256149,LINE:000901,BUS:EREDES:0109S5010000:60,BUS:JUNCTION:60:01130,"[[-8.502363547860991,40.903285118075374],[-8.502419997360251,40.903190315153246],[-8.506069102162494,40.90132421007991],[-8.509188905937709,40.89805896082448],[-8.510338685531327,40.896854105868016],[-8.511732148200432,40.894750441356614],[-8.513194968628994,40.89254721146739]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1216 DEVESA VELHA-S. JOÃO DA MADEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.203438933948161,-0.0268583609201835,-3.202928906482633,0.0136900830570497,0.0005100274655278,-0.0131682778631338,0.0318786532397364,0.0318777154155343,0.0318786532397364,0.9669852955469198,-5.175502784819249,0.966834633486668,-5.206346379168378,7.218897925664956,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820801:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121200,E-REDES,,0.6894406652085909,LINE:000902,BUS:JUNCTION:60:01131,BUS:EREDES:0109S5009200:60,"[[-8.595265508906358,40.96133459524681],[-8.593072699314348,40.96063669631357],[-8.590371834019328,40.95997721129971],[-8.58788244090306,40.959379579015696],[-8.587515061717545,40.9593056551698]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1217 RIO MEÃO-PC ACAÍL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1084484504369825,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.541907943246064,1.6076943753076465,-5.541165940026479,-1.6118570970667427,0.0007420032195843,-0.0041627217590964,0.0575058413366406,0.0575244320764471,0.0575244320764471,0.965564931674097,-5.618072989099482,0.9653279357204516,-5.64008056856167,13.026365959340383,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820805:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120500,E-REDES,,1.987034431236289,LINE:000903,BUS:JUNCTION:60:01124,BUS:EREDES:0109S5009900:60,"[[-8.509853971455447,41.00839923354865],[-8.511774650612479,41.00792114760878],[-8.513299444124105,41.00754159058434],[-8.515854170557184,41.00700768576534],[-8.519818674358735,41.005696106353895],[-8.52256239293143,41.004879186784066],[-8.525637843419744,41.003963711002854],[-8.528156064860788,41.00321333323029],[-8.530174464860599,41.00069443635348],[-8.530106925872339,41.00054568075148]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.034616217577604,2.352571278004435,-16.01773737607106,-2.314992461869948,0.0168788415065428,0.0375788161344874,0.1609385489122332,0.1609663067705422,0.1609663067705422,0.9689723332218664,-5.183986359643575,0.9674830398242948,-5.3747954527151185,23.097475501584476,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820827:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120600,E-REDES,,0.85981614283153,LINE:000904,BUS:JUNCTION:60:01133,BUS:JUNCTION:60:01134,"[[-8.439696927671562,41.02310086870488],[-8.442996212734888,41.02256961121315],[-8.446772303150029,41.02196247966773],[-8.44915846949792,41.021056025222755],[-8.449495210729625,41.02110551299677]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.95115964905235e-10,-0.0085256760869234,-3.0261877513020474e-13,-1.7504386196050898e-05,4.948133461301049e-10,-0.0085431804731195,8.395181716164965e-05,1.723645653145334e-07,8.395181716164965e-05,0.977207631358934,-3.4367995670194618,0.9772080148692672,-3.4368062301531115,0.0120464653697301,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820343:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5120800,E-REDES,,0.8556290596342211,LINE:000905,BUS:EREDES:0104S5000900:60,BUS:JUNCTION:60:01136,"[[-8.278929703212789,40.92409198180763],[-8.279178555269738,40.92394994756995],[-8.282611707199989,40.92150401266682],[-8.285574993142628,40.91939258758293],[-8.286451913957354,40.91891600060316]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1208 AROUCA-S. PEDRO DO SUL (PRE),2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.821342578963841,-0.6092662792041142,-4.820070644581518,0.6026606408855841,0.0012719343823226,-0.0066056383185301,0.0472482662387614,0.0472376929326377,0.0472482662387614,0.9897157226757906,-1.3408429620582505,0.9895123569526082,-1.3674388224515588,15.741551303935172,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820347:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5120800,E-REDES,,11.70862203873538,LINE:000906,BUS:JUNCTION:60:01136,BUS:JUNCTION:60:01137,"[[-8.286451913957354,40.91891600060316],[-8.28379522729083,40.91783430261976],[-8.281707303156804,40.9169841160187],[-8.279310958448201,40.916008266400404],[-8.277511571891273,40.91527546886497],[-8.275481441847031,40.91444864320844],[-8.273586656601676,40.913676885878],[-8.271393379362829,40.91278349101837],[-8.270098730155855,40.91225610873336],[-8.267711552910542,40.911283617013645],[-8.26521232938697,40.91026538968548],[-8.262953682042067,40.909345102443716],[-8.261677994513928,40.90882529366942],[-8.258530674415919,40.90754275906845],[-8.256983203413112,40.9069121060335],[-8.255853991811758,40.90645189145133],[-8.25344452166872,40.90546984344553],[-8.250723027407972,40.904360525028444],[-8.24861175660401,40.9034998738697],[-8.247581533984055,40.90307989061106],[-8.246098415369445,40.90247524792874],[-8.24337830642427,40.901366222402935],[-8.240366550727545,40.900159229605876],[-8.239230171550238,40.89970379299716],[-8.23779257180653,40.89912759059046],[-8.235937405652766,40.898383990948005],[-8.231673287396797,40.896674641160736],[-8.2289543493687,40.895584579319],[-8.22684887286129,40.89474038925815],[-8.225261136035735,40.894103750333414],[-8.223644910496219,40.89345564920436],[-8.221807430817686,40.89271879500211],[-8.214955109946509,40.88997048668598],[-8.214526965543564,40.8897987420305],[-8.213100839142074,40.888206531929455],[-8.210977324006052,40.88583551520947],[-8.205852669077828,40.88011272680249],[-8.201507092561293,40.87525898728355],[-8.200097481394613,40.873684359620135],[-8.19868760451175,40.872109336239525],[-8.196584950059538,40.86976021429964],[-8.195454533095047,40.86849719699658],[-8.192438326951635,40.86512692607647],[-8.190582735736513,40.86305330563991],[-8.189455966162473,40.86179404419908],[-8.188288577965864,40.86048934428529],[-8.185885360462516,40.857803246538865],[-8.183622272866286,40.85527352864134],[-8.182727272621165,40.854273018863864],[-8.181975106744554,40.853814029142626]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1208 AROUCA-S. PEDRO DO SUL (PRE),1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.970767892758754,2.03098406114546,7.009826021447994,-2.085693212094817,0.0390581286892395,-0.0547091509493569,0.070605769363201,0.0709338453735733,0.0709338453735733,0.9895123569526082,-1.3674388224515588,0.9921147187697538,-0.7912583484633027,23.63279872516186,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820506:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122200,E-REDES,,1.7947297945685023,LINE:000907,BUS:EREDES:0108S5001000:60,BUS:JUNCTION:60:01139,"[[-8.56862000010581,40.807584023529195],[-8.568687082464274,40.80780329830787],[-8.569802760762174,40.809539547251276],[-8.571571190075618,40.81150064195965],[-8.573151801026343,40.81325333574803],[-8.57560525394556,40.81597367705712],[-8.577733350499797,40.81833304064424],[-8.578924707913814,40.82081132500135],[-8.579241279513687,40.821469831943276]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1222 AVANCA-OVAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1480104166666666,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.6840878794524,9.007257797226922,-41.54272603521472,-8.672614269685532,0.1413618442376787,0.3346435275413899,0.4211537978916553,0.4211900895057773,0.4211900895057773,0.974377401581758,-4.659377866321102,0.9695457810029704,-5.083920628336078,61.555000293135166,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820544:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122600,E-REDES,,1.4985175893402083,LINE:000908,BUS:JUNCTION:60:01140,BUS:JUNCTION:60:01141,"[[-8.534067927734931,40.779444998375155],[-8.522151468617016,40.76943602016054]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.155177667565766,-1.6349519904337344,24.18318431041619,1.7145987171891393,0.0280066428504248,0.0796467267554048,0.2387469695039008,0.2387368418799622,0.2387469695039008,0.9757825278055212,-4.359331429559436,0.9771719703795596,-4.14092520731312,34.258425814880304,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820672:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5123800,E-REDES,,3.0176427708456637,LINE:000910,BUS:EREDES:0108S5001000:60,BUS:JUNCTION:60:01143,"[[-8.56872156633529,40.80743811151694],[-8.568681180439432,40.807207362483375],[-8.57017865793606,40.806077784861564],[-8.57187739896338,40.80414615982358],[-8.572884745364657,40.803000649689274],[-8.573933174575732,40.80180836397547],[-8.573507835227579,40.79924429680673],[-8.573170580038637,40.797211122097785],[-8.572917368389097,40.79568448952102],[-8.572552518416087,40.79348468329443],[-8.5721884829244,40.791289635506274],[-8.571806505984044,40.78898624458065],[-8.571435303224893,40.78674770845872],[-8.571083471149509,40.78462579961153],[-8.570613143606652,40.78178907345192]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 AVANCA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1094324128128815,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.8506195473907696,0.2741230810065927,-1.850280580464104,-0.3027824570839962,0.0003389669266655,-0.0286593760774035,0.0184752779770624,0.0185206134909973,0.0185206134909973,0.974377401581758,-4.659377866321102,0.9741116278880068,-4.692317539390808,3.736631391303817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820684:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5145700,E-REDES,,0.1171441475239045,LINE:000911,BUS:JUNCTION:60:01144,BUS:JUNCTION:60:01145,"[[-8.569629829690635,40.77582051177195],[-8.569802039310554,40.776865910453424]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 AVANCA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1094324128128815,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8317649296953373,1.5934230992931602,2.831804560735343,-1.594445998640023,3.963104000570539e-05,-0.0010228993468628,0.0320985875880833,0.032104191401844,0.032104191401844,0.9740713314534852,-4.700693698849134,0.9740620431405488,-4.69829847102755,6.477189831906389,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820688:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5145700,E-REDES,,0.5496733833051428,LINE:000912,BUS:JUNCTION:60:01145,BUS:JUNCTION:60:01143,"[[-8.569802039310554,40.776865910453424],[-8.570610194643999,40.78177120999111]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 AVANCA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1094324128128815,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.8502186170427009,-0.3112812047771067,1.8502805804579767,0.3060633037678936,6.19634152760895e-05,-0.005217901009213,0.0185346963191422,0.0185258749350764,0.0185346963191422,0.9740620431405488,-4.69829847102755,0.9741116278880068,-4.692317539390808,3.7394726761106103,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820895:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5123800,E-REDES,,0.1658416491472573,LINE:000913,BUS:JUNCTION:60:01143,BUS:JUNCTION:60:01146,"[[-8.570613143606652,40.78178907345192],[-8.572275092918149,40.78166740287064],[-8.572574222365786,40.78165031227326]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.577583829541321e-12,-0.0016404233441658,2.080205192715472e-12,3.036613750058362e-06,4.6577890222567936e-12,-0.0016373867304158,1.620448882558652e-05,2.999638662262704e-08,1.620448882558652e-05,0.9741116278880068,-4.692317539390808,0.974111642221961,-4.692317789221375,0.0023252243974151,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820498:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5122000,E-REDES,,0.931852474542182,LINE:000914,BUS:EREDES:0115S5000800:60,BUS:JUNCTION:60:01148,"[[-8.60886743104373,40.90734435362265],[-8.608999658763667,40.907310858103806],[-8.61144291021806,40.90535824522293],[-8.613990338711657,40.903322211216896],[-8.616522189866513,40.90129845033343]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1220 ARADA-OVAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1480104166666666,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.849172074969864,-1.227574274259747,9.853328721175563,1.229125236944445,0.0041566462057005,0.0015509626846978,0.1002339763328764,0.1002229737422768,0.1002339763328764,0.9528405255136444,-6.664393602736584,0.9533595711616888,-6.608037089529608,14.64873603695673,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820502:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5122000,E-REDES,,4.759869910713662,LINE:000915,BUS:JUNCTION:60:01148,BUS:EREDES:0115S5008100:60,"[[-8.616522189866513,40.90129845033343],[-8.61607444050445,40.8999308011089],[-8.615263400044324,40.89745335162594],[-8.614588400387085,40.89523352610367],[-8.614181906336688,40.89414134688601],[-8.613129330582929,40.892100501598286],[-8.611975955790124,40.88971285357052],[-8.610885998665397,40.88745630798672],[-8.609821578196831,40.88525245783472],[-8.608885868253292,40.883314972943914],[-8.60762513765066,40.88070430561765],[-8.606515681713262,40.878406733763896],[-8.605377175413068,40.87604879384418],[-8.604436296684424,40.87410002572748],[-8.603317443461226,40.871782486212155],[-8.603815111240149,40.869153129347445],[-8.604263914050417,40.86678169412587],[-8.604681261073464,40.864576315662674],[-8.605073376698247,40.86250413762414],[-8.606331384155492,40.86084100299884],[-8.60673825303145,40.86074025720203]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1220 ARADA-OVAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1480104166666666,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.853328721176638,-1.2291252369463663,9.874546584705502,1.2368623754063592,0.0212178635288644,0.0077371384599929,0.10022297374229,0.1001665400496172,0.10022297374229,0.9533595711616888,-6.608037089529608,0.9560114391139224,-6.320792535602794,14.64712805879284,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820454:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122100,E-REDES,,0.3775012360508149,LINE:000916,BUS:JUNCTION:60:01150,BUS:JUNCTION:60:01151,"[[-8.534948854049594,40.82363604980735],[-8.533200882412153,40.82676272704223]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.83647987326014,5.474093539389809,-18.83177702735673,-5.461904756205431,0.0047028459034095,0.0121887831843778,0.19491223251216,0.1949224351585013,0.1949224351585013,0.968399425771089,-5.170629469672101,0.9679580206228166,-5.211326206428989,27.969928993901753,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820454:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122100,E-REDES,,2.7294717118255156,LINE:000917,BUS:JUNCTION:60:01152,BUS:JUNCTION:60:01153,"[[-8.53007731837901,40.83234919445081],[-8.528901450951382,40.83445195905214],[-8.525949979403643,40.836007330241614],[-8.508581277161431,40.850472769941504]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.823373080421373,5.440114193416335,-18.789348851158216,-5.351771634992746,0.0340242292631565,0.088342558423589,0.1949406065868197,0.1950133813451544,0.1950133813451544,0.9671701992622336,-5.284126346762018,0.9639933355560923,-5.579855130060689,27.982979099606027,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820567:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122700,E-REDES,,0.2159501742591198,LINE:000918,BUS:JUNCTION:60:01154,BUS:JUNCTION:60:01155,"[[-8.583325715284678,40.68803990888819],[-8.584598119649227,40.68635444874354]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.018558475895668e-12,-0.0021337576757311,-9.300964780024486e-13,5.633529309757332e-12,7.088461997893219e-12,-0.0021337576700975,2.1069661261575652e-05,5.6381001031686566e-14,2.1069661261575652e-05,0.9744861368633916,-4.661272503389568,0.9744861610873436,-4.661272925433468,0.0030233406889906,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820646:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0105L5123100,E-REDES,,1.738371668423191,LINE:000920,BUS:JUNCTION:60:01156,BUS:JUNCTION:60:01157,"[[-8.604075887487376,40.668893560717585],[-8.60258506673841,40.67029756923205],[-8.600934297488452,40.67185210661731],[-8.598889331642104,40.6737777293456],[-8.597171471001166,40.675395230926874],[-8.595483269799358,40.67698469883217],[-8.593467734856683,40.67888222641632],[-8.591853739194734,40.68040161764613],[-8.591156010557013,40.68107515533031]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1509 ESGUEIRA-PC CACIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110879817987152,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9693382230212558,-5.763638606891324,0.974310238521281,-5.40124379571757,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820664:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5123600,E-REDES,,1.2957117121372292,LINE:000921,BUS:JUNCTION:60:01158,BUS:JUNCTION:60:00605,"[[-8.610034139680101,40.663263061508076],[-8.611524030472316,40.661858581221814],[-8.613233074336229,40.660247437792634],[-8.614629964827966,40.658930491852686],[-8.616420576113908,40.65724224521366],[-8.618448835423512,40.655329795984414],[-8.619663501901824,40.65418440978057]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.69399079421525,8.10058402372671,-20.67325881991348,-8.043231096825714,0.0207319743017713,0.0573529269009966,0.2208769562511081,0.2209225710852487,0.2209225710852487,0.9681439912577328,-5.8543865770564585,0.9661947055042291,-6.003128577071084,31.700756361780556,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820668:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5123600,E-REDES,,0.5808813638515917,LINE:000922,BUS:EREDES:0105S5003900:60,BUS:JUNCTION:60:00605,"[[-8.61874822171341,40.64972385868015],[-8.61839996550894,40.64977505365196],[-8.617635784141752,40.650706210115665],[-8.617962582610602,40.65202854338497],[-8.619663501901824,40.65418440978057]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.3565224242661658,-1.1451247822682789,-3.3562849277199707,1.140284003507314,0.000237496546195,-0.0048407787609647,0.0353204036209287,0.0353022934108794,0.0353204036209287,0.9661855811398408,-5.989631090554897,0.9661947055042291,-6.003128577071084,5.068216906432595,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820789:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124500,E-REDES,,0.5792286743388044,LINE:000923,BUS:EREDES:0105S5001500:60,BUS:JUNCTION:60:01160,"[[-8.642962456751922,40.63617836336988],[-8.642646509714734,40.63603695951883],[-8.641447617459557,40.63424858054633],[-8.6403294173353,40.632580492254924],[-8.639700460247003,40.63164218407149]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1245 AVEIRO-GAFANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.56926504138441,2.7926591998120176,-17.55704254266654,-2.777922876216417,0.0122224987178682,0.0147363235956006,0.1779884778324541,0.1779972102546273,0.1779972102546273,0.9617628761066984,-6.49799161676576,0.9609383233514722,-6.556442898843404,59.30275204218801,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
