source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7820881:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5123400,E-REDES,,0.8904400413634066,LINE:000924,BUS:JUNCTION:60:01156,BUS:JUNCTION:60:01161,"[[-8.604113023778673,40.668858532169324],[-8.606960636725344,40.67067407298138],[-8.609798910769957,40.67248348503719],[-8.611950746729939,40.67385518554275],[-8.612253305721762,40.67393295435457]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.44049427198565e-10,-0.0087055386957841,1.3045854687393157e-12,2.6373458304532608e-12,5.453540126673043e-10,-0.0087055386931468,8.641884036764288e-05,2.9208534034785845e-14,8.641884036764288e-05,0.9693382230212558,-5.763638606891324,0.96933863270344,-5.763645782521448,0.0124004649688108,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820676:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5151000,E-REDES,,1.7342817223949851,LINE:000925,BUS:JUNCTION:60:01162,BUS:JUNCTION:60:01163,"[[-8.582046542152353,40.68507649048549],[-8.580595951655878,40.685443144729646],[-8.56241570262645,40.689731589357294]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1510 PC CACIA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1091393484848484,0.3655951636363637,12.48242424242424,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.135731763580235,5.602406778767954,15.150140810323636,-5.5774168012299805,0.014409046743399,0.0249899775379738,0.1592566852728603,0.1593362363604135,0.1593362363604135,0.9751589751812496,-5.271879160971295,0.9749658175336045,-5.0934413572849655,26.49201701893982,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820723:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5124400,E-REDES,,6.540633010663124,LINE:000926,BUS:JUNCTION:60:01164,BUS:EREDES:0101S5001600:60,"[[-8.500575989412463,40.57762324167471],[-8.50205151879313,40.57469762414076],[-8.500192858291404,40.57216277689501],[-8.498304463689049,40.569587172214874],[-8.49529292749262,40.56547920021913],[-8.492995333709672,40.56311257988278],[-8.491013199240701,40.56107073186729],[-8.487035996088775,40.556973220031225],[-8.484380836404299,40.554237390376954],[-8.481577856011889,40.55134892892455],[-8.479378600674558,40.54908237562268],[-8.477228603479496,40.54686641267341],[-8.47549979793015,40.545084424821525],[-8.47399938817768,40.54353776163747],[-8.472043067273821,40.54152097932282],[-8.470723161196688,40.54016020345681],[-8.468639240987505,40.53801161127604],[-8.465725085640702,40.53707282168835],[-8.462818187100368,40.53613626091538],[-8.45818652917494,40.534643811344544],[-8.455409989713345,40.53374901076173],[-8.455291948115576,40.5337534300064]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.14854183689041,-1.3830089912854968,-12.118185820733595,1.4190348662771992,0.0303560161568139,0.0360258749917024,0.1190073653841963,0.1189331600742318,0.1190073653841963,0.988631768961848,-3.4257928030635703,0.9871431445855448,-3.919508634983477,17.076677483741765,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820735:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123900,E-REDES,,4.47047306612868,LINE:000927,BUS:JUNCTION:60:01165,BUS:JUNCTION:60:01166,"[[-8.463145095221467,40.595221694951945],[-8.462997679758645,40.594888007692624],[-8.462612897568324,40.5930382750361],[-8.464083549251864,40.59099409508217],[-8.465423929212418,40.58913088063805],[-8.467450560626498,40.58840629957628],[-8.468825858427115,40.58791456110007],[-8.470665342795455,40.587256829224806],[-8.473282979552394,40.58791936151419],[-8.475310677972834,40.58843252961194],[-8.478870502247624,40.58933333996966],[-8.480794692824722,40.59095955729537],[-8.48330861563315,40.5930840143892],[-8.485305761782568,40.59477160954731],[-8.48754496379055,40.59666361573786],[-8.489968122482619,40.598710868600776],[-8.492805224429576,40.60110764418414],[-8.49481353074695,40.60280410535653],[-8.500034013524008,40.60482345465413]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.45185696016347,5.491061936609209,-30.31886008469309,-5.08739699995769,0.1329968754703827,0.403664936651519,0.3011733519463133,0.3012489825416396,0.3012489825416396,0.9886295041599904,-3.2310426242072547,0.9819849573613878,-4.010095271382894,43.227002804080875,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820768:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123500,E-REDES,,1.3088828641069232,LINE:000928,BUS:JUNCTION:60:01165,BUS:JUNCTION:60:01167,"[[-8.463083464075899,40.59522889593514],[-8.462909172165435,40.594909351814074],[-8.46241918357664,40.592999585547595],[-8.462799211267214,40.590701542037074],[-8.46376257090429,40.5895142317759],[-8.47063783418115,40.58706077678886]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.80967698920882,5.374008071635321,-29.772370038879963,-5.26139363485824,0.0373069503288583,0.1126144367770809,0.2948199277006657,0.2948426717647472,0.2948426717647472,0.9886295041599904,-3.2310426242072547,0.9867088059041648,-3.453290699639962,42.30774454939694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820773:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123500,E-REDES,,4.613732499108524,LINE:000929,BUS:JUNCTION:60:01167,BUS:JUNCTION:60:01052,"[[-8.47063783418115,40.58706077678886],[-8.479011616636967,40.589171740574265],[-8.494968760012755,40.6026567876915],[-8.514525105376677,40.61022106301981]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.77237003888018,5.261393634858929,-29.64081981781875,-4.863875357192472,0.1315502210614312,0.3975182776664567,0.2948426717647505,0.2949189860146023,0.2949189860146023,0.9867088059041648,-3.453290699639962,0.9800434753198252,-4.243339084241625,42.318695080298795,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819438:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5115200,E-REDES,,9.05864018750739,LINE:000930,BUS:JUNCTION:60:01168,BUS:EREDES:1712S5015100:60,"[[-7.400475975541056,41.66348680252837],[-7.333901348429227,41.62074634334511],[-7.321451958088794,41.62049007996862],[-7.312982680721394,41.62060522419055],[-7.312998214308389,41.62083901134101]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.975820358979728,-1.3650224097903043,12.01611284960493,1.4071747217465138,0.0402924906252035,0.0421523119562092,0.1165191217056372,0.1164152484252922,0.1165191217056372,0.9954034821339216,6.0601254317822475,1.0000000000000002,6.679066525429229,16.7196329036644,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819443:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100400,E-REDES,,0.3239826029283435,LINE:000931,BUS:EREDES:1712S5015100:60,BUS:JUNCTION:60:01170,"[[-7.312896065598061,41.62086208020054],[-7.312958785308195,41.62060475693066],[-7.309437602797091,41.62028143489115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.03629411591822,0.60584713457738,-9.035487292033338,-0.6064950081741887,0.0008068238848828,-0.0006478735968086,0.0871469927339954,0.0871491638128234,0.0871491638128234,1.0000000000000002,6.679066525429229,0.9998909908725624,6.662220617404722,12.505260986199367,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819484:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100900,E-REDES,,0.534916017006135,LINE:000932,BUS:JUNCTION:60:01171,BUS:JUNCTION:60:01172,"[[-7.763135844341599,41.220258800362245],[-7.761835759545431,41.22396488604936],[-7.761496468567918,41.224908678575524]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.57486990951263,0.657855889136076,16.579374133422615,-0.6481788424170702,0.0045042239099863,0.0096770467190057,0.1602483636763883,0.1602504637287035,0.1602504637287035,0.9960621754784508,5.459182484870559,0.9962965038990312,5.512250703932663,22.99475731506723,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819484:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100900,E-REDES,,0.2203650195426314,LINE:000933,BUS:JUNCTION:60:01173,BUS:JUNCTION:60:01174,"[[-7.761216429752169,41.22568763012699],[-7.761152010289697,41.225866815531674],[-7.760557307861115,41.22760640079533]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.58012967730492,0.6465558435780032,16.581985288050337,-0.6425700630017261,0.0018556107454159,0.003985780576277,0.160250812938272,0.1602516668697056,0.1602516668697056,0.9963358637522816,5.521150356040811,0.9964325962773928,5.543005311258599,22.99492995690998,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819484:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100900,E-REDES,,3.7953316862908326,LINE:000934,BUS:JUNCTION:60:01175,BUS:EREDES:1714S5006100:60,"[[-7.774483590075216,41.26344956370039],[-7.776652988686081,41.26539897203666],[-7.77872277424013,41.27137869962717],[-7.777931312685762,41.274500999742735],[-7.773232442319055,41.279201290281584],[-7.768639423800028,41.283780279865205],[-7.764959668232965,41.28745400198689],[-7.760969934979956,41.29142205776609],[-7.760377128527756,41.29200986223888],[-7.76012453227667,41.29225693028846]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.617260213881718,0.5668810998925218,16.649228138803167,-0.498421896094644,0.0319679249214495,0.0684592037978777,0.1602668937910177,0.1602790454420565,0.1602790454420565,0.9982889971779848,5.9577780767162105,1.0000000000000002,6.332534926891859,22.99885857971826,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820961:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5117502,E-REDES,,0.4001791842244031,LINE:000935,BUS:JUNCTION:60:00377,BUS:JUNCTION:60:01177,"[[-7.918013803730386,41.28390352538607],[-7.919416996149012,41.28734449468505]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5275407971880227e-08,-0.0285354491095052,-6.548577961072105e-09,0.0244638420988565,8.726830010808122e-09,-0.0040716070106486,0.0002776744538286,0.0002380539524459,0.0002776744538286,0.9888647777796086,4.9137517430870075,0.9888658765561832,4.91373287789647,0.0398442321464594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820961:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5117502,E-REDES,,0.3872608626758421,LINE:000936,BUS:JUNCTION:60:01177,BUS:JUNCTION:60:01178,"[[-7.919459682529014,41.287449166142636],[-7.91957945397051,41.28774285634308],[-7.921234843747087,41.290664662482875]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.547659338321766e-09,-0.0244638421045773,-4.6390494771951826e-10,0.020523656094933,6.083754390602248e-09,-0.0039401860096443,0.0002380539525016,0.0001997124152837,0.0002380539525016,0.9888658765561832,4.91373287789647,0.9888667791240708,4.9137173814958945,0.0341589829963582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819520:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5101400,E-REDES,,0.4956548858834933,LINE:000937,BUS:JUNCTION:60:01179,BUS:JUNCTION:60:01180,"[[-7.748235321519389,41.148636472571624],[-7.743518645484603,41.15133009682892]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.121611211089352,0.7511882426806827,12.123864242544764,-0.7486666593412871,0.0022530314554121,0.0025215833393956,0.1177382550346093,0.1177412965623068,0.1177412965623068,0.9925747280235768,4.658291555491512,0.9927201431394402,4.694746264634237,16.895005963883897,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819516:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5116200,E-REDES,,7.607834672969935,LINE:000938,BUS:EREDES:1706P5024300:60,BUS:EREDES:1706S5015000:60,"[[-7.652991118120609,41.745024545477676],[-7.710319004125422,41.75490576593368],[-7.738749139818879,41.76152284004755],[-7.741508013933562,41.762270593336694],[-7.74166088555265,41.76229506103248]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1162 PC LEIRANCO-MORGADE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1496297382597812,0.3671349846547314,10.931457800511508,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.36610688624067,4.492875694916586,4.378652107034876,-4.555951402709343,0.0125452207942062,-0.0630757077927564,0.0602839126566105,0.0609340392296735,0.0609340392296735,0.9999999999999998,10.769667420665323,0.997869927313001,11.046599440007794,16.10520397242595,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819810:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5149400,E-REDES,,1.5872168036360363,LINE:000939,BUS:JUNCTION:60:01183,BUS:JUNCTION:60:01184,"[[-8.104597201814695,41.28848877583961],[-8.113074382038697,41.284706163708165],[-8.117380765374135,41.278650871899046]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.692710792485894,-2.63919932884791,10.69897270017225,2.6449045186082527,0.0062619076863565,0.0057051897603428,0.1097077262016662,0.1096708937707182,0.1097077262016662,0.9660070616516798,1.761902885955662,0.9669849187158532,1.860784031989444,15.742247984167918,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819814:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5149400,E-REDES,,0.8298759168547516,LINE:000940,BUS:EREDES:1301S5008700:60,BUS:JUNCTION:60:01183,"[[-8.097407736853931,41.29319046975035],[-8.097723886165516,41.293092192973965],[-8.101347552747779,41.2893730668596],[-8.104597201814695,41.28848877583961]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.736701049664603,-2.647817700843321,10.740005803238626,2.6509167594503547,0.0033047535740209,0.0030990586070336,0.1102123014015137,0.1101930802348859,0.1102123014015137,0.9654936419012076,1.7099123232170357,0.9660070616516798,1.761902885955662,15.814650796601198,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819818:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5146600,E-REDES,,6.3486907005501045,LINE:000941,BUS:JUNCTION:60:01186,BUS:JUNCTION:60:01184,"[[-8.188424994476133,41.298827616839795],[-8.18691227221711,41.29846084394078],[-8.183638752384544,41.29766706765031],[-8.180781968988313,41.29687324558029],[-8.177454737078838,41.29594859452709],[-8.175124614103655,41.29530096223249],[-8.170251662910381,41.29394639867616],[-8.167776056347014,41.293258138774036],[-8.165423712914905,41.292604085956754],[-8.160887195144928,41.291342560452925],[-8.15861340809761,41.29071017414451],[-8.1564740657773,41.29011513487575],[-8.15372994092206,41.289351797154616],[-8.150638677446311,41.28849179293165],[-8.14685309936693,41.287438490788674],[-8.144545977517032,41.28679648435326],[-8.139797487527883,41.285474903163255],[-8.135877880638755,41.284383837003794],[-8.132619109824509,41.283476586982424],[-8.128083856033367,41.28221377578477],[-8.1258778795986,41.281599445473766],[-8.12142126787627,41.280358201233696],[-8.117401699188948,41.27865953644276]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.4591861676514,1.6373276656489435,26.605386098905832,-1.2054389785321096,0.1461999312544328,0.4318886871168339,0.2649900302127317,0.2650228347769664,0.2650228347769664,0.9626424329252188,0.7815543478539608,0.9669849187158532,1.860784031989444,38.02881830635191,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820056:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5109500,E-REDES,,3.450904161656247,LINE:000943,BUS:EREDES:1313S5010600:60,BUS:JUNCTION:60:01189,"[[-8.743831226018488,41.39451396482584],[-8.743709444355977,41.39225590570934],[-8.740160721841333,41.38847762673083],[-8.736725574203026,41.37742267581785],[-8.735874751881113,41.374789431272966],[-8.735277754633847,41.372712685856904],[-8.734670618360292,41.37078539186652],[-8.735243320516222,41.364814020661775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.036537830472964,-3.1720336878306727,10.049151857210122,3.181511722470177,0.0126140267371575,0.0094780346395042,0.1056317595752123,0.1055317251845324,0.1056317595752123,0.9588518537396336,-5.920601081957435,0.9611180056806512,-5.720526329081274,15.15737689413292,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819732:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105000,E-REDES,,2.5185811211364526,LINE:000945,BUS:JUNCTION:60:00243,BUS:EREDES:1314S5004600:60,"[[-8.457280194297091,41.36976674792646],[-8.45983648899505,41.36809733084908],[-8.461816793175487,41.366807903562965],[-8.464863971440845,41.36482364356228],[-8.467847679372127,41.3628805190277],[-8.470758876134814,41.360984423178074],[-8.472991343775952,41.36090731012452],[-8.475259616327092,41.36082892132365],[-8.477358492848252,41.36056804501396],[-8.48004691456871,41.36023383675264],[-8.481447489917839,41.359162631822734],[-8.481397937802063,41.358650770639066],[-8.48128118785027,41.358453388919884]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.294056767566566,-0.9866549945911252,-41.154713275832265,1.4324352181880264,0.1393434917343015,0.4457802235969011,0.4107690620058439,0.4107619171441357,0.4107690620058439,0.9676134113139804,-2.860100422131761,0.9646736976981564,-3.518775831662492,58.942324868107896,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820978:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5106600,E-REDES,,3.105654200310789,LINE:000946,BUS:JUNCTION:60:01190,BUS:EREDES:1314S5003200:60,"[[-8.368091493724485,41.340569321670536],[-8.36717570589591,41.34187955798947],[-8.365348317312387,41.344492120907574],[-8.363481778040553,41.347160404485294],[-8.362177898045841,41.349024209916614],[-8.360472717740477,41.35146146339908],[-8.359057205895375,41.35348452807556],[-8.357296046713445,41.35600137579541],[-8.355233769119083,41.3589482902526],[-8.354174689578022,41.36046155782819],[-8.352424311574397,41.3629624062327],[-8.35104319434313,41.364887258057706],[-8.35081126647529,41.36530216306675]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1066 CANIÇOS-S. MARTINHO DO CAMPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1470332054807739,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.147798739876936,5.67215999897448,6.157400102991749,-5.677982770211812,0.0096013631148137,-0.0058227712373319,0.083616967823663,0.0838197924520088,0.0838197924520088,0.962600334786908,-2.634849969484766,0.961534484173075,-2.469096774904356,22.154035272104903,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819830:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5106700,E-REDES,,0.1708966949394814,LINE:000947,BUS:JUNCTION:60:01192,BUS:JUNCTION:60:01193,"[[-8.273434725574308,41.243550713050766],[-8.273907587736963,41.244034884139296],[-8.274647362389956,41.24478793706546]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1067 BUSTELO-LOUSADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.627788851642247,4.150247234723352,-22.624765224488264,-4.141658021423365,0.0030236271539827,0.0085892132999871,0.232286423912428,0.2322893625625213,0.2322893625625213,0.9529962484988106,-4.697281544840373,0.9527968621554348,-4.720923565956511,33.331806939664425,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819830:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5106700,E-REDES,,2.528153974294278,LINE:000948,BUS:JUNCTION:60:01194,BUS:EREDES:1305S5014600:60,"[[-8.277389495595141,41.24757909754455],[-8.277837037963682,41.24803461310629],[-8.279322246504975,41.24954622849076],[-8.28076489099496,41.251014425325764],[-8.282321308078627,41.252598329419655],[-8.283813839513769,41.25411711534384],[-8.285789760092936,41.256127672700316],[-8.288035935398153,41.25841301355028],[-8.289777875573561,41.26015090260914],[-8.291712421587631,41.262162133264795],[-8.293843863025216,41.26428742396526],[-8.296066497324398,41.264668430654424],[-8.296369009754063,41.26461644006127]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1067 BUSTELO-LOUSADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.61793810542077,4.122261601428797,-22.573196740931927,-3.995057945361108,0.0447413644888428,0.1272036560676896,0.2322959750079113,0.2323385273151436,0.2323385273151436,0.9523471694776818,-4.7743376874842,0.949417555736552,-5.125491671846064,33.338861718344624,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819830:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5106700,E-REDES,,2.234279255061419,LINE:000949,BUS:EREDES:1311S5012400:60,BUS:JUNCTION:60:01192,"[[-8.25903663714466,41.226932069218336],[-8.258882001996398,41.22694052426438],[-8.259111664466456,41.227593201605565],[-8.260562374389483,41.22964191597907],[-8.262384327925048,41.23221468500105],[-8.264041776392645,41.23369190093452],[-8.265279971414971,41.23519949243489],[-8.268860959780373,41.23886708950424],[-8.270580830560249,41.240628370380534],[-8.273434725574308,41.243550713050766]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1067 BUSTELO-LOUSADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.6673122887546,4.262455129521121,-22.627788851645505,-4.150247234725802,0.0395234371090928,0.1122078947953193,0.2322474410664546,0.2322864239124648,0.2322864239124648,0.95561515600604,-4.389050694831222,0.9529962484988106,-4.697281544840373,33.33138526509756,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819830:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5106700,E-REDES,,0.3858557900651783,LINE:000950,BUS:JUNCTION:60:01193,BUS:JUNCTION:60:01194,"[[-8.274647362389956,41.24478793706546],[-8.27616003667583,41.24632769341382],[-8.277389495595141,41.24757909754455]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1067 BUSTELO-LOUSADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.62476522449028,4.14165802143135,-22.617938105422063,-4.122261601434122,0.0068271190682196,0.0193964199972276,0.2322893625625559,0.2322959750079338,0.2322959750079338,0.9527968621554348,-4.720923565956511,0.9523471694776818,-4.7743376874842,33.33275577671601,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819870:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5145100,E-REDES,,3.171088619147142,LINE:000951,BUS:JUNCTION:60:01197,BUS:EREDES:1311S5012400:60,"[[-8.296827609138095,41.22870785058422],[-8.274112275041007,41.22833893244165],[-8.271699649088633,41.22884672538604],[-8.270480761699801,41.22873109422628],[-8.268361201699557,41.228268187229475],[-8.26577448389448,41.22820426833356],[-8.259913444200217,41.22687872622428],[-8.259373589929735,41.2269524502373]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1451 SANTIAGO DE SUBARRIFANA-BUSTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005653465346534,0.3395728712871287,38.693069306930695,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.042051593727017,0.113818241125422,24.09838476179921,-0.0500333011795223,0.0563331680721894,0.0637849399458997,0.2426533023850077,0.242657636623703,0.242657636623703,0.9534069369197236,-4.8422836496189055,0.95561515600604,-4.389050694831222,34.81957764725255,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819882:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5107500,E-REDES,,0.5059229841988023,LINE:000952,BUS:EREDES:1315S5021000:60,BUS:JUNCTION:60:01199,"[[-8.556308861856966,41.20205123614773],[-8.55645074983452,41.2017891030753],[-8.556080639297448,41.19974619365839],[-8.555684824028278,41.197561370329844]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.701043901667195,4.369919509200995,8.70257654492439,-4.369749630048083,0.001532643257196,0.0001698791529118,0.0961075582319396,0.0961297176451359,0.0961297176451359,0.9748655817666652,-4.8685832909739855,0.9747703289249132,-4.837339163093012,13.793904096016066,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819977:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110701,E-REDES,,0.2441170485286159,LINE:000953,BUS:JUNCTION:60:01200,BUS:JUNCTION:60:01201,"[[-8.598960307946715,41.22558450138557],[-8.599547490037239,41.22679271013416],[-8.599962423249655,41.22764646474391]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.354007368048856,-1.6686110917955417,9.354698706804877,1.668485518634035,0.0006913387560221,-0.0001255731615064,0.0929363369331187,0.0929321143551763,0.0929363369331187,0.9837901636101704,-3.5106028990187883,0.9839030523719228,-3.4974854940279196,13.335677562508078,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110800,E-REDES,,0.1134575160983524,LINE:000954,BUS:JUNCTION:60:01202,BUS:JUNCTION:60:01203,"[[-8.554378035095015,41.233955163933054],[-8.55348667750097,41.2339621939659],[-8.55305016063568,41.23408355738834]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.859533864705485e-12,-0.0014696535569963,-1.1948894356476474e-12,0.0003323536808958,3.664644429057838e-12,-0.0011372998761005,1.4407954648349766e-05,3.258275861479387e-06,1.4407954648349766e-05,0.9815236298935064,-3.748978754902646,0.9815236405646518,-3.7489789394885698,0.0020674350191347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820060:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108800,E-REDES,,4.844569132295167,LINE:000955,BUS:EREDES:1306S5008900:60,BUS:JUNCTION:60:01205,"[[-8.615166676083568,41.24033606947218],[-8.615019882053478,41.24025884507424],[-8.6160191388296,41.24435890790306],[-8.627269657042604,41.26392682143075],[-8.64128257551675,41.27845915167974]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 MAIA - MOSTEIRÓ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0559261119347664,0.3688539999999999,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.46201167907067,9.759278940195768,-26.39985138353251,-9.397546094910952,0.0621602955381597,0.3617328452848145,0.2764594750825557,0.2766211380526074,0.2766211380526074,0.9816839917968913,-3.672025171037556,0.974790218541258,-4.414407141167492,19.846544558229834,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820134:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110000,E-REDES,,1.3657468508681812,LINE:000956,BUS:JUNCTION:60:01206,BUS:EREDES:1306S5008900:60,"[[-8.606421825091251,41.2305290285238],[-8.606814173437861,41.23037652674983],[-8.60732812026672,41.23063247268462],[-8.608391109051178,41.231668624133285],[-8.609667296101081,41.23389086367083],[-8.610986291501712,41.23618743729382],[-8.61201249623913,41.237974104941124],[-8.613732933825373,41.23915574948298],[-8.615147577634595,41.24012730732726],[-8.615273347872957,41.24019577781675]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.875580628809196,9.564849937090562,-25.842992366917212,-9.468603444376331,0.0325882618919841,0.096246492714231,0.2697349452881251,0.2697813647452753,0.2697813647452753,0.9841297813977904,-3.4808242495579256,0.9816839917968913,-3.672025171037556,38.71163219188914,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819891:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5107700,E-REDES,,8.996820693854742,LINE:000957,BUS:EREDES:1304S5009400:60,BUS:EREDES:1304S5010200:60,"[[-8.509850654267847,41.1045337185174],[-8.509934091495367,41.10459794289237],[-8.509890958372536,41.10588514397823],[-8.507156402024574,41.105989466785516],[-8.505254099704393,41.10606200677748],[-8.503482572954391,41.10612952799583],[-8.502115285218702,41.10618162150031],[-8.502004721727818,41.107881373889185],[-8.50184558327568,41.110327582540265],[-8.501712177484556,41.11237808215944],[-8.501590469447628,41.114248717064264],[-8.502256716915678,41.116884260327325],[-8.502840289461748,41.11919256735623],[-8.503294206567533,41.12098791446698],[-8.50390916760221,41.123420030994076],[-8.50464716739701,41.12633857392951],[-8.505121320843058,41.128213507424945],[-8.505684959113276,41.13044219851717],[-8.5062285087674,41.13259128989878],[-8.508111731267165,41.13635594896878],[-8.509763405299266,41.139657360088414],[-8.51115819156634,41.142445013298854],[-8.513092549618909,41.14631064191382],[-8.514361176948253,41.14884559544527],[-8.515587740132435,41.15129632167905],[-8.51691979779548,41.1539575706208],[-8.518100188298506,41.15631562388013],[-8.51933967866787,41.15879156537838],[-8.520250398643809,41.160610622666105],[-8.521675596743851,41.16345708493978],[-8.523054068037297,41.165861306349086],[-8.524412923164716,41.16888837619664],[-8.525943361068919,41.17206073709917],[-8.525066836184347,41.17367712140676],[-8.521892789360276,41.17451123808123],[-8.52189375159258,41.17467331172168],[-8.52229871473689,41.17468309469718]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1077 JOVIM-FÂNZERES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.309150300213581,-2.9198338337250287,8.331647784394542,2.907419196504572,0.0224974841809615,-0.0124146372204565,0.0874713386796977,0.087182131236514,0.0874713386796977,0.968862149552346,-4.990406195008262,0.9739668373556294,-4.573034585042109,12.551490698765647,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819957:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,9.12014501233971,LINE:000958,BUS:JUNCTION:60:01209,BUS:JUNCTION:60:01210,"[[-8.457160980164902,41.06916037048479],[-8.455979388195361,41.07007428721743],[-8.456324762843423,41.07123377087997],[-8.456591641916262,41.07212973465551],[-8.457690703875555,41.07501053449736],[-8.458605005068627,41.07740685921685],[-8.460370817330755,41.08125125377433],[-8.461769548622323,41.08429612418931],[-8.463000382769021,41.08697525841551],[-8.464977744214863,41.09127884895377],[-8.465825819698155,41.09312444720539],[-8.466439428295864,41.09445973843062],[-8.467268051223913,41.096262799698245],[-8.468514971301023,41.098975885790175],[-8.469734619918604,41.10162942798929],[-8.470895736510968,41.104155374120005],[-8.473417650537609,41.109640970600395],[-8.474727545194195,41.111900506448144],[-8.47586541204684,41.113863153309616],[-8.478093527450747,41.117705948316],[-8.479040318846504,41.119338712169615],[-8.48019278029281,41.121326049484985],[-8.4822635770423,41.12489663657434],[-8.484085877696627,41.128038383289756],[-8.485037739665747,41.12967933610544],[-8.486353219564672,41.131946970981716],[-8.487472644057352,41.13387651557896],[-8.489202286332114,41.13722277963669],[-8.489891585576984,41.13855625012938],[-8.491768887079816,41.14218761246333],[-8.492705454881213,41.14399909624043],[-8.49353556722754,41.14560459881474]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.555889086747386,-1.236975897993597,2.5582160325755203,1.154842478673246,0.0023269458281349,-0.0821334193203509,0.0280853209004314,0.027708638845793,0.0280853209004314,0.9728556384435696,-4.520585146104465,0.9747304047628012,-4.396222618703817,4.030036002357796,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819957:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,6.8122862287532415,LINE:000959,BUS:JUNCTION:60:01211,BUS:JUNCTION:60:01212,"[[-8.494617486199184,41.14769697498551],[-8.495558818103303,41.14951734342991],[-8.496582322224159,41.15149651183162],[-8.49804397266217,41.15432268092659],[-8.49863821144642,41.15547159285522],[-8.500968511097375,41.15913071191029],[-8.50300452095494,41.16232731579318],[-8.504348182001294,41.16443674091176],[-8.505247446612335,41.16584841839081],[-8.506529235176687,41.167860446947635],[-8.508054039955425,41.170253771922894],[-8.512293057650057,41.17690630386864],[-8.513491953279058,41.17882855402736],[-8.51502116075657,41.181280222758375],[-8.518171379232236,41.18633010106315],[-8.520524202565781,41.190101163047174],[-8.522851878587119,41.19383145244187],[-8.524269959062064,41.19610380630176],[-8.526648909115126,41.19991545409503],[-8.528756157523597,41.20329136027461]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5582788663372114,-1.152586155334682,2.5599759783062597,1.0908689413348676,0.0016971119690483,-0.0617172139998143,0.0276986214141459,0.0274315382783412,0.0276986214141459,0.974780578114139,-4.392803573505432,0.9761258809334916,-4.299215485941461,3.974547483734534,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820241:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111900,E-REDES,,2.1357942786444317,LINE:000960,BUS:JUNCTION:60:01213,BUS:JUNCTION:60:01214,"[[-8.562232357942051,41.19545838083427],[-8.562244264191014,41.195168362223825],[-8.562322972734032,41.19325139922807],[-8.562429745752645,41.19065045847216],[-8.562519153187608,41.18847250181744],[-8.562593406660419,41.186663541039565],[-8.562652520330117,41.18522357645934],[-8.56272824731787,41.18337861006637],[-8.562826135359288,41.18099366487755],[-8.562890025867619,41.17943668855209],[-8.562942850211778,41.17814971897279],[-8.563316380889036,41.17628002484557]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.769481523193601,0.5237313260326038,-8.764211339554622,-0.5270369768447497,0.005270183638979,-0.0033056508121459,0.0867423221341499,0.0867547843058426,0.0867547843058426,0.974549989894383,-4.919779826651303,0.9738484294764445,-5.033542695637788,12.448670441360694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820539:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,0.3061088746471729,LINE:000961,BUS:JUNCTION:60:01215,BUS:JUNCTION:60:01216,"[[-8.462243222556063,41.067564795153196],[-8.4595710223704,41.068320379962955],[-8.458814021081992,41.068509419924034]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5557685160295196,-1.2411560122284642,2.5558477637667143,1.2384093729649108,7.924773719469869e-05,-0.0027466392635533,0.0281051140222918,0.0280921017498102,0.0281051140222918,0.9727576866001794,-4.526909797242981,0.9728220760605736,-4.52275408503477,4.032876169076173,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7821021:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5113000,E-REDES,,3.989991209748288,LINE:000963,BUS:EREDES:1304S5009400:60,BUS:JUNCTION:60:01217,"[[-8.509405831886315,41.10402832160337],[-8.508684453164559,41.10324522392057],[-8.507139671321339,41.10156818812689],[-8.50568343262606,41.09998717251192],[-8.50351962567646,41.09763778363082],[-8.502703128592712,41.096751205901974],[-8.501458017677725,41.09539916619426],[-8.49901557271994,41.092746776297766],[-8.497464482450031,41.091062216716175],[-8.49581143386349,41.08926680766461],[-8.494036042081495,41.08733837687912],[-8.49314498503839,41.08637045617937],[-8.491512571938587,41.08459715089377],[-8.490492370290877,41.08348881947153],[-8.489064129049112,41.081937143363845],[-8.487214319827698,41.07992732746145],[-8.486255463695747,41.07888546388534],[-8.484966565510474,41.0774254037825],[-8.483697549435444,41.07598778815377],[-8.48237582109966,41.07449037403495]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.120849699786262,-2.318102398930733,17.159359815540476,2.408965406912391,0.0385101157542138,0.0908630079816585,0.1715916639509683,0.171538706525999,0.1715916639509683,0.968862149552346,-4.990406195008262,0.9719974916911872,-4.581505890457011,24.6221357369735,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
