source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7819887:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5107600,E-REDES,,2.2372356592967995,LINE:000964,BUS:JUNCTION:60:01218,BUS:EREDES:1315S5012200:60,"[[-8.508725219181606,41.18275177877625],[-8.508718037142113,41.18275285927317],[-8.505485169562517,41.183239169307974],[-8.50100149211275,41.183913473344106],[-8.497813345598734,41.18439283344762],[-8.494273407510658,41.18492497040138],[-8.489948604771655,41.185574932567654],[-8.485973937575052,41.1861721148643],[-8.482599605706657,41.18605531065901],[-8.48258848135897,41.185938559319965]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 FANZERES-VALONGO DOUBLE CIRCUIT,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-69.21463076989394,-9.602088510791328,69.38858471055944,10.144587825334266,0.1739539406654984,0.5424993145429386,0.6886911284950885,0.6886293241556011,0.6886911284950885,0.9763398189728524,-4.26368600535321,0.9799030537380928,-3.8080824007729936,49.41104380076686,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:7820011:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113800,E-REDES,,5.653259922079004,LINE:000965,BUS:JUNCTION:60:01220,BUS:JUNCTION:60:01122,"[[-8.610562241458513,41.069431064873015],[-8.610624367723092,41.069733580263254],[-8.611806582432608,41.069526113297634],[-8.612643429718048,41.06833317402152],[-8.612135443038603,41.06630734431052],[-8.61154540948889,41.063954200215825],[-8.611106247750476,41.06220261379019],[-8.610451972462414,41.059592914116266],[-8.609913069453793,41.05744322670844],[-8.609230056557376,41.05471851528513],[-8.60852937800238,41.05192302456745],[-8.607990590639579,41.04977333367251],[-8.60731883382467,41.04709283546907],[-8.606804518886133,41.04504044634216],[-8.606283587629324,41.04296150022688],[-8.60554769428232,41.040024445105516],[-8.604887242510758,41.03738816543749],[-8.604408545044697,41.03547730110105],[-8.603765886564089,41.03291178705057],[-8.603251796320603,41.030859366809324],[-8.602620305518276,41.02833807355502],[-8.602004381287069,41.02587870805585],[-8.601516981838829,41.02393243951947],[-8.600936577795247,41.0216146072602],[-8.600758289329727,41.02090257704468]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.315410285538615,6.645206951014261,-24.20130939501919,-6.31594164889942,0.1141008905194205,0.329265302114841,0.2480255046295025,0.2481677754424246,0.2481677754424246,0.9779455750227496,-4.490272311422788,0.9698156629005964,-5.271947662750422,35.61024184853273,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820016:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113700,E-REDES,,2.418990219307813,LINE:000966,BUS:JUNCTION:60:01220,BUS:EREDES:1317S5001800:60,"[[-8.610407143325414,41.06943818373465],[-8.610497727715199,41.0698831479252],[-8.610959713275665,41.072152465409815],[-8.611381874126474,41.074225991900995],[-8.61183486397655,41.07645081473996],[-8.612362192025417,41.079040489427314],[-8.61289680767751,41.08166576946429],[-8.61345140159595,41.084388930063376],[-8.61504987018603,41.08550805290822],[-8.617231406981405,41.08660337443533],[-8.619857697635343,41.0879882693761],[-8.620531602631587,41.088293766553484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5008434052023815,0.1214945674458078,0.5008640375570887,-0.1454965620829014,2.0632354707283973e-05,-0.0240019946370935,0.0050709764944002,0.0051319613603137,0.0051319613603137,0.9779455750227496,-4.490272311422788,0.9779493560700976,-4.4822481010264035,0.736398530680698,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820021:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113900,E-REDES,,5.545031074639746,LINE:000967,BUS:JUNCTION:60:01220,BUS:EREDES:1317S5005200:60,"[[-8.609635236682907,41.06953827672562],[-8.609691638551617,41.0700135932091],[-8.608367388369896,41.072186642845445],[-8.604925732820469,41.07350105392222],[-8.602163815052618,41.07455575475968],[-8.599087499443407,41.075730433743374],[-8.595172019234806,41.07519356452093],[-8.590563122234956,41.07285412075577],[-8.587791155501694,41.07159003219135],[-8.5854532256214,41.07052384062996],[-8.582005943566276,41.066203384652376],[-8.57971621527858,41.063426296262364],[-8.576923998824327,41.06279351251344],[-8.572935225318338,41.061889408713924],[-8.570553401011654,41.0613494621397],[-8.56665595569945,41.06046580893061],[-8.563111884341856,41.05966214589405],[-8.56057802194826,41.059087534766945],[-8.557435197705658,41.058151439503476],[-8.55579098354268,41.05769219993184],[-8.55550891978981,41.05765879605837]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 VILA NOVA DE GAIA - PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0840691145127899,0.2990949443996777,79.46398066075746,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.41977495235865,7.209821844118694,-24.33152328819591,-7.369201852199433,0.0882516641627368,-0.1593800080807392,0.2505323266020179,0.2518714691440441,0.2518714691440441,0.9779455750227496,-4.490272311422788,0.9712604096704284,-5.110723260547139,57.036111672111446,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820254:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112200,E-REDES,,5.763516049143127,LINE:000968,BUS:JUNCTION:60:01223,BUS:JUNCTION:60:01224,"[[-8.550278130725983,41.11153947724452],[-8.54944586394924,41.10743652472296],[-8.549052434954497,41.10577007995225],[-8.548880918883649,41.104597674247],[-8.550383849624472,41.10020738360357],[-8.551084286444924,41.09831385997793],[-8.552265147931106,41.0949456578126],[-8.553268329808033,41.093018732598495],[-8.553702160966722,41.09084633678904],[-8.557928449967148,41.067654586569006],[-8.56177937534533,41.0611207343752]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0925002378820277,1.1077692457016004,1.092960714503904,-1.162799543776032,0.0004604766218763,-0.0550302980744314,0.0154086720907344,0.0158124961727727,0.0158124961727727,0.9716150737141852,-5.181948640085354,0.9711217379008702,-5.130701359376064,2.2689763485109378,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820308:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112900,E-REDES,,5.294611149296779,LINE:000969,BUS:JUNCTION:60:01125,BUS:JUNCTION:60:01225,"[[-8.512179194834244,41.013698629854964],[-8.512809246888343,41.015342476728684],[-8.514095331582855,41.01869765728879],[-8.51483787051556,41.02063466376086],[-8.51544783753034,41.02222576592783],[-8.516336336546942,41.02454323789052],[-8.51745366868784,41.027457366755165],[-8.518315780570115,41.02970564695104],[-8.519406769327885,41.032550570912726],[-8.520196046217723,41.03460859001497],[-8.52112135651899,41.03702114506177],[-8.5220898679955,41.03954609223256],[-8.522431508919187,41.04043673785683],[-8.523393477659882,41.0429443880524],[-8.523791557301212,41.04398203332688],[-8.524607652280444,41.0461091979539],[-8.525576420862777,41.04863411067183],[-8.526346185122813,41.05064020144796],[-8.527424591872022,41.05345045036422],[-8.5282940233113,41.05571593545383],[-8.529425702441618,41.058664513048555],[-8.529722751585629,41.059438401071795]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.1523316955742256,-1.8571463237791608,-0.1517536985504152,1.807306201429315,0.0005779970238104,-0.0498401223498454,0.0185022988633606,0.0179900739750714,0.0185022988633606,0.9690911670419792,-5.1867100770774694,0.9700910988648416,-5.20968769320211,2.654943157319655,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820361:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1317L5113100,E-REDES,,3.3234755585466496,LINE:000970,BUS:JUNCTION:60:01226,BUS:JUNCTION:60:01227,"[[-8.553257413864776,41.06670959905864],[-8.557059813774128,41.06814201109178],[-8.559925044019417,41.069221245723135],[-8.564276946630887,41.07129103088547],[-8.567299262621152,41.07272828150098],[-8.570603807982884,41.0742995876036],[-8.574110022508824,41.07596659625743],[-8.57714282904514,41.07740838207449],[-8.582645261377566,41.07983124538822],[-8.58465008974556,41.08094490485989],[-8.587249046013833,41.08199805734192],[-8.587270025384717,41.08200655556192]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820535:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5114400,E-REDES,,0.6119615402339189,LINE:000971,BUS:JUNCTION:60:01228,BUS:JUNCTION:60:01229,"[[-8.47815631478539,41.07196202290881],[-8.47385384261737,41.07032972032747],[-8.471638749912646,41.06948309995025]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5553846219989103,-1.2595083401078142,2.5555439407442635,1.254023827910891,0.0001593187453532,-0.0054845121969231,0.0281905416928135,0.0281642454150839,0.0281905416928135,0.9724451919253236,-4.546951626404905,0.972575042414248,-4.53865932223526,4.045134408496709,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820920:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5114400,E-REDES,,0.1526948977704957,LINE:000972,BUS:JUNCTION:60:01228,BUS:JUNCTION:60:01230,"[[-8.47815631478539,41.07196202290881],[-8.477751057593116,41.072538967116664],[-8.477307754981258,41.072521316936125],[-8.4767963008314,41.072531575942286]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.6388217428496625e-12,-0.0015281498497567,-2.4651447346446594e-12,2.5717269707266416e-05,4.173677008205003e-12,-0.0015024325800495,1.5121293114942696e-05,2.544765936553639e-07,1.5121293114942696e-05,0.9724451919253236,-4.546951626404905,0.9724452044248992,-4.546951844636911,0.0021697938176126,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820925:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,0.2657690859227843,LINE:000973,BUS:JUNCTION:60:01229,BUS:JUNCTION:60:01231,"[[-8.471580824872477,41.069472807749335],[-8.471180936948551,41.07076138839264],[-8.470940730063553,41.071535424626454],[-8.471300916804775,41.071523566748894]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.289832359163672e-11,-0.0025508004770192,-4.778923841903658e-13,-6.49174742974495e-05,1.2420431207446355e-11,-0.0026157179513167,2.5237218686323095e-05,6.422832563919349e-07,2.5237218686323095e-05,0.972575042414248,-4.53865932223526,0.972575077214632,-4.5386599297393575,0.0036213543817367,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7821025:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5113400,E-REDES,,1.2579517775620563,LINE:000974,BUS:JUNCTION:60:01232,BUS:JUNCTION:60:01233,"[[-8.591638489373597,41.0139441159141],[-8.591106817048018,41.01593989241044],[-8.590714121318623,41.01741391073867],[-8.590356679396068,41.01875553787674],[-8.588711961259605,41.02099917953248],[-8.587453820417323,41.02271535163833],[-8.586247561608612,41.02436066462261]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1134 NOGUEIRA DA REGEDOURA-PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108561624829234,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.077556716976837,-2.160552980539455,9.081154280004531,2.1602475436514723,0.0035975630276965,-0.0003054368879826,0.0927465317346586,0.0927182970132403,0.0927465317346586,0.9681101625175454,-5.437890470620489,0.968760857033809,-5.371511857043258,21.00238490368175,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820103:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109700,E-REDES,,1.5999505439309472,LINE:000975,BUS:JUNCTION:60:01234,BUS:JUNCTION:60:01235,"[[-8.626127398808766,41.22002386967323],[-8.638547406666897,41.222385250139816],[-8.640318664694085,41.22158656420387],[-8.644243060690371,41.22035212503424]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.68064098578511,2.971045880547369,-17.6644688018011,-2.93252256533323,0.0161721839840112,0.0385233152141388,0.1755609988350767,0.1755869136634837,0.1755869136634837,0.982663343110076,-3.83215124918416,0.9812963549193456,-3.9957692332300585,25.195424546345773,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820146:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1308L5110200,E-REDES,,2.1047096609667832,LINE:000976,BUS:JUNCTION:60:01236,BUS:EREDES:1308S5005900:60,"[[-8.698627410479839,41.205776580050774],[-8.698031666811982,41.20576073858958],[-8.695919104455252,41.206326418450814],[-8.69368797458046,41.207164393940396],[-8.690103542181673,41.20834528608785],[-8.690174494362266,41.21104595521888],[-8.68646668130453,41.21108484516529],[-8.683225108671524,41.210694683466265],[-8.680924824616776,41.211486056082194],[-8.678374906746788,41.212363225839425]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9788086208542583,-4.295456254492614,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820190:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111000,E-REDES,,0.528473437995908,LINE:000977,BUS:JUNCTION:60:01237,BUS:JUNCTION:60:01238,"[[-8.596817904536154,41.187065472182056],[-8.598540438321793,41.18632728598937],[-8.602711606591916,41.185444471389076]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1542166089273476e-10,-0.0052259057469865,-4.550266944096754e-13,2.819556273858387e-12,1.149666341983251e-10,-0.0052259057441669,5.158228862015279e-05,2.8190500515843286e-14,5.158228862015279e-05,0.9748753465879572,-4.868753353011424,0.9748754917181188,-4.8687558805447555,0.0074016772306145,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820219:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5111500,E-REDES,,3.18404779453732,LINE:000978,BUS:JUNCTION:60:00789,BUS:EREDES:1308S5000500:60,"[[-8.61918282657047,41.21461619245944],[-8.619282321660565,41.21343143128841],[-8.61942720939059,41.21170612653827],[-8.619665657166827,41.20886654170709],[-8.619831654451541,41.20688962214008],[-8.620014990402517,41.204706017536395],[-8.620192236941815,41.20259484054542],[-8.62022036296776,41.20120891867392],[-8.620258362470533,41.19933629462352],[-8.620304942687978,41.19704052519419],[-8.62035645899769,41.19450166482989],[-8.620381115985642,41.19328625975762],[-8.620421125235511,41.191314596041614],[-8.620457099352338,41.189540996880005],[-8.620496352953415,41.187606009326046],[-8.620442665213787,41.18669232524628],[-8.620642277742773,41.1860246958288]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.963305141809766,1.9181062059600116,-12.94610403997726,-1.8919812141823855,0.0172011018325051,0.026124991777626,0.1283334139881377,0.1283789429479187,0.1283789429479187,0.9825777421192188,-3.844024153961655,0.9806688114925332,-4.084374110043945,18.421429609401457,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7822721:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,1.1643878930773652,LINE:000979,BUS:JUNCTION:60:01240,BUS:EREDES:1312S5012600:60,"[[-8.616182784647837,41.16809786549801],[-8.615572177899676,41.167618047670935],[-8.615594062262604,41.16749111257103],[-8.615810852511418,41.16617005830587],[-8.615878083387754,41.1659489008465],[-8.616006343994568,41.16517768583317],[-8.616008263923344,41.16516172218761],[-8.616316930848319,41.16331247641194],[-8.616457582521257,41.162437515161436],[-8.616436510253395,41.16241718218133],[-8.615817128993646,41.16233912785214],[-8.615755429168475,41.16237242395406],[-8.614738454405272,41.162244242084085],[-8.61465595881156,41.162156940521946],[-8.613018876994925,41.16192310247764],[-8.612930106210587,41.16182619132665],[-8.612956007792143,41.16151674110204],[-8.613023268548146,41.16126479937178],[-8.613052585930786,41.160930519024085],[-8.613031441021722,41.16072750690324],[-8.613009282755186,41.16053904091876],[-8.612999150871667,41.16044073853059],[-8.612862713112118,41.16029505226903],[-8.612859034135278,41.1602888907074],[-8.612602814477944,41.160287214852666]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1398 PC PRELADA-LAPA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.760318624919947,2.9805601835793967,-16.755660224761044,-3.310155964293339,0.0046584001589025,-0.3295957807139422,0.1681459448363612,0.1687606752613902,0.1687606752613902,0.9741928436680966,-5.062077237851499,0.9738498282782914,-5.084722244111691,24.49890037909418,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7823861:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.5317396088502574,LINE:000980,BUS:JUNCTION:60:01242,BUS:EREDES:1312S5013300:60,"[[-8.59198307739283,41.16570080149577],[-8.591783296762742,41.16557888074413],[-8.591867251460085,41.16509864433834],[-8.591980018367074,41.164453658451265],[-8.591583489148933,41.16332356733235],[-8.59158007276127,41.163320618570694],[-8.59152060412542,41.16326935161448],[-8.591466266136742,41.16322251225279],[-8.59141553636487,41.16317878294282],[-8.591365765493087,41.16313586016688],[-8.591301682132666,41.163080613619414],[-8.591230118941544,41.16301892281275],[-8.591161290776618,41.162959850296],[-8.591084303104395,41.1628959569871],[-8.591008861677313,41.162833363077965],[-8.59093405544838,41.16277127982894],[-8.590857751369315,41.16270795991328],[-8.590781255736445,41.16264448763722],[-8.59068238553777,41.16256242963022],[-8.590611572583354,41.16252954013435],[-8.59050856877039,41.162481696709186],[-8.590392906354863,41.16242797880684],[-8.590174969966274,41.162326756317945],[-8.589843153811357,41.162172645259076],[-8.589546027879654,41.162034639017584],[-8.589317814259642,41.16192864747844],[-8.589252309938955,41.161898221223346]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1407 ANTAS-PARANHOS H,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.729177706468226,2.3805244792972795,-8.728574758375162,-2.533253576111737,0.0006029480930642,-0.1527290968144576,0.089473962287555,0.0898858533982919,0.0898858533982919,0.9730647783753724,-5.133252894380298,0.9729734099903128,-5.138306664641975,13.04868308024852,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7825410:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140700,E-REDES,,0.5317594977995049,LINE:000982,BUS:EREDES:1312S5013300:60,BUS:JUNCTION:60:01242,"[[-8.589255452597584,41.16189439091881],[-8.589320933024457,41.161924808262825],[-8.589549146636067,41.16203079979592],[-8.589846272556825,41.162168806029534],[-8.590178088699522,41.162322917079585],[-8.590396025080079,41.16242413956268],[-8.590511687491341,41.16247785746193],[-8.590614691300518,41.16252570088437],[-8.590686221510113,41.162558929681644],[-8.590785666873476,41.162641453614576],[-8.590862150592502,41.16270492593525],[-8.590938454672232,41.16276824584801],[-8.591013272816355,41.1628303290467],[-8.591088702329548,41.16289292300051],[-8.591165630052124,41.16295676252005],[-8.591234578118511,41.16301594260706],[-8.591306165202633,41.16307764231987],[-8.591370248563877,41.16313288886487],[-8.59142001949925,41.16317582064289],[-8.591470749208828,41.163219540946905],[-8.591525087198205,41.163266380306474],[-8.591584555834821,41.163317647260406],[-8.591588895253695,41.16332139371585],[-8.591986081125805,41.164453364085176],[-8.591873153645306,41.16509923303902],[-8.591789646160573,41.16557696447331],[-8.591986818156595,41.16569730188629]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1407 ANTAS-PARANHOS H,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.72824829090732,-2.5331645763755786,8.72885121643886,2.3804296920939625,0.00060292553154,-0.152734884281616,0.0898825073224221,0.089470600807473,0.0898825073224221,0.9729734099903128,-5.138306664641975,0.9730647783753724,-5.133252894380298,13.048197332136477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7825439:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140700,E-REDES,,0.9763815949703696,LINE:000983,BUS:JUNCTION:60:01246,BUS:JUNCTION:60:01242,"[[-8.597672544389216,41.17132072025115],[-8.59766684024318,41.17131117180345],[-8.597689986797164,41.171258070009685],[-8.597684006272095,41.17124147234147],[-8.597507882826108,41.17076232070992],[-8.59712535810287,41.16969534934812],[-8.594575541106034,41.16956745839054],[-8.594513245862911,41.169501743553404],[-8.594481179888692,41.16946791735225],[-8.593615747375523,41.16855498323565],[-8.59361521891487,41.168554391074004],[-8.593608242151932,41.168545063627974],[-8.593603597024627,41.16853687937374],[-8.59359870053638,41.16852344663805],[-8.593596347718039,41.16850911227444],[-8.593598075273619,41.16849550889522],[-8.59360517495539,41.16847823723366],[-8.593619091976157,41.16846117233112],[-8.593638542445353,41.16844813714713],[-8.594269079056284,41.16811047559441],[-8.594370661098536,41.168017296416295],[-8.593978605800315,41.16716641883841],[-8.594046776592768,41.16704800003902],[-8.594046601892227,41.16702315795214],[-8.594033238341458,41.16699178670441],[-8.594010864304908,41.16696178426889],[-8.593978761116702,41.16692753485969],[-8.593947936336878,41.16689885395356],[-8.593908853734293,41.16687012515249],[-8.591986818156595,41.16569730188629]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.626264220315173,1.7947211329849329,-6.62529832910652,-1.985391278673272,0.0009658912086534,-0.1906701456883393,0.0678732788325903,0.0683951672988477,0.0683951672988477,0.9732639723253314,-5.121420757230415,0.9730647783753724,-5.133252894380298,10.904667862254712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7826064:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139900,E-REDES,,0.596020890504275,LINE:000984,BUS:JUNCTION:60:00728,BUS:JUNCTION:60:01247,"[[-8.612052525861015,41.17418589973908],[-8.613460379838097,41.17425749887289],[-8.614007184314193,41.174159485224365],[-8.615141908533975,41.17398060169529],[-8.615607302620626,41.173884011784814],[-8.616222186912834,41.17379316598622],[-8.616758816095132,41.17373199150602],[-8.617120001761867,41.17371721496312],[-8.617265805479763,41.17371415097095],[-8.617416565766703,41.17371097584091],[-8.617516755288184,41.17370838309134],[-8.61762807997378,41.173703222065335],[-8.617799339784954,41.173695565833434],[-8.617986872576218,41.173687183304196],[-8.618087369720332,41.17368268886051],[-8.618102844470513,41.17368198418212],[-8.618273253692001,41.173665686751384],[-8.618336243015136,41.17365883841353],[-8.618368091865358,41.17365496702371],[-8.618436966973817,41.173643141409066],[-8.61848201501759,41.17363703515484],[-8.618585940518193,41.17362240499478],[-8.618648510065173,41.1736135953331],[-8.618735662167566,41.17360132306135],[-8.618786065346937,41.17359422157465],[-8.618825695079579,41.17358864234756],[-8.618941810509574,41.173572294502044],[-8.619019760441278,41.17356132155511],[-8.619078234755715,41.17355308725798]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.03315402823923,-4.31225907085047,19.037871418636954,4.203164669797792,0.0047173903977224,-0.1090944010526788,0.1928324882404567,0.1925787471440635,0.1928324882404567,0.9738422679306562,-5.084936373170298,0.9741655781199744,-5.063388614523753,30.7444856173302,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7831437:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.6512156968467901,LINE:000985,BUS:JUNCTION:60:01248,BUS:JUNCTION:60:01240,"[[-8.619833943265341,41.17287645719766],[-8.619786445655846,41.172746772128555],[-8.619695459454194,41.17243021688465],[-8.619656247687798,41.17231220216866],[-8.619640959510068,41.1722416735637],[-8.619581967819048,41.17217200548049],[-8.619576533033793,41.17208519142459],[-8.619588321692431,41.17206796134052],[-8.619611427490982,41.17203419649485],[-8.619629251839173,41.1720081346614],[-8.619634875799102,41.17199681048013],[-8.619648282560194,41.17197282033676],[-8.619655873107208,41.17187485782865],[-8.619658872302889,41.171811743258395],[-8.619660124534201,41.17177495554585],[-8.61965572651807,41.17167691778461],[-8.61964862212173,41.17154337868563],[-8.619645182818156,41.17149743551261],[-8.61964300119351,41.17146841502024],[-8.619628247324977,41.17146181439415],[-8.619609305098905,41.17144481358531],[-8.619573687999182,41.17141124355903],[-8.61952993058843,41.17136945110539],[-8.6194946188205,41.17133687022914],[-8.619466080329572,41.17130974424203],[-8.619456601673606,41.17123357232801],[-8.61944951731206,41.17119100317826],[-8.61942171756951,41.171146189679504],[-8.619134551398009,41.17098957009538],[-8.619007878100824,41.17092492446407],[-8.618869109614177,41.17085540454065],[-8.618838053048746,41.17083896810512],[-8.618754996899687,41.17080366261375],[-8.618703906733172,41.170757956993704],[-8.61851314152506,41.17063926818759],[-8.618331797130047,41.17051176909154],[-8.618324603372146,41.17050904419262],[-8.617898642211562,41.170196117766245],[-8.617663258560714,41.170029686251745],[-8.617574436902759,41.169842862472834],[-8.61741316138949,41.16950383006781],[-8.61714011665098,41.16892775420746],[-8.617080225145594,41.16883873842207],[-8.617063500713789,41.168755564489075],[-8.616921744083061,41.168646769168184],[-8.616861895403204,41.16859254556874],[-8.616728581840283,41.16848778435613],[-8.61659198479511,41.168380452590796],[-8.616456478745516,41.1682739624685],[-8.616205771104713,41.168076959907665]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.71136535862379,3.0588328442940416,-18.708141197812285,-3.2422482044305063,0.0032241608115057,-0.1834153601364647,0.1872330003946029,0.1875425729311612,0.1875425729311612,0.9744017361533996,-5.047760010980579,0.9741928436680966,-5.062077237851499,27.22545879816524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819588:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102400,E-REDES,,6.76916084904276,LINE:000987,BUS:JUNCTION:60:00482,BUS:EREDES:1609S5001100:60,"[[-8.753986818013598,41.65363912132253],[-8.754347212918917,41.65337467238558],[-8.757191458970102,41.653323543947266],[-8.759013841997028,41.65349508346531],[-8.762407007312426,41.65509712633932],[-8.764601693923606,41.65648313698915],[-8.765853001527317,41.65867669631287],[-8.767104394816863,41.66087024058241],[-8.768587276771507,41.66346936302362],[-8.769985273342977,41.66591947910557],[-8.771510913379373,41.66859305237236],[-8.773027222291102,41.671250062684514],[-8.77369997069116,41.67452461491549],[-8.773927062730694,41.67767113030145],[-8.774149625489088,41.68075471678491],[-8.774324189717271,41.68317303582951],[-8.77453056304876,41.68603186649657],[-8.774797330937083,41.689726757441086],[-8.774963503868847,41.692028200252416],[-8.775586958912006,41.69463356524884],[-8.776392843415508,41.69800102217571],[-8.777198826256958,41.701368479818875],[-8.778030337696965,41.704842260310485],[-8.778651938386192,41.705974621270215],[-8.778871320842363,41.70637427989809],[-8.779108124433563,41.70660124478814]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.659059632460034,1.8373486349189991,-8.642444986271837,-1.8494404295088265,0.0166146461881968,-0.0120917945898271,0.0864482694051912,0.0865872253240092,0.0865872253240092,0.9852935274353594,1.3063195881342375,0.9821865239711156,0.9735240843856676,12.42462696570659,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820938:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148300,E-REDES,,0.9393205469668896,LINE:000988,BUS:JUNCTION:60:00482,BUS:JUNCTION:60:01250,"[[-8.7540270432038,41.6536886747293],[-8.754319740681682,41.65346260522337],[-8.757188748796766,41.653477662331866],[-8.759099692586467,41.65362288736603],[-8.763886599963909,41.65644202917566]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.23651546556534,-3.634071212458484,-18.226358756645418,3.6588604120324866,0.0101567089199221,0.0247891995740023,0.1816019570856428,0.1815837850504383,0.1816019570856428,0.9852935274353594,1.3063195881342375,0.9851219951338176,1.1966061982992011,26.058538827040152,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820994:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5152500,E-REDES,,3.8491050113280534,LINE:000989,BUS:JUNCTION:60:00482,BUS:EREDES:1609S5011200:60,"[[-8.753782356409646,41.65342510818584],[-8.754115523694088,41.65323166479663],[-8.756930265279019,41.652177534330434],[-8.76194555075113,41.650299036633285],[-8.76627371018743,41.648677636856746],[-8.769323415544495,41.647758901925656],[-8.771185252021207,41.64611774417377],[-8.770959766466502,41.643561070027296],[-8.770777543302255,41.641494835438046],[-8.770527197139069,41.63865601875677],[-8.77032678485059,41.63638315324002],[-8.770063805282323,41.63340059009059],[-8.769793919704606,41.63033939038121],[-8.76892225878355,41.62927922798571],[-8.76588018208968,41.62866282074883],[-8.76573141142323,41.62862689829233]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.34704856899702,8.520932446760165,-37.17036535453356,-7.963256627695056,0.1766832144634591,0.5576758190651088,0.3741088498880578,0.3741905405495678,0.3741905405495678,0.9852935274353594,1.3063195881342375,0.9775448281483844,0.4894929785948625,53.69357734962947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819607:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1601L5110900,E-REDES,,6.2447833551688925,LINE:000990,BUS:JUNCTION:60:01251,BUS:EREDES:1606S5011500:60,"[[-8.42516180820886,41.79361175330177],[-8.422647307758734,41.794215586253515],[-8.419391552257613,41.79499140471676],[-8.412455604252283,41.79664380324035],[-8.408591949802393,41.79756404321049],[-8.40559955326039,41.79827666719092],[-8.402400707505626,41.79903835406974],[-8.400153449075354,41.79957338601021],[-8.397298450305868,41.80025304231959],[-8.393766889786006,41.8010936317425],[-8.391198419513145,41.80170491205263],[-8.382678557411545,41.80373207024611],[-8.380140173967819,41.80457952704573],[-8.376074241492907,41.80593680562914],[-8.374030213938358,41.806619060558475],[-8.370183822578934,41.80790277591583],[-8.36301812303745,41.81029380658877],[-8.359185588319155,41.81087732636927],[-8.35457466423969,41.81157916721357],[-8.354433919496357,41.811998300524415]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1109 MOGUEIRAS-TOUVEDO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.82836418413897,-4.853633244719999,11.861689292685185,4.9054242244952455,0.0333251085462134,0.0517909797752462,0.1276863443232267,0.1274562178691649,0.1276863443232267,0.9635183358665336,-2.688090497299823,0.969073585007081,-2.2797965709432546,18.32204682497156,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819635:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0302L5103300,E-REDES,,2.334242268538671,LINE:000991,BUS:JUNCTION:60:01253,BUS:EREDES:0306S5004700:60,"[[-8.702687806250779,41.50399681458908],[-8.70277021568535,41.503988583177474],[-8.707970361256463,41.503469051957296],[-8.71068912022149,41.50319732790334],[-8.714060830360406,41.50286026147178],[-8.71978315487925,41.50228796662856],[-8.724057018852642,41.50186034577083],[-8.729221191088719,41.501343415679834],[-8.729709647302629,41.50092298618634],[-8.729778058957063,41.50053926064641]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1033 ALVELOS-FONTE BOA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.014018389026635,1.4376533151097977,1.0143595335744562,-1.4586318266229936,0.0003411445478211,-0.0209785115131959,0.0178615876158983,0.0180429947078195,0.0180429947078195,0.9477723353126082,-2.9775249515322617,0.9475117481779648,-2.9529934643668776,4.768863408965134,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819643:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5103400,E-REDES,,10.288045082432488,LINE:000992,BUS:JUNCTION:60:01255,BUS:EREDES:0302S5003100:60,"[[-8.576623831026719,41.4234462213835],[-8.578074998344873,41.42636057324664],[-8.57978801642626,41.42980042967082],[-8.581102295651732,41.43243932127925],[-8.582383085655028,41.43501075385871],[-8.58451655041943,41.439293608787466],[-8.58623025397926,41.44273336709961],[-8.58734761610741,41.444975925737886],[-8.58857849477748,41.44744611576874],[-8.590372445316696,41.45104598141713],[-8.591569939465396,41.453448678017686],[-8.592864164714033,41.45604525760506],[-8.59394836676919,41.458220314763814],[-8.595658703010834,41.46172835368655],[-8.59722906981819,41.46494895385629],[-8.59808922079168,41.46669679834594],[-8.599768126326966,41.470108062126116],[-8.600956763374464,41.472522942474676],[-8.602128855513895,41.47490402286717],[-8.604144902147143,41.4789991245336],[-8.604880718300658,41.480493616790255],[-8.606019836386716,41.48280711721326],[-8.608090429972457,41.48701190855263],[-8.608959507902904,41.488776572482685],[-8.610951463243444,41.49282088077787],[-8.611962081700023,41.49487257301608],[-8.613555102792521,41.49810628685727],[-8.615651632976656,41.50236158416975],[-8.616970434096743,41.505038015104375],[-8.619350617439217,41.50681402443311],[-8.622104955975468,41.50886905277265],[-8.622026945597508,41.50892498357708]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1034 REQUIÃO-ALVELOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1343323036686223,0.3688539999999999,9.199999999999998,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.725773720900072,11.509162899455434,9.82137984493687,-11.343836849002829,0.0956061240367969,0.1653260504526059,0.151476888150771,0.1522227470637882,0.1522227470637882,0.9572027555792452,-3.9749874242559904,0.9484991776404564,-3.047951119787918,40.23331493690718,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819686:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5104200,E-REDES,,3.610579452745558,LINE:000993,BUS:JUNCTION:60:01257,BUS:EREDES:0302S5014200:60,"[[-8.51901656800848,41.581913873962314],[-8.519722598174656,41.581221582398655],[-8.521173336970868,41.57979902511661],[-8.52299578409173,41.57801186028263],[-8.524963907609395,41.57608169402786],[-8.525825727931233,41.57428598987451],[-8.526500518732009,41.572879924050895],[-8.527821564907198,41.57012705894232],[-8.528471883186628,41.56877180055655],[-8.52938228101692,41.56687442870776],[-8.53023167845068,41.56510410418665],[-8.53187748922219,41.56167355407238],[-8.532836448901525,41.55967451228352],[-8.53355563611797,41.5581752208867],[-8.534656696634775,41.55587968809559],[-8.535298601987572,41.5545413264148],[-8.536123304196082,41.55282178633514],[-8.535694179552173,41.552547620885655]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,48.7083248932002,5.955577316408277,-48.4250505200929,-5.034346829063234,0.2832743731072966,0.921230487345043,0.4891315228866723,0.4891705998233841,0.4891705998233841,0.9653570864651916,-0.1109254897237579,0.9577059749305192,-1.1871052399174855,70.19236616779799,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819705:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0302L5104400,E-REDES,,1.0662193398232829,LINE:000994,BUS:EREDES:0302S5014200:60,BUS:JUNCTION:60:01259,"[[-8.535731119905256,41.5521453507015],[-8.53561985261351,41.5520509960688],[-8.537943432404695,41.549713644353425],[-8.542134945397404,41.546128089332605],[-8.544338512682712,41.545874974954366],[-8.544349682247331,41.54599172169296]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.835963130296452,0.5052523662848105,-31.80018254867386,-0.3946672897980361,0.0357805816225926,0.1105850764867744,0.3199105812915944,0.3199120260992906,0.3199120260992906,0.9577059749305192,-1.1871052399174855,0.9565784954574256,-1.403586108481556,45.90501163714889,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819643:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5103400,E-REDES,,0.5176992724046208,LINE:000995,BUS:JUNCTION:60:01260,BUS:JUNCTION:60:01255,"[[-8.574452235753986,41.419084508491785],[-8.57627820887001,41.42275207321296],[-8.576623831026719,41.4234462213835]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1034 REQUIÃO-ALVELOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1343323036686223,0.3688539999999999,9.199999999999998,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.720987823662192,11.517366456350706,9.725773720901026,-11.5091628994509,0.0047858972388343,0.0082035568998062,0.1514389740735416,0.1514768881507424,0.1514768881507424,0.9576444272044902,-4.021126638881567,0.9572027555792452,-3.9749874242559904,40.03618029621843,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
