source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7819660:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5103700,E-REDES,,2.619659856483491,LINE:000996,BUS:JUNCTION:60:01261,BUS:EREDES:0312S5002700:60,"[[-8.513717279282131,41.35782424848775],[-8.518303740595591,41.35780401683483],[-8.529852294673642,41.35613574729316],[-8.534320738693006,41.35543256818861],[-8.536364426631419,41.35566740595665],[-8.53920412553749,41.355970098507655],[-8.54374831052351,41.357927151608756],[-8.543961874191837,41.35776975311838]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.63476616362926,-13.648771876781884,-35.51053099150231,14.042599535670828,0.1242351721269514,0.3938276588889433,0.3803477145994912,0.3802558289561893,0.3803477145994912,0.9653987226901856,-4.1069988215788875,0.9663170875219996,-4.7610691538279015,54.57708632508125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819765:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105900,E-REDES,,4.112689211835047,LINE:000997,BUS:JUNCTION:60:01262,BUS:JUNCTION:60:01263,"[[-8.37744178589041,41.422545447691974],[-8.406927387256099,41.415079297862455],[-8.424125113736391,41.41061425779164]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.90368818227052,-1.749868773448145,-16.865134559506522,1.840017441535431,0.0385536227639988,0.0901486680872858,0.1691029943981965,0.1690609321730617,0.1691029943981965,0.9670144164415856,-1.71427383989079,0.9656153508332592,-2.164596117909636,24.265030047093777,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820943:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5103500,E-REDES,,7.231689752426535,LINE:000998,BUS:JUNCTION:60:01260,BUS:EREDES:0312S5003800:60,"[[-8.574443843781724,41.41906764951705],[-8.570906878860137,41.41945355854654],[-8.5675686271486,41.41981787894871],[-8.56321227459788,41.42029315442554],[-8.559246504638493,41.42072566579421],[-8.555233345117005,41.421163212184055],[-8.55122011856084,41.42160060985272],[-8.546946386756845,41.422066243337966],[-8.543844944934435,41.422404043393605],[-8.537924742966554,41.42281120431126],[-8.534315221458858,41.42305930485486],[-8.531098793054271,41.42328028450236],[-8.52803721465394,41.42349054729201],[-8.52517812795349,41.423686827233475],[-8.52146567114384,41.423941584765075],[-8.518369229285694,41.42229730459116],[-8.515217231179726,41.421552208948704],[-8.512764443131196,41.42110361394715],[-8.509978832014134,41.420520220242736],[-8.50687785877198,41.418197372051],[-8.504860062136329,41.41668574591306],[-8.502164158611142,41.41466596550146],[-8.499680348457677,41.4128049106815],[-8.497395143463716,41.4110925178829],[-8.497328855512736,41.40902580074005],[-8.49758752033602,41.40895533279698]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1034 REQUIÃO-ALVELOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1343323036686223,0.3688539999999999,9.199999999999998,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.008267675959899,1.5201455223061802,1.0092779770029734,-1.5863115589384094,0.0010103010430744,-0.0661660366322292,0.0183290245176468,0.018910224110288,0.018910224110288,0.9576444272044902,-4.021126638881567,0.9567264416540155,-3.94817214790394,4.998076942061066,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819710:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5104600,E-REDES,,8.057919535706525,LINE:001000,BUS:EREDES:0303S5006500:60,BUS:JUNCTION:60:01268,"[[-8.432718081584982,41.573668410185704],[-8.432359271878642,41.57390737931224],[-8.428563954586332,41.57699887472029],[-8.425385326134842,41.57844583584875],[-8.421591290773005,41.580172737032655],[-8.417448377022984,41.582058178742386],[-8.412966792847755,41.58409747028504],[-8.408925939210361,41.58593594929697],[-8.405746432197487,41.587382367956835],[-8.402166752188137,41.58901065030656],[-8.399038225379078,41.59043355147939],[-8.395129941164907,41.59221090219972],[-8.391344550413072,41.593932136505885],[-8.387969331625776,41.59546668572933],[-8.384922255714747,41.59685189790215],[-8.382714317038637,41.59832118316558],[-8.379447112368688,41.60049517759439],[-8.377364594866213,41.60188075127683],[-8.374671558550773,41.603672382508115],[-8.371628258243067,41.60569685848934],[-8.368485989633058,41.60778693161178],[-8.365496170495843,41.60977540746236],[-8.362434331139951,41.611811578732464],[-8.359803319882625,41.61356106575917],[-8.35721707808148,41.61528063832443],[-8.355240078233582,41.616595029511686]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1046 S. MARTINHO DE DUME-AMARES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.59014238261364,8.471381277817503,19.714733480463575,-8.125854696417358,0.1245910978499367,0.3455265814001453,0.2169989352706511,0.2172956185008521,0.2172956185008521,0.9464394071407948,-1.6070758064240238,0.9442777144072696,-0.4366224067280391,49.20643534892485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819686:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5104200,E-REDES,,3.1533719608948902,LINE:001001,BUS:JUNCTION:60:01269,BUS:JUNCTION:60:01257,"[[-8.496542419490362,41.604414013575024],[-8.496246816175148,41.60423021587433],[-8.4984718624577,41.60205035822482],[-8.50028095921506,41.600277845563234],[-8.502826670480827,41.597783421588],[-8.505014802520568,41.595639172770134],[-8.507341357536957,41.59335907781472],[-8.509594827086252,41.59115041204688],[-8.511075177242438,41.589699381379155],[-8.51278880207929,41.58801960416006],[-8.514932529598411,41.58591805101305],[-8.517710420578812,41.583194554738284],[-8.51901656800848,41.581913873962314]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,48.95568811051435,6.75955481230316,-48.7083248932002,-5.955577316408277,0.2473632173141524,0.8039774958948831,0.489092033700978,0.4891315228866723,0.4891315228866723,0.9723028762354792,0.815044704136833,0.9653570864651916,-0.1109254897237579,70.1867589161533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819710:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5104600,E-REDES,,0.7022036937514089,LINE:001002,BUS:JUNCTION:60:01268,BUS:EREDES:0301S5009900:60,"[[-8.355240078233582,41.616595029511686],[-8.352448332575642,41.61845094837506],[-8.349241960308882,41.62058229233783],[-8.348966138612054,41.62081992401581]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1046 S. MARTINHO DE DUME-AMARES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.71473348046225,8.125854696421039,19.72560667191497,-8.095674641580928,0.0108731914527204,0.0301800548401107,0.2172956185008539,0.2173208687210659,0.2173208687210659,0.9442777144072696,-0.4366224067280391,0.9441049520992676,-0.3343229516244008,49.212153242995015,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819761:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0308L5105901,E-REDES,,0.7109253739513646,LINE:001003,BUS:JUNCTION:60:01271,BUS:JUNCTION:60:01272,"[[-8.360248319208578,41.426893597790574],[-8.362040147335609,41.42644074488622],[-8.364557729085705,41.42580440043736],[-8.366304127625027,41.4253629360098],[-8.36832834399247,41.424851210358874]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.96595821831532,-1.7548319037054163,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819796:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105800,E-REDES,,0.4616395861122166,LINE:001004,BUS:JUNCTION:60:01273,BUS:EREDES:0308S5012800:60,"[[-8.366627632326894,41.424356873108444],[-8.36219686132227,41.42306748048121],[-8.361569063418017,41.42341952956096]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PEVIDÉM-LAMEIRINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1203663242846661,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.12027391706085,1.6949082484693037,-8.119135029555046,-1.6958972148304132,0.0011388875058031,-0.0009889663611095,0.0826516998713797,0.0826608224302189,0.0826608224302189,0.9657551702589718,-1.762637035223469,0.9655423405236084,-1.7846273572324456,21.847713077895857,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820952:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105900,E-REDES,,0.4619506280788051,LINE:001005,BUS:JUNCTION:60:01273,BUS:EREDES:0308S5012800:60,"[[-8.366639671393717,41.42434159590007],[-8.362194218370435,41.423047407081945],[-8.361513072602708,41.42331932905813]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PEVIDÉM-LAMEIRINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1203663242846661,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.114806350150323,1.693764010324743,-8.113668229484098,-1.6947583444572856,0.0011381206662246,-0.0009943341325424,0.0825960424407229,0.0826051711461284,0.0826051711461284,0.9657551702589718,-1.762637035223469,0.9655423405236084,-1.7846273572324456,21.833004135358376,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7821004:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105800,E-REDES,,0.7832919192505805,LINE:001006,BUS:JUNCTION:60:01273,BUS:EREDES:0308S5001900:60,"[[-8.366627632326894,41.424356873108444],[-8.362327992884477,41.42818822875388],[-8.360634837083207,41.42965742888622],[-8.360753266894523,41.42969213705626]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PEVIDÉM-LAMEIRINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1203663242846661,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.423255642883502,5.861689749091658,5.425047566380835,-5.863797326600368,0.0017919234973327,-0.0021075775087098,0.0795670146062587,0.0796225994390479,0.0796225994390479,0.9657551702589718,-1.762637035223469,0.9654150003828832,-1.7264498972331814,21.044693918077947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7831759:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139300,E-REDES,,0.6509116134206004,LINE:001010,BUS:JUNCTION:60:01248,BUS:JUNCTION:60:01240,"[[-8.619838236738545,41.17287050518749],[-8.619818368612666,41.1728155373827],[-8.619803657713867,41.17277625113798],[-8.619791876890778,41.17274479517919],[-8.619771194316556,41.1726700034386],[-8.619749605385524,41.17259190196781],[-8.619715346918657,41.1724717682857],[-8.619677049260744,41.172356505006576],[-8.619666286351189,41.17232409927084],[-8.619661618106791,41.172310063406414],[-8.619659508115712,41.172300329739805],[-8.61965625035001,41.17228527041573],[-8.61964650223118,41.17224027242123],[-8.619613610136877,41.172201423371355],[-8.61958730622294,41.17217037109591],[-8.619584832118992,41.1721308438735],[-8.619582169940703,41.172088454092936],[-8.619581967608038,41.17208527644645],[-8.619587110062163,41.17207811427637],[-8.619603671298334,41.17205366055794],[-8.619632822014697,41.1720123065121],[-8.619640661749164,41.17199767738074],[-8.619653808892883,41.17197403049889],[-8.619654865477115,41.17195744017304],[-8.619658012321377,41.17192545270682],[-8.619661045795619,41.171873377215334],[-8.61966341749141,41.17182365464024],[-8.619665510225506,41.17177969597382],[-8.619663523963485,41.17173044208113],[-8.619661355736174,41.17168235951309],[-8.619659240857874,41.1716350420807],[-8.619657041252816,41.17158594216329],[-8.61965344328003,41.171534678145],[-8.619649423324729,41.17148114684071],[-8.619648444023783,41.171468013773925],[-8.619647952410485,41.17146599890293],[-8.619631402980309,41.17145830736719],[-8.619617170962526,41.17144495133207],[-8.619597262896644,41.17142626181314],[-8.619574653951869,41.17140491847431],[-8.619544544975442,41.17137652956108],[-8.619527715475401,41.171359997012246],[-8.619492224973229,41.17132741689251],[-8.619471464593643,41.17130787555759],[-8.61946562255807,41.171260898062194],[-8.619463773118255,41.17124612089975],[-8.619456421994256,41.17119811430659],[-8.619455773367122,41.17119420920488],[-8.61945493798301,41.171189224382935],[-8.61945311682005,41.171186287704586],[-8.619446785024849,41.171176085687286],[-8.61942929705438,41.1711478863896],[-8.61942507425639,41.171142474708375],[-8.619372423240659,41.17111295665916],[-8.619342980897924,41.171097296894196],[-8.619255477988393,41.17104895442029],[-8.619167747837789,41.17100208954048],[-8.61907990272439,41.17095577433993],[-8.618988510917788,41.17091003234719],[-8.618905091131618,41.17086748907687],[-8.618845346178668,41.17083740652238],[-8.6188384804057,41.17083392390997],[-8.618815183710488,41.17082423484483],[-8.618761855983886,41.17080141854855],[-8.618759522836507,41.170800140809206],[-8.618736885569174,41.17077973386606],[-8.61870822071771,41.17075477824962],[-8.618672369032144,41.17073286044763],[-8.618610485980167,41.17069401666184],[-8.61854529195834,41.17065379118237],[-8.618517542656496,41.17063659332085],[-8.618467917968585,41.17060208270088],[-8.618394568205279,41.17054988893384],[-8.618335475775595,41.1705080798037],[-8.618326152659218,41.17050423837214],[-8.618318627627826,41.1704986155003],[-8.618257420891618,41.17045288040288],[-8.618193614038173,41.17040520233417],[-8.618126216606855,41.17035699914364],[-8.618057185587674,41.17030541721091],[-8.61798785132566,41.17025470993055],[-8.61791867600546,41.170204533188205],[-8.617849624743167,41.17015500418689],[-8.617778733756342,41.17010483460371],[-8.617707844208951,41.170054845055525],[-8.617668526611046,41.17002661157041],[-8.617657433160058,41.17000411171759],[-8.6176354636959,41.1699578955151],[-8.617612538075218,41.16990967539249],[-8.6175891403865,41.169860457783805],[-8.617567558578841,41.16981508633195],[-8.617544863250851,41.16976737846577],[-8.617521308563834,41.16971786436373],[-8.617478290551338,41.16962744496682],[-8.617241017108642,41.169127277456006],[-8.617147993298861,41.168931007553795],[-8.617145850794822,41.16892648744173],[-8.617143935138328,41.168923641166586],[-8.617138911083964,41.168916179804796],[-8.617109537623312,41.16887252490823],[-8.617085694281478,41.16883708559309],[-8.617083628660685,41.168826838442584],[-8.61708031343166,41.168810347599575],[-8.617073670664297,41.16877731193941],[-8.617069106232519,41.16875463142722],[-8.617037133297947,41.168730085517645],[-8.616977885249138,41.168684611594216],[-8.616933005898831,41.168650170339696],[-8.616867408152205,41.1685838872471],[-8.616830265430254,41.168554707858526],[-8.616692313722854,41.16844631041411],[-8.616559935647013,41.1683422924164],[-8.616421649206059,41.16823362592429],[-8.616356401350945,41.168182351174735],[-8.61630093362143,41.16813876988884],[-8.61621450806448,41.16807085426451]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.720106662305188,3.060350008672529,-18.716880995280775,-3.2436747252976974,0.003225667024413,-0.1833247166251683,0.1873206096827842,0.1876300376729681,0.1876300376729681,0.9744017361533996,-5.047760010980579,0.9741928436680966,-5.062077237851499,27.23815600972173,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7832862:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5153500,E-REDES,,0.5457660088144081,LINE:001011,BUS:JUNCTION:60:01278,BUS:JUNCTION:60:01279,"[[-8.633042484370003,41.15933198157318],[-8.632934019519862,41.159698072485575],[-8.632918378446824,41.15975622716597],[-8.632835201422846,41.16003097654566],[-8.632736816325437,41.160355162479576],[-8.632694652944622,41.16049457906954],[-8.632690318208349,41.16050893273812],[-8.6326964206442,41.160512354823034],[-8.632717396009019,41.160536593106585],[-8.632758120711607,41.160583652321684],[-8.63283342225322,41.16068869263897],[-8.632845414255035,41.160697302557544],[-8.632881958435306,41.16073827502412],[-8.632887295100264,41.16074908393797],[-8.632903253848179,41.16076696899598],[-8.632947655376238,41.160877456261034],[-8.633022289760218,41.161088695773515],[-8.633080509041545,41.161222155751574],[-8.633147435585583,41.16137559427815],[-8.633226603508371,41.161476538546914],[-8.63325179695739,41.16152886969948],[-8.633276978463938,41.16158119189378],[-8.633391467562562,41.16172192513046],[-8.633412070627928,41.16174725442091],[-8.633430235630223,41.161757548190046],[-8.633441517496196,41.161771428639305],[-8.633466130188813,41.16178977113906],[-8.633503568553309,41.16183693444285],[-8.633548592274423,41.161894455604305],[-8.633610093408745,41.161978422506415],[-8.633676153333292,41.16204928629001],[-8.633750581316814,41.16214561364871],[-8.633810845790247,41.162223597990035],[-8.633825009450492,41.162241931952565],[-8.633837145761822,41.16225378267397],[-8.633893541978656,41.16230886796564],[-8.633939962755855,41.1623542181024],[-8.633992118432273,41.1624109876324],[-8.634170220460046,41.162635497425356],[-8.634302189476015,41.16280234686908],[-8.634474976902462,41.16301559701936],[-8.634546829070505,41.163116014027175],[-8.634522447087734,41.16321364577319],[-8.634279052221896,41.16332632539706],[-8.634194069949062,41.16335999410876],[-8.63416081831958,41.16339937083266],[-8.634165554189405,41.16345468141158],[-8.634206786910918,41.163482090550374],[-8.634437965637352,41.16355901333209]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PRELADA-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.848785031111756,-5.332763497510025,16.85112633366235,5.178638649786027,0.0023413025505938,-0.154124847723998,0.1746618910722034,0.1741969366017309,0.1746618910722034,0.9736207231594164,-5.083317956079272,0.9738078510534338,-5.073540158442023,25.355576841431866,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7833559:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140200,E-REDES,,0.4801191200412414,LINE:001012,BUS:JUNCTION:60:01280,BUS:EREDES:1312S5013900:60,"[[-8.630791685894762,41.1720297104044],[-8.630932463317343,41.17200715668497],[-8.631251812559613,41.171956752323176],[-8.632499079200786,41.17171282901968],[-8.63245561395844,41.17158065547065],[-8.63248564305175,41.171408543515284],[-8.632397497296076,41.17135221805601],[-8.63224456126001,41.171314542911176],[-8.63201915536549,41.17128854588151],[-8.631938777170438,41.171277306658425],[-8.631854803212756,41.17114585812734],[-8.631704696861803,41.17092706729376],[-8.631701311680924,41.17077183954749],[-8.631699367728423,41.1706478593258],[-8.631667186037708,41.17055910001516],[-8.631671381195682,41.17050121141519],[-8.631672993128374,41.17048596920642],[-8.631681947155817,41.17040044387213],[-8.631681073416221,41.1703012297164],[-8.631714435245021,41.170272559336404],[-8.631757043440798,41.17024381277071],[-8.631791854289583,41.17022235749193],[-8.63192619918696,41.1701395739813],[-8.631941547525226,41.170114556488606],[-8.632067829753868,41.169908746602694],[-8.632242057096661,41.16974616470177],[-8.632376279629963,41.16962091709472],[-8.632383749000367,41.16960187661635],[-8.632373869874776,41.169583010627065],[-8.632354719666992,41.16957817757481],[-8.63228545286743,41.169570536996105],[-8.632029232737748,41.16954228781137],[-8.631965887215609,41.1695345042533]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PRELADA-CAMPO ALEGRE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.47537662471301,8.308897137840644,-21.471867599369237,-8.442208368876699,0.0035090253437743,-0.1333112310360551,0.2274228915006663,0.2279222868995458,0.2279222868995458,0.9742847805884316,-5.0499376065215555,0.9740571727382764,-5.060254441164312,33.08736109451199,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7836849:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139100,E-REDES,,0.4465903969211227,LINE:001013,BUS:JUNCTION:60:01282,BUS:EREDES:1312P5014400:60,"[[-8.655147671553928,41.1728483082106],[-8.655149684067128,41.17286758616969],[-8.655147853239123,41.17287112416032],[-8.655133160566,41.17288017720187],[-8.655105030474125,41.1728942976934],[-8.655077364333518,41.17293376303943],[-8.655055578628758,41.17297242728303],[-8.65503844221924,41.172994853730955],[-8.655038383211382,41.17299492603318],[-8.654864747026247,41.17323175261986],[-8.654864711707281,41.173231806805866],[-8.654800108893438,41.17332288120614],[-8.654698898932047,41.17345157054538],[-8.65451820263958,41.17365956103498],[-8.654387290115418,41.173811633944524],[-8.654274000559614,41.173944033465965],[-8.654273965096623,41.173944069643944],[-8.654164945618565,41.17407400952254],[-8.654144880641399,41.17409538662196],[-8.654144727087045,41.17409555839951],[-8.654030211909578,41.17422980910888],[-8.653998795131383,41.174268327749104],[-8.653875452747968,41.174419564344255],[-8.653721836223546,41.17459875220067],[-8.653616053107912,41.174714819333715],[-8.653615864229957,41.17471504529616],[-8.653570269289185,41.174772023769776],[-8.65357005364084,41.174776382804126],[-8.653583114371475,41.17479585382042],[-8.65360773258986,41.17481656905694],[-8.653627487137483,41.17482808598468],[-8.653649244824603,41.1748487421456],[-8.653670056632855,41.17487033903247],[-8.653869970800471,41.175033084762546],[-8.65406324899022,41.175191439161054],[-8.65422927171128,41.175327064147304],[-8.65428327289998,41.17537262366571],[-8.654304940003662,41.17537434417641],[-8.654322111055714,41.1753666576435],[-8.654355126391831,41.17534029640528],[-8.654555554443892,41.175218189187916],[-8.654580294131565,41.175212170047836],[-8.654608264548516,41.17522128137597],[-8.654669874633731,41.17524957202349],[-8.654794949149652,41.1753115293348],[-8.65480949469525,41.17531086896762],[-8.654822639930465,41.17530196706927],[-8.654880749585365,41.17523481946707],[-8.654912281385979,41.17518979900238],[-8.65493831160475,41.175155779710906],[-8.65497164066394,41.17511048993841],[-8.654990844989127,41.17508578503823],[-8.654991824178456,41.175084538001364],[-8.655037676006193,41.17503600378748],[-8.655057446843422,41.17501659980362],[-8.655105794240992,41.17503454159378],[-8.655170866926849,41.175080122399486]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-35.87308155239289,-4.037290387270743,35.88321137912647,3.925306023082932,0.010129826733582,-0.1119843641878111,0.3563164020327595,0.3561799150174021,0.3563164020327595,0.9748866577977424,-4.995655517552647,0.9751985607678044,-4.976269067902727,51.726268713473125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7846786:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.7797633567436338,LINE:001014,BUS:JUNCTION:60:01284,BUS:EREDES:1312S5012600:60,"[[-8.611998728706219,41.15521504794989],[-8.611968257554276,41.15531505961963],[-8.611926014084188,41.156599445217516],[-8.6119671882796,41.156668012198516],[-8.611921276286049,41.15679577641504],[-8.611877228366478,41.15681988450694],[-8.611575451492255,41.156991215581016],[-8.611415005443364,41.157082305203964],[-8.611412060715454,41.15709019622233],[-8.611178403071396,41.15766329273644],[-8.61074601505448,41.1587237711763],[-8.61072040446561,41.15878658355374],[-8.610701763981828,41.15883472596445],[-8.610715098281633,41.15883668744935],[-8.610731867359073,41.15883912987802],[-8.611943946145432,41.15901604821107],[-8.61202214859997,41.15910709745543],[-8.611895160574742,41.159558174378645],[-8.612920618010099,41.15956900223185],[-8.612916571434823,41.15969170247255],[-8.612904179374347,41.160066035194816],[-8.612871160263103,41.160094743770244],[-8.612841275765367,41.160102441255674],[-8.612810365613884,41.160100229306536],[-8.612530398324088,41.16010139882337],[-8.612524205937936,41.1601034506464],[-8.612520010763586,41.160108159395676],[-8.612518905463249,41.16011179273639],[-8.612518675088165,41.160117763536284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.933807760639368,-4.600280177431649,21.941953907805832,4.461265887467251,0.0081461471664638,-0.1390142899643978,0.2215494943097083,0.2212420162826515,0.2215494943097083,0.9733729604272534,-5.117587063594063,0.9738498282782914,-5.084722244111691,35.32301690178862,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7846790:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139300,E-REDES,,1.912032859402687,LINE:001015,BUS:JUNCTION:60:01284,BUS:JUNCTION:60:01240,"[[-8.612004355909383,41.15521560075079],[-8.611974215112173,41.15531516983395],[-8.611932000003605,41.15659852882697],[-8.611972607371644,41.15666615272017],[-8.611924084654111,41.1568002218233],[-8.611876901385461,41.156825684630476],[-8.611576987340221,41.156995972446886],[-8.611420183807404,41.157085002922955],[-8.611417753289878,41.15709152314769],[-8.611184095690918,41.157664619672985],[-8.610751707757439,41.15872509813348],[-8.610726097173517,41.15878791051216],[-8.610709316029709,41.158831245905766],[-8.610716233696618,41.15883227062719],[-8.61073299085918,41.15883471310525],[-8.611947562249654,41.159011990205556],[-8.612028492357997,41.159106206580006],[-8.611902491287562,41.15955374971575],[-8.612926721389908,41.15956456462494],[-8.612922529390207,41.159691812635565],[-8.612913654343894,41.159960618501955],[-8.612997114463546,41.159996448853555],[-8.613008968834087,41.16000615993962],[-8.613015171037205,41.16002335920088],[-8.613014920074773,41.16004116171216],[-8.612974032651737,41.16011152999647],[-8.612950106896095,41.160165025384295],[-8.612929985960152,41.16021909014239],[-8.612928335000953,41.16023118979081],[-8.61302259729381,41.1604324376188],[-8.613065284389355,41.16078532596181],[-8.613078135588728,41.160927936029935],[-8.613047371189932,41.16126960594183],[-8.612983008835798,41.161512198134034],[-8.61295214995864,41.16181989524278],[-8.613028511621676,41.16190948375039],[-8.614669610744405,41.1621403964259],[-8.614752106335175,41.16222769797854],[-8.615749617923207,41.162353431354],[-8.615811317733627,41.16232013525518],[-8.616449553623431,41.16240056840345],[-8.616482422070359,41.1624322871448],[-8.616340586106281,41.163314645920465],[-8.616223733295458,41.164016021414795],[-8.616156502257258,41.16441947965878],[-8.616053626356955,41.16505185933443],[-8.616059390616543,41.16514206689363],[-8.616053633066887,41.16518216912831],[-8.61592537307312,41.16595339319466],[-8.615858153669967,41.16617446959458],[-8.6156413184865,41.167495767250635],[-8.615622394171687,41.167605554795905],[-8.61621450806448,41.16807085426451]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.78005766313788,-4.598159735327752,24.79672816445101,4.072174970518489,0.0166705013131327,-0.5259847648092633,0.2491507226644495,0.2482082574982622,0.2491507226644495,0.9733729604272534,-5.117587063594063,0.9741928436680966,-5.062077237851499,36.16908218980178,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7846794:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139300,E-REDES,,0.570257606428475,LINE:001016,BUS:JUNCTION:60:01285,BUS:JUNCTION:60:01284,"[[-8.612092927863953,41.15014998386306],[-8.61204274036097,41.15166399527028],[-8.612039761780158,41.15166394466601],[-8.612036489999975,41.15175099381562],[-8.61199706835608,41.15287323718251],[-8.611995232032022,41.15293010694405],[-8.611965062417292,41.15376472345853],[-8.612083328223344,41.153818994193706],[-8.612103029828749,41.15384795983464],[-8.612088040814905,41.154425107297826],[-8.612078416898653,41.15472227097846],[-8.612068289892417,41.15500439057626],[-8.612004355909383,41.15521560075079]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.861349389374414,-2.619421032743465,11.863099252043789,2.51018828545563,0.0017498626693743,-0.1092327472878347,0.1201069342781563,0.1198720632132758,0.1201069342781563,0.9731819088261012,-5.130513794470374,0.9733729604272534,-5.117587063594063,19.149397215949413,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7846806:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.3033418806964532,LINE:001017,BUS:EREDES:1312S5014100:60,BUS:JUNCTION:60:01287,"[[-8.613821161720109,41.14476206105356],[-8.613911446850212,41.14481342172207],[-8.61388790068376,41.144849600572265],[-8.61386682267466,41.14487148825642],[-8.613826029999935,41.144942018695176],[-8.613783190471047,41.14501607837108],[-8.613740912504754,41.14508550746732],[-8.613698269750698,41.14515555937128],[-8.61365230281802,41.14523526878118],[-8.613355293620597,41.145316172622984],[-8.613587739145114,41.14589038592332],[-8.6135997019248,41.145916862532616],[-8.613819799680064,41.14602948543429],[-8.613955950308517,41.1460991578448],[-8.614066035566527,41.14615548686188],[-8.614078888599643,41.146162006157745],[-8.614046923903032,41.146268534891504],[-8.614038121598858,41.14632060762293],[-8.614025254886636,41.14639672085461],[-8.614012049575425,41.1464737719495],[-8.613998905569712,41.146547815348534],[-8.613985275043902,41.14662374268187],[-8.61397224250545,41.14669675011453],[-8.613958843287644,41.14677174002674],[-8.6139454758151,41.14684618954549],[-8.61393196946539,41.14692119791001],[-8.613919023657873,41.14699305241935],[-8.613912761738094,41.1470277001789]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.864650532583168,-2.4390416176223164,11.86526336654658,2.352354498115353,0.0006128339634106,-0.0866871195069634,0.1197869835285952,0.1196153276194119,0.1197869835285952,0.9730193120146876,-5.141081318974679,0.9730837837003508,-5.136936541574442,17.389414753370872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12217587:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1312L5139400,E-REDES,,0.334661512099123,LINE:001018,BUS:JUNCTION:60:01288,BUS:EREDES:1312P5014400:60,"[[-8.65197244327021,41.175309029230775],[-8.652175359469414,41.175473502148215],[-8.652184072294393,41.17547518257199],[-8.652402572191304,41.17532763242927],[-8.652452639131646,41.17512496344873],[-8.652467113611145,41.1750822448495],[-8.65248364776725,41.17505431991794],[-8.65250640903032,41.17502720421098],[-8.652644799984042,41.1749202019115],[-8.652754742462738,41.17489862545416],[-8.6528010886102,41.17489872184288],[-8.652836698472926,41.17490344997287],[-8.652899443102946,41.17492015697009],[-8.652950174832268,41.174941303389794],[-8.652995567060534,41.17496987545623],[-8.65302479197951,41.1749914523753],[-8.653055925038343,41.17501771186031],[-8.653084352182944,41.17503335857618],[-8.653112841092563,41.17504326929838],[-8.65315963509299,41.175050233756814],[-8.653195350472926,41.175048721352866],[-8.65323363278754,41.175040300055116],[-8.653258721857183,41.17503024571226],[-8.65327637600915,41.17502036010943],[-8.653398936790948,41.17491447311085],[-8.653483773425476,41.174834806246054],[-8.653635022503773,41.174911107023405],[-8.653678332575733,41.17493856272832],[-8.654266149231397,41.175411752814114],[-8.65444766808424,41.17528401391065],[-8.654505621739055,41.17524814796592],[-8.654545094958827,41.17523513766217],[-8.654577573659939,41.17522972267969],[-8.654604969485279,41.17523551405023],[-8.654792807396747,41.17532991673713]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9751985607678044,-4.976269067902727,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12217595:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,,E-REDES,,0.442650043829196,LINE:001019,BUS:EREDES:1312P5014400:60,BUS:JUNCTION:60:01289,"[[-8.654786205369295,41.17533741125446],[-8.654599934905184,41.17524380281623],[-8.654577230352025,41.17523899861512],[-8.654548798087509,41.17524373791162],[-8.654509365984698,41.17525742334856],[-8.654476407013725,41.17527737335017],[-8.654453039037595,41.17529254356084],[-8.654265594746859,41.17542445132138],[-8.653670114064589,41.17494510105616],[-8.653627857801798,41.17491828887703],[-8.653486546937382,41.17484641816288],[-8.653439740846103,41.17489046296604],[-8.653408075408878,41.174920257450644],[-8.653298687892603,41.17501474842976],[-8.65328449665945,41.17502701347849],[-8.653274803563098,41.17503245093567],[-8.653238132505766,41.1750486896411],[-8.653197375739694,41.17505765339913],[-8.65315880121744,41.17505928680421],[-8.653109143716375,41.17505189410532],[-8.653078288737776,41.175041165705984],[-8.653047886632951,41.17502442941321],[-8.652991022440986,41.174976856317905],[-8.652943680524498,41.1749488783528],[-8.652894383569429,41.174928328719965],[-8.65286740024001,41.17492041907591],[-8.65283382438559,41.174912206108466],[-8.652800027842929,41.17490772188945],[-8.652756243904726,41.174907631913136],[-8.652647800622297,41.174928913452455],[-8.652515855635313,41.175032762122136],[-8.652494168658599,41.175058594368096],[-8.652478410732046,41.17508521917816],[-8.652464285626573,41.175126909714066],[-8.652414287867016,41.17532928124645],[-8.652187392429466,41.17548511725766],[-8.6521690357755,41.17548157152947],[-8.651087834879805,41.17460766633461]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.06353942135984,-0.844371465330121,-22.05906200789367,0.7649215772642732,0.0044774134661729,-0.0794498880658477,0.2178652942749781,0.2178337911815279,0.2178652942749781,0.9751985607678044,-4.976269067902727,0.9750140213928962,-4.997794953333586,34.735621924870166,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12217642:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1312L5139400,E-REDES,,0.2084411017998216,LINE:001021,BUS:JUNCTION:60:01291,BUS:JUNCTION:60:01290,"[[-8.639552721312569,41.166063632589065],[-8.64047324917599,41.166129855904344],[-8.640608924845438,41.16615375690264],[-8.640662473990005,41.16616774694187],[-8.640719661925514,41.166183863884385],[-8.640748478445825,41.166198350406646],[-8.640931252688798,41.16634640969553],[-8.640961898745639,41.16637094583644],[-8.640965667289004,41.16638520993254],[-8.64096419902179,41.16640640346297],[-8.6409618921315,41.16642239623732],[-8.640970079610259,41.16644105287767],[-8.641023440037046,41.16649216816772],[-8.641105227857325,41.16656440772913],[-8.641208456802865,41.16667879135748],[-8.641288923764288,41.16680654792177],[-8.641395479810077,41.166913497137344],[-8.641466119199466,41.16697083870926]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9743982889025936,-5.038326496345711,0.974498845329897,-5.03179178491539,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12235107:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,,E-REDES,,0.3361203242351318,LINE:001022,BUS:JUNCTION:60:01290,BUS:JUNCTION:60:01292,"[[-8.64136993785803,41.167090922176335],[-8.641420429117627,41.16713917761613],[-8.641455065092421,41.16717262818776],[-8.641463834495628,41.167177172532256],[-8.641464109593286,41.167177306378235],[-8.641510949633856,41.16719877224945],[-8.641510901763432,41.16719874544861],[-8.641553547992286,41.16721873516416],[-8.641555256201531,41.16721928586415],[-8.641593823396525,41.16722648056018],[-8.641595099375408,41.16722660997334],[-8.641720590743853,41.16722912460782],[-8.641759188597744,41.1672387322553],[-8.641792297825745,41.16726120428641],[-8.642068828958912,41.16749354943044],[-8.642069368222554,41.16749394322763],[-8.642099010118317,41.16751333307233],[-8.6421210585911,41.16753078463887],[-8.642121298295175,41.16753096366148],[-8.642191976906076,41.167580912106395],[-8.642229677232732,41.16762067885188],[-8.642343123931433,41.16775377200976],[-8.642343652402447,41.16775430992171],[-8.642376605268279,41.167782671263566],[-8.64237706077902,41.16778302040944],[-8.6424134085498,41.16780817016948],[-8.642414198530064,41.16780862588276],[-8.642461062925413,41.16783159496805],[-8.642519148798618,41.16785108362494],[-8.642544648793312,41.1678603169126],[-8.642649731663917,41.167927481643304],[-8.642690861253564,41.1679530693116],[-8.642895241037872,41.1681048113259],[-8.642897499855366,41.16811180661294],[-8.642962653305098,41.16817127860589],[-8.642969194900223,41.16818504408732],[-8.643063079551569,41.16827387739447],[-8.643080794486513,41.168288691763806],[-8.64313347576915,41.168317964732836],[-8.643260072848719,41.16840105191342],[-8.64354322530797,41.168627016034314],[-8.643713219450422,41.168771066720275],[-8.643759361523516,41.1688158918254],[-8.643790062775196,41.16885487879354],[-8.64380237709684,41.16886165825655],[-8.643915795954443,41.168970609530426],[-8.643916143820647,41.168970905123444],[-8.643936384754392,41.16898717581567],[-8.64396955227173,41.16901386094647],[-8.643994604665098,41.1690741410548],[-8.643987146943031,41.16909576645414],[-8.643985380012873,41.16911521451422],[-8.643990839691806,41.16912772415236],[-8.6440537174687,41.16917474374404],[-8.644097960613868,41.16919449129075]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.04703817303975,0.4766096016945766,22.05064349965264,-0.5630492449370931,0.0036053266128917,-0.0864396432425164,0.217750170376205,0.2177711763010198,0.2177711763010198,0.974498845329897,-5.03179178491539,0.9746541311191146,-5.021636238086549,30.05813337488197,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12270259:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,,E-REDES,,0.7845596090811335,LINE:001023,BUS:JUNCTION:60:01292,BUS:JUNCTION:60:01289,"[[-8.644622480296217,41.169550435291505],[-8.644742810905528,41.16964842377184],[-8.645054521252579,41.16970910973933],[-8.649545745275457,41.17336186909863],[-8.651087834879805,41.17460766633461]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.050643499649397,0.5630492449423696,22.059062007887665,-0.7649215772693115,0.0084185082382681,-0.2018723323269419,0.2177711763009891,0.2178337911814704,0.2178337911814704,0.9746541311191146,-5.021636238086549,0.9750140213928962,-4.997794953333586,30.066775870458308,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
