source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:12270281:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1312L5139400,E-REDES,,0.7846211747170381,LINE:001024,BUS:JUNCTION:60:01292,BUS:JUNCTION:60:01289,"[[-8.644631070748659,41.169544193086395],[-8.64474915886295,41.16964036368587],[-8.645060881093096,41.16970104958332],[-8.64694808955714,41.17123605738049],[-8.651098777947771,41.174600539627136]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9746541311191146,-5.021636238086549,0.9750140213928962,-4.997794953333586,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12401434:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139100,E-REDES,,0.1582938805827509,LINE:001025,BUS:JUNCTION:60:01282,BUS:JUNCTION:60:01293,"[[-8.655147671553928,41.1728483082106],[-8.655148272628374,41.17284597337648],[-8.65516117537227,41.1728261413764],[-8.655182043816323,41.17280698449353],[-8.65520359381286,41.17277465128639],[-8.655266959187667,41.17272135511985],[-8.65526846530399,41.172720438841395],[-8.655295401061291,41.17270898899991],[-8.655331286591933,41.17269908319761],[-8.655374672806252,41.1726868291757],[-8.655409809464876,41.17267566615968],[-8.65543641999028,41.172665280266386],[-8.655448604703475,41.172658543683355],[-8.655462398840454,41.172647405702236],[-8.655479861292823,41.17262106085703],[-8.655499265556035,41.172597633557075],[-8.655547813921832,41.17253632782812],[-8.655617989582908,41.17245991357636],[-8.655745741106847,41.172309636469876],[-8.655809674754519,41.17222310271628],[-8.655849492870706,41.1721773869434],[-8.655976408696295,41.17202854505607],[-8.656099782070312,41.171877873288416],[-8.656236387479009,41.171714427096894]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.0685237600529,3.514464257406387,-31.065828793694727,-3.5553243206161502,0.0026949663581739,-0.0408600632097631,0.3086139973932692,0.3086635765310027,0.3086635765310027,0.9748866577977424,-4.995655517552647,0.9747905970823122,-5.001594304913751,44.80853255875774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12457821:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.8971392911520402,LINE:001026,BUS:JUNCTION:60:01294,BUS:EREDES:1312S5012600:60,"[[-8.611104222573184,41.15482525240412],[-8.611072300704047,41.15510233921865],[-8.611069764721583,41.15512380699596],[-8.611068266046948,41.15513558184024],[-8.611117122008034,41.15522531325721],[-8.611133882417196,41.155256110169475],[-8.611138730829147,41.15526422985748],[-8.611143580328582,41.15526432672009],[-8.611560528136591,41.155272386466024],[-8.611807911059453,41.155277162971565],[-8.611872312606549,41.155278407135356],[-8.61192043344768,41.15527871068646],[-8.611952453613762,41.155307624967286],[-8.611950396728114,41.15531471992112],[-8.611908044543028,41.15660221244502],[-8.611950907174837,41.15667359073139],[-8.611904133089704,41.15678771704417],[-8.61188070047636,41.15680101505293],[-8.611572421868273,41.15697603797839],[-8.611399660312465,41.15707412121128],[-8.611397300617357,41.15708055109771],[-8.611158083050858,41.157667267204864],[-8.610679635123315,41.158840679811185],[-8.610677891512507,41.15884501812454],[-8.610728007999121,41.15885232820444],[-8.611933097830082,41.15902822222691],[-8.612003129172923,41.15910976102588],[-8.611873144602516,41.15957144846396],[-8.612902307865726,41.15958231505072],[-8.612898697502898,41.15969136297769],[-8.61288620204513,41.160072746481774],[-8.612866273051552,41.16008954171162],[-8.612840056610995,41.160095395998844],[-8.612502711479653,41.16009680520501],[-8.612498507877934,41.160100361440804],[-8.612493761104915,41.16010784581085],[-8.612492400476382,41.16011403743312],[-8.612491878502343,41.16012086485723],[-8.612491934588824,41.16012853626981],[-8.612496493711136,41.160134496073894],[-8.612501030912732,41.160137457543996],[-8.612514018769696,41.16013761941048],[-8.612517943018139,41.16013333499399],[-8.612518717155355,41.1601235170957],[-8.612518675088165,41.160117763536284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.870933338707862e-13,-0.0030426481329547,1.364248811668219e-07,-0.1740150074084181,1.364254682601558e-07,-0.1770576555413729,3.006398887742155e-05,0.0017194234068568,0.0017194234068568,0.9738526524059185,-5.084813681987241,0.9738498282782914,-5.084722244111691,0.274138391743897,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:35672455:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111100,E-REDES,,1.7567204541252843,LINE:001031,BUS:JUNCTION:60:01296,BUS:JUNCTION:60:01297,"[[-8.582787909189577,41.16603945975731],[-8.581729379434599,41.16719409650271],[-8.582196617139532,41.16875746401195],[-8.580480837190596,41.170951149201684],[-8.578329860197753,41.17346008883124],[-8.577554692931715,41.174357333978556],[-8.575587374378504,41.17663434338224],[-8.574214417280684,41.17855059388117],[-8.573395876001962,41.17969298811146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.671499981749411,-0.9378058701275406,7.674862999063124,0.9318335843383808,0.0033630173137133,-0.0059722857891597,0.0764189854759969,0.0763982790200726,0.0764189854759969,0.9731687883888096,-5.121354460174243,0.9737620485766384,-5.040864193538942,10.965559689481552,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:13303074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109700,E-REDES,,0.2110792088186673,LINE:001033,BUS:JUNCTION:60:01299,BUS:JUNCTION:60:01300,"[[-8.649218087390745,41.22565722615113],[-8.649876293172511,41.22615554090987],[-8.650794840461856,41.22685095417146],[-8.650816005863614,41.22706598632561]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.045106267710958e-12,-0.0021337827778642,1.8425068462567745e-12,1.889941404254127e-05,6.887613113967733e-12,-0.0021148833638216,2.0923674216892615e-05,1.8532588080622908e-07,2.0923674216892615e-05,0.9812967904377432,-3.995776768427352,0.9812968141595086,-3.995777178853403,0.0030023926269038,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12435349:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5112100,E-REDES,,2.092297407427774,LINE:001035,BUS:JUNCTION:60:01303,BUS:JUNCTION:60:01304,"[[-8.562364196674967,41.1762850764747],[-8.562462247174807,41.17385507970017],[-8.56253741009859,41.171992085364465],[-8.56261548143826,41.1700570903327],[-8.562680480039408,41.16844609037865],[-8.56272840963774,41.16725809378384],[-8.561477281922361,41.16547648414047],[-8.56007918260781,41.163488785925615],[-8.559380158844853,41.1624949345663],[-8.557741742217779,41.16016533298011],[-8.557283238656428,41.15951335330091],[-8.556841506772388,41.15888522518059],[-8.55665635178573,41.15860627415379]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.156111700287234,5.690249068927645,-23.117782420519532,-5.581360295775937,0.0383292797677015,0.1088887731517074,0.2363405738821224,0.2363886372805453,0.2363886372805453,0.9708392433921602,-5.271492305424352,0.9680769292090832,-5.552043614650654,33.92002256859597,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12435349:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5112100,E-REDES,,0.8855352187487336,LINE:001036,BUS:JUNCTION:60:01305,BUS:EREDES:1304S5015400:60,"[[-8.554331591826426,41.155103540457816],[-8.554170650887901,41.15486103339469],[-8.55327866616643,41.15351694460352],[-8.552183755637403,41.1518669933087],[-8.5511690080611,41.1503377659231],[-8.54960425436202,41.147979519075925]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.10980413772072,5.558679297523373,-23.0935758150841,-5.512528190482495,0.0162283226366213,0.0461511070408775,0.236398521313229,0.2364184980421199,0.2364184980421199,0.967504449763094,-5.610617536467465,0.966342659896874,-5.729948709456593,33.9243073672148,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:32919781:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5149400,E-REDES,,0.6726696420260795,LINE:001037,BUS:EREDES:1301S5020200:60,BUS:JUNCTION:60:01307,"[[-7.969676400643189,41.20710285745043],[-7.970823137519544,41.20779013617381],[-7.973880561244636,41.20963230698657],[-7.975956098950477,41.210881344284594]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.208323056440893,4.1761815547125405,-30.18896387409426,-4.117710867387013,0.0193591823466334,0.0584706873255278,0.2962546556988168,0.2962637271132383,0.2962637271132383,0.9905137464170142,5.120653120293835,0.9896021227865908,5.003944960544649,42.51165549049193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:32919781:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5149400,E-REDES,,6.854998383891662,LINE:001038,BUS:JUNCTION:60:01308,BUS:JUNCTION:60:01309,"[[-7.987952843689345,41.218076703856326],[-7.989217417563935,41.2188366036022],[-7.99274160169579,41.22070347281412],[-7.995074900679271,41.221939370902945],[-7.999751531423116,41.224416195442146],[-8.002846693878286,41.2260552478936],[-8.00497531396229,41.227182358802466],[-8.009310901939608,41.22947783845727],[-8.013392885614545,41.231638749548175],[-8.016127382333233,41.23308616555961],[-8.02141115678614,41.23588260513255],[-8.027056791023758,41.23887001877313],[-8.030846880840977,41.240875260736836],[-8.03511590523122,41.24313358984582],[-8.039033494026292,41.24520573982609],[-8.043224911136145,41.247422429206495],[-8.04529022963992,41.248269027572974],[-8.04842500500941,41.24955389647639],[-8.051622807396079,41.250864457456224],[-8.055795861996174,41.252574504699645]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.15202470321468,4.006107163702528,-29.954652095034263,-3.4090097052501434,0.1973726081804194,0.5970974584523847,0.2962806790721456,0.2963633145264623,0.2963633145264623,0.9878729065378774,4.7807014200101055,0.9788639512058512,3.5756424417275254,42.5259455483516,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:43882269:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1301L5117502,E-REDES,,0.0976012666989935,LINE:001039,BUS:JUNCTION:60:01310,BUS:JUNCTION:60:01178,"[[-7.922637852922068,41.291064695968885],[-7.922574692303056,41.29106329377807],[-7.922495148443226,41.291063149398674],[-7.92242269164519,41.29106433243511],[-7.922365100107048,41.291064831106006],[-7.922310649189472,41.29106131962185],[-7.922235622501445,41.29105228721067],[-7.922126546343596,41.29103632269629],[-7.921946014401608,41.29101840020217],[-7.921760558742863,41.291005852912505],[-7.921719957209612,41.29100203322714],[-7.921686736010055,41.29100115331369],[-7.92165747186076,41.29100600721702],[-7.921619888917515,41.291017644050456],[-7.921562510196273,41.29103742050643],[-7.921492912266065,41.29106291026254]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.113934684328886e-11,0.000433300706377,1.7309570482820878e-10,-0.0202943062418077,2.1423505167149764e-10,-0.0198610055354307,4.216379723202402e-06,0.000197480648541,0.000197480648541,0.988866815806398,4.913716211854568,0.9888667791240708,4.9137173814958945,0.031485570788253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:42601362:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113001,E-REDES,,0.2704303278044196,LINE:001040,BUS:JUNCTION:60:01311,BUS:JUNCTION:60:01312,"[[-8.481229138356126,41.07109892806501],[-8.484229290275689,41.07033591398595],[-8.484203041138393,41.07029551036549]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.2464515953648,-1.7685945611842249,-5.246185421378714,1.7668326144984168,0.0002661739860858,-0.001761946685808,0.0547920712709813,0.0547836650783427,0.0547920712709813,0.97231767251382,-4.5449776960814035,0.9723237454252008,-4.554667093814364,7.8622573211337805,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:42601387:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113001,E-REDES,,0.2648041705631777,LINE:001041,BUS:JUNCTION:60:01311,BUS:JUNCTION:60:01312,"[[-8.481209756310218,41.07105632385064],[-8.484203041138393,41.07029551036549]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.357920238669259,-1.806115043361493,-5.357648409421778,1.8044275255154505,0.000271829247481,-0.0016875178460427,0.0559560332517101,0.0559478019453382,0.0559560332517101,0.97231767251382,-4.5449776960814035,0.9723237454252008,-4.554667093814364,8.029277263841323,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:42601429:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113001,E-REDES,,0.1234040838687069,LINE:001042,BUS:JUNCTION:60:01313,BUS:JUNCTION:60:01311,"[[-8.479722320303093,41.07148392890157],[-8.481118228406936,41.07113153652951]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.329412574926158,-1.797287696464545,-5.329287219784926,1.7964968262932777,0.0001253551412316,-0.0007908701712673,0.0556609461174279,0.0556571078749665,0.0556609461174279,0.972314841793738,-4.540485891412797,0.97231767251382,-4.5449776960814035,7.986934440727206,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33916631:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5109600,E-REDES,,4.589344983725598,LINE:001043,BUS:JUNCTION:60:01314,BUS:JUNCTION:60:01315,"[[-8.425889446573978,41.36569967710431],[-8.424663245278962,41.36344800140504],[-8.423600792729736,41.3614928123543],[-8.421889124375523,41.36113777679713],[-8.420377546468451,41.3608316635922],[-8.419401402158083,41.360351018458886],[-8.417673782654868,41.359469064212284],[-8.417164629105484,41.35820229633146],[-8.416212198692596,41.3558324808122],[-8.414332808593151,41.35414103087991],[-8.411709481724492,41.35177986250757],[-8.409600226155053,41.349881215840476],[-8.407230328327676,41.34774777158465],[-8.405443417787746,41.346139032249745],[-8.403648931769471,41.34452335848033],[-8.402168938858626,41.343190750845736],[-8.399040426821715,41.34037356617925],[-8.397054584952732,41.33858516594067],[-8.395582510903385,41.33725936887326],[-8.394654836384035,41.33642383943795],[-8.392761618361996,41.334119845087706]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1096 RUIVÃES-PAÇOS DE FERREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.720855487772873,1.095507523524986,-28.593992565534965,-0.7177623197298971,0.1268629222379083,0.3777452037950889,0.2880990353779479,0.2881129500485632,0.2881129500485632,0.9599738212317266,-3.218275074642289,0.9552937248670916,-4.052198490977552,31.23852868356969,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:8597070:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5001100,E-REDES,,2.3939186800399064,LINE:001045,BUS:JUNCTION:60:00318,BUS:JUNCTION:60:01317,"[[-8.957189381025886,38.621273480243],[-8.959232157997018,38.6218260055372],[-8.962470248525669,38.6227110662035],[-8.966467378237152,38.62379897894098],[-8.96927305749977,38.624563795183505],[-8.97234527899959,38.62540373749918],[-8.976075220109621,38.62641982451001],[-8.979348065056492,38.627315244619446],[-8.982650245256258,38.62821792603654],[-8.98320618025891,38.62837038996569]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0011 CARRASCAS-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.074342431910298,6.165963901734541,-0.0714783850821533,-6.180390883570949,0.0028640468281447,-0.014426981836408,0.0602859089970968,0.060521615341665,0.060521615341665,0.9842487017938704,-13.667594075365647,0.9827037144810868,-13.642074826869187,13.705075937877044,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36046873:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5627700,E-REDES,,1.4303183698723745,LINE:001047,BUS:EREDES:1504S5020200:60,BUS:JUNCTION:60:01318,"[[-9.042907215343428,38.587900897331856],[-9.040631677609584,38.58902325718636],[-9.038259319463844,38.58998183560848],[-9.03601115519731,38.59089103285415],[-9.034477382376952,38.5918059371098],[-9.031693342817837,38.593470278608315],[-9.029205906325071,38.59495536048097]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6277 COINA-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.458019282730685,-0.8281909864653448,29.49766596093918,0.9478087237933264,0.0396466782084949,0.1196177373279814,0.2907496867037581,0.2907454779985169,0.2907496867037581,0.97531291937461,-14.838007522798971,0.976757789164964,-14.58050621099247,65.84005586588727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12540244:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5010600,E-REDES,,1.6202138539557231,LINE:001048,BUS:JUNCTION:60:00332,BUS:JUNCTION:60:00864,"[[-8.856207225595632,38.522301412705886],[-8.85648167201165,38.522783665204855],[-8.857322036231217,38.524290623355526],[-8.858737812945476,38.52682077363996],[-8.860152411152761,38.52957432654521],[-8.861263861774399,38.53173780005389],[-8.861880536863865,38.533387050578725],[-8.86153528186804,38.53436595957935],[-8.861515632647949,38.53538696913819],[-8.86174025215343,38.5359236401609],[-8.861748427671337,38.535940470628766]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.994974861066112,-13.0686412738009,0.9952801569767092,-13.082443261629914,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12719907:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5010501,E-REDES,,0.546364133992859,LINE:001049,BUS:JUNCTION:60:00332,BUS:EREDES:1512S5031900:60,"[[-8.856527762823607,38.522765903781256],[-8.856529704407501,38.52276627010669],[-8.856530687360452,38.52276823683185],[-8.856530127696837,38.52276960054619],[-8.85652699041941,38.52277349352836],[-8.85651060298621,38.52278594533533],[-8.85650965202514,38.52278716734001],[-8.856509087040045,38.52278914364967],[-8.85651850084965,38.522803949009955],[-8.85652106825177,38.52280954526629],[-8.856520886080023,38.522811960611],[-8.85651933652619,38.52281295210703],[-8.856516442093085,38.52281476267463],[-8.856514127737194,38.522816101220336],[-8.856511495309606,38.522817739008374],[-8.85650886206855,38.52281929572695],[-8.856506035889966,38.52282105182204],[-8.856504033742146,38.52282264967437],[-8.85650283043346,38.52282386423314],[-8.856501777450688,38.522825203976986],[-8.85650083263417,38.52282703850595],[-8.856508357323314,38.52284213482004],[-8.85652347426495,38.52289277580403],[-8.856526731869877,38.52293173442315],[-8.85652229799453,38.52301783590746],[-8.856521698947999,38.52302670375535],[-8.856513716702876,38.52310772852735],[-8.856531107015567,38.5231140797804],[-8.856662346780483,38.52312553635257],[-8.856907288806697,38.52313542364399],[-8.857005572577366,38.52313774241481],[-8.857149283845006,38.52313845537521],[-8.857428882322559,38.523123543228586],[-8.857629238493017,38.52309896051337],[-8.857938629511368,38.52304314501361],[-8.858252244611466,38.52296955618794],[-8.858488265630141,38.52289401606477],[-8.858706946360837,38.52285248127997],[-8.858874393741065,38.52282358766708],[-8.85908990633685,38.52280113334789],[-8.859432386904523,38.522774763518704],[-8.85974782500006,38.52277082932088],[-8.859916623519025,38.52277251790062],[-8.86028963926879,38.52277108868173],[-8.860580028238992,38.522770037649515],[-8.8608008095274,38.52277431995512],[-8.861011764931725,38.52279235563055],[-8.861366294542746,38.522865707693605],[-8.861549686204228,38.52293391910483],[-8.861687012990355,38.52299280566883],[-8.861767092680019,38.52303424877182],[-8.861773520161876,38.52304164951604],[-8.861776149695526,38.52305335287404],[-8.86177098173757,38.523066194862736],[-8.861763534834335,38.52308500552949],[-8.86162843323179,38.523272481327055],[-8.861582882225868,38.523334499010346]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.8534755414222108,2.165773568165119,0.8535372521713429,-2.27821558625926,6.17107491320823e-05,-0.112442018094141,0.0225131059569135,0.0235292247978289,0.0235292247978289,0.994974861066112,-13.0686412738009,0.9949403541618872,-13.06628673143275,3.7514109784328906,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:19672004:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5010400,E-REDES,,6.4078344065285355,LINE:001050,BUS:JUNCTION:60:00864,BUS:JUNCTION:60:01319,"[[-8.861606206788213,38.53598987601205],[-8.86159929853721,38.535971335072844],[-8.8612697013458,38.53531625610599],[-8.861259944335442,38.53348771390809],[-8.859952492154187,38.53116119511804],[-8.857676205235382,38.52710160095984],[-8.856956453201734,38.52581787154283],[-8.855134641555633,38.524354734308474],[-8.85031875360484,38.52184645146727],[-8.848751537580043,38.519481921014396],[-8.84686554817728,38.517159556107295],[-8.84520793365784,38.51641589348104],[-8.842137195728482,38.51503214948385],[-8.840793182298034,38.51410273307051],[-8.837352537742625,38.51177136669044],[-8.833348899113185,38.50946991956848],[-8.831320177205797,38.50840990128935],[-8.828040998312698,38.50821217091265],[-8.825033813545742,38.5080266199649],[-8.819899819820604,38.5077148661497],[-8.817578854111789,38.50703680124058],[-8.814967999979933,38.50627396551767],[-8.810825284643277,38.505063218425875],[-8.807147144595223,38.503801990722096]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.74527111655292,-4.830784151863238,6.758727793989847,4.809852383035817,0.0134566774369266,-0.0209317688274213,0.0802135862149442,0.0798417342804687,0.0802135862149442,0.9952801569767092,-13.082443261629914,0.999769708449252,-12.881188800425798,11.510056853916522,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34130845:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001900,E-REDES,,0.2190401748943274,LINE:001053,BUS:JUNCTION:60:01320,BUS:JUNCTION:60:01321,"[[-8.862150314734759,38.54198565715323],[-8.86308038712647,38.54254797167131],[-8.864392926240718,38.54277043650975]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.32971009324808,1.7887760714726173,-33.322218512441275,-1.765747643885156,0.007491580806807,0.0230284275874612,0.3229634316040458,0.3229645928856602,0.3229645928856602,0.9944681389091784,-13.213514204846511,0.9942051350365348,-13.256171804591542,46.34303241292299,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36046862:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002100,E-REDES,,2.382531930963013,LINE:001054,BUS:EREDES:1512S5030700:60,BUS:JUNCTION:60:00856,"[[-8.877299849619359,38.54442916482808],[-8.874036783910237,38.54574929820308],[-8.871293378365577,38.5464396169068],[-8.868955483058361,38.54704367634425],[-8.866666063838021,38.5476088115308],[-8.863912425783742,38.54832777607513],[-8.86265926741864,38.5486448528336],[-8.859902531690148,38.549343257843994],[-8.858234349392971,38.549113790177636],[-8.856387693110719,38.548521534401885],[-8.853729230170867,38.54766951728566],[-8.851604582128697,38.54698616948403]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.356542522150283,-5.158418488792918,15.375787097176568,5.198862152761474,0.019244575026283,0.0404436639685554,0.1569886721090558,0.1569129350190099,0.1569886721090558,0.9929531631934404,-13.46063708672488,0.9953428595179662,-13.264894507801138,22.52671432186193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12548818:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1509L5010700,E-REDES,,0.9948357517433132,LINE:001056,BUS:JUNCTION:60:01323,BUS:JUNCTION:60:00877,"[[-8.82628425690803,37.983903261132184],[-8.815096608781413,37.9839625010141],[-8.814937819167763,37.98393274778583]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9817596336577404,-14.971029393122956,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12552220:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1509L5010800,E-REDES,,0.9989619945118348,LINE:001057,BUS:JUNCTION:60:01323,BUS:JUNCTION:60:00877,"[[-8.826305879003385,37.98363358103026],[-8.815010712301085,37.98369339363438],[-8.81490798101679,37.983692963554]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9817596336577404,-14.971029393122956,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:37552202:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5643800,E-REDES,,0.7581520967426225,LINE:001058,BUS:JUNCTION:60:01324,BUS:EREDES:1513S5054400:60,"[[-8.840007761878589,37.97289213257656],[-8.843462705259986,37.972898479228384],[-8.846299715981086,37.972735983616076],[-8.84841755802399,37.97263394975747],[-8.848587754824273,37.97254355997212],[-8.848607412197266,37.9725344850796]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0025 SINES-MONTE FEIO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.410860973063399,3.6631645972528473,-5.4103515728667295,-3.6673384483437057,0.0005094001966696,-0.0041738510908579,0.0639961401665321,0.0640379598741659,0.0640379598741659,0.982491743316226,-15.22564371574823,0.9821385085484844,-15.2480949559084,7.241246098735337,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:24227292:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5012400,E-REDES,,9.624930169498963,LINE:001061,BUS:JUNCTION:60:01325,BUS:JUNCTION:60:00873,"[[-8.76377239901204,37.99430495380681],[-8.762309452422505,37.99484220335122],[-8.760450695853086,37.995524779064525],[-8.759109883179644,37.99601711889537],[-8.757026755176476,37.99664988217225],[-8.753971423094814,37.99757786994014],[-8.751466532254518,37.99835082214843],[-8.749080799049796,37.99650753275953],[-8.746557684156796,37.994554893148425],[-8.745357202937035,37.993629973258976],[-8.743077190764419,37.99298365401788],[-8.74002403395138,37.99210706491444],[-8.737131363388482,37.99128931842089],[-8.733605349644021,37.991087158366526],[-8.731320899254357,37.99095842401545],[-8.728869551692801,37.99065874292908],[-8.725633429191523,37.99026056182775],[-8.72309259877166,37.989941401043694],[-8.720043837829532,37.98955836677909],[-8.715832643085774,37.9900018212787],[-8.712412027432,37.99036057306904],[-8.709850699850428,37.99062980360249],[-8.707289300124469,37.990898059819905],[-8.702988348022958,37.99134589964035],[-8.700166408399367,37.99164005973033],[-8.694703288803407,37.99221132923934],[-8.691794658299344,37.992511055150814],[-8.686871833438166,37.993026826576724],[-8.683826000774168,37.995634993630226],[-8.681338403047597,37.997755276315466],[-8.679502485744322,37.99932067931637],[-8.677664942041261,38.00136650939965],[-8.67525519577833,38.00316633237783],[-8.673218071986796,38.00469072837937],[-8.668738939678416,38.008031745962896],[-8.667171620242268,38.00918531692393]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7965892155171312e-06,-0.1248221563480801,-1.7999232380890486e-08,0.028331247825884,1.7785899831362408e-06,-0.096490908522196,0.0012236550655702,0.0002777147813566,0.0012236550655702,0.981568902375178,-14.95847514611642,0.9816458381538627,-14.959805899959504,0.1755854592581824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25763520:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5007300,E-REDES,,1.1992587315611845,LINE:001062,BUS:JUNCTION:60:01326,BUS:JUNCTION:60:01327,"[[-8.748607129402055,37.97305357246025],[-8.748586730144764,37.97312026474902],[-8.747882176138514,37.975377345992904],[-8.747272761035068,37.97728120713518],[-8.745944849535034,37.97881007563654],[-8.745919747208488,37.98137311914891],[-8.745907959567813,37.98338575973883]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.847237700316072,-2.0281442486551047,9.851069622966888,2.0290860946905886,0.0038319226508143,0.0009418460354839,0.0987264108406585,0.0987026671465855,0.0987264108406585,0.9799197828368568,-15.138570023721796,0.9805399263329064,-15.07080885455612,14.16651038034992,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:19659064:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1507L5013100,E-REDES,,5.2636145451802445,LINE:001063,BUS:EREDES:1507S5030900:60,BUS:JUNCTION:60:01329,"[[-8.61284124373003,38.68813717869799],[-8.610974492115378,38.687872487039165],[-8.60891152774041,38.687579920912526],[-8.60546776354789,38.68809296912317],[-8.602612927750442,38.68816720106362],[-8.599564293422663,38.68824639998252],[-8.595404190616735,38.688351976592436],[-8.592258969285451,38.68843434088144],[-8.588810217948405,38.688523383952464],[-8.58535248281215,38.68861266647547],[-8.580183035966137,38.68874589137906],[-8.578354982439645,38.68830389914649],[-8.576206138381798,38.6876244013941],[-8.573172591573393,38.686665056287964],[-8.571799635376568,38.68623082622271],[-8.568139647110362,38.68507317700796],[-8.565692692071085,38.68429912078258],[-8.562894642133022,38.68341391432293],[-8.560782415932659,38.68274562639828],[-8.558348939959084,38.68197562724777],[-8.556645482301146,38.68143657876177],[-8.554322334490115,38.680701388443424]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0131 PEGÕES-VENDAS NOVAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.531035865591182,-3.021615462049972,-7.5097146979249505,3.002315249933062,0.0213211676662314,-0.0193002121169096,0.0780827322455935,0.0778868753351274,0.0780827322455935,1.0,-15.637408377459195,0.9991828209744604,-15.926044072308372,16.93217656849042,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:27238405:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1507L5005001,E-REDES,,0.5386436393781855,LINE:001064,BUS:JUNCTION:60:01330,BUS:EREDES:1507S5900600:60,"[[-8.943871224961581,38.703984455530474],[-8.9411171287678,38.70369789054373],[-8.939036459494933,38.703471703170955],[-8.937719925933335,38.70333527349996]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR (CIRCUIT 2),0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-78.46350190650274,-8.67099255543252,78.51536642823379,8.834996891179763,0.0518645217310478,0.1640043357472436,0.7663586023116465,0.7663467480068665,0.7663586023116465,0.991196150892622,-12.044585417052277,0.992086932679839,-11.922558839497473,54.98339807085999,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:12639240:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5013200,E-REDES,,1.1798405358137538,LINE:001065,BUS:EREDES:1503S5021300:60,BUS:JUNCTION:60:01333,"[[-9.162489826927079,38.58413791654138],[-9.162311279949083,38.58401288175211],[-9.161536175561213,38.58246740912894],[-9.16057729915365,38.58055554223701],[-9.159624061311062,38.57865480505364],[-9.158605197829003,38.576665158457004],[-9.157537427984142,38.57458193199924],[-9.157406343350724,38.57432071599688]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.138800989242322,-3.1151581019357457,15.147799616853366,3.133842138710221,0.008998627611044,0.0186840367744753,0.1525242149972606,0.1525009279162971,0.1525242149972606,0.9750930060722284,-15.089690862269237,0.9760362143751952,-14.986222515608151,21.886097718074428,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12639240:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5013200,E-REDES,,0.2438512291131015,LINE:001066,BUS:JUNCTION:60:01334,BUS:JUNCTION:60:01335,"[[-9.151519065836098,38.57481043418237],[-9.148773233265995,38.57525884342593]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.866579139546626,-3.404761578358914,14.868385025263,3.4084358919688,0.0018058857163723,0.0036743136098866,0.1502863849119483,0.1502810595338398,0.1502863849119483,0.9765183596478244,-14.935633099002224,0.9767182189079012,-14.914833674793645,21.564985638104226,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12639240:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5013200,E-REDES,,0.2174338278864574,LINE:001067,BUS:JUNCTION:60:01335,BUS:JUNCTION:60:01336,"[[-9.148180298763663,38.57535566304434],[-9.145731897077924,38.57575542452121]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.868385025259814,-3.408435891969648,14.869995163990634,3.4117109521565077,0.00161013873082,0.0032750601868594,0.1502810595338111,0.1502763060729744,0.1502810595338111,0.9767182189079012,-14.914833674793645,0.9768964828941396,-14.89629380841406,21.564221485695384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12639240:3:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5013200,E-REDES,,0.4962391232624244,LINE:001068,BUS:JUNCTION:60:01336,BUS:JUNCTION:60:01337,"[[-9.14572606207043,38.57575637716267],[-9.14567251567265,38.57576511929924],[-9.143104427359516,38.57576363486312],[-9.140821234019665,38.5757762303678],[-9.140039663946988,38.57563418192994]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.869995163996713,-3.4117109521520175,14.873669527192067,3.4191812293495016,0.0036743631953548,0.0074702771974841,0.1502763060730229,0.1502654398119015,0.1502763060730229,0.9768964828941396,-14.89629380841406,0.9773035250107192,-14.854003266908856,21.563539399199737,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12639240:5:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5013200,E-REDES,,1.8817439413533033,LINE:001070,BUS:JUNCTION:60:01338,BUS:JUNCTION:60:01339,"[[-9.134611611097728,38.57489131892329],[-9.131719146594309,38.57510599973946],[-9.128949424015161,38.575311626238864],[-9.126080308283342,38.57552457174794],[-9.124460775424025,38.57770887500974],[-9.122953555663617,38.57974158065949],[-9.121998591089671,38.58102942125693],[-9.122054945892566,38.58224885833601],[-9.122260366089353,38.583168182597596],[-9.12065391511804,38.58341879966388],[-9.120125998660717,38.58331143454156]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.876447151918024,-3.4248251634499702,14.890374014357254,3.4530818614834855,0.013926862439229,0.0282566980335152,0.1502572081525812,0.1502157099894895,0.1502572081525812,0.9776114493995788,-14.82205021067649,0.9791582416187288,-14.662051485089014,21.56079898874748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34015657:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5004700,E-REDES,,0.1447834907504886,LINE:001072,BUS:JUNCTION:60:01340,BUS:JUNCTION:60:01341,"[[-9.18595386357519,38.660663910787996],[-9.187318340505088,38.659915477380025]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.71350773756258,-6.906396712693036,32.71868658873171,6.922443986956964,0.005178851169127,0.0160472742639274,0.3302846593621315,0.3302817392146377,0.3302846593621315,0.9740824979716012,-15.167315881987276,0.9743354052606842,-15.139851900107445,47.393407857961186,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34015667:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5004700,E-REDES,,0.927498498773957,LINE:001073,BUS:JUNCTION:60:01341,BUS:JUNCTION:60:01342,"[[-9.187318340505088,38.659915477380025],[-9.190726251874224,38.6590296003997],[-9.192752411260368,38.65851503466754],[-9.195505697356207,38.65782175307818],[-9.197484430780307,38.657356566909435]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.71868658872629,-6.922443986944084,32.751860687896695,7.025219531939089,0.0331740991704023,0.1027755449950049,0.330281739214559,0.3302628710694746,0.330281739214559,0.9743354052606842,-15.139851900107445,0.975960340702396,-14.964243966591855,47.39298883836404,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
