source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:34015678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5004700,E-REDES,,0.6039073217598345,LINE:001074,BUS:JUNCTION:60:01343,BUS:JUNCTION:60:01344,"[[-9.215642909252399,38.65971464295324],[-9.212230707030237,38.658033753559714],[-9.209764516007654,38.65681205023624]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.8117538676313,7.210692003994362,-32.79015870606882,-7.1438298286896575,0.0215951615624803,0.0668621753047045,0.3302280936373193,0.3302407387656534,0.3302407387656534,0.9789153576717348,-14.648589704287266,0.9778467395206862,-14.762195906830762,47.387105576934054,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34042279:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5626200,E-REDES,,0.2084694306713038,LINE:001075,BUS:JUNCTION:60:01345,BUS:JUNCTION:60:01346,"[[-9.234799195194785,38.668316053266935],[-9.233080123866728,38.667007105075264]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.08854569357953e-10,0.0086389680335266,1.1240164711076327e-09,-0.0107246859656764,6.151619017496797e-10,-0.0020857179321498,8.477410819727265e-05,0.00010524126035,0.00010524126035,0.9805884181977218,-14.472144559217872,0.9805882073033542,-14.47214090775659,0.0151013431410541,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12639240:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5013200,E-REDES,,0.5060319397202544,LINE:001076,BUS:JUNCTION:60:01347,BUS:JUNCTION:60:01334,"[[-9.157070748184585,38.57365195658874],[-9.157049102967418,38.57360882247176],[-9.15514722825987,38.574217830905106],[-9.151884081526799,38.57475081989935],[-9.151519065836098,38.57481043418237]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.862831217502844,-3.3971322290534083,14.866579139551202,3.4047615783663097,0.0037479220483582,0.0076293493129013,0.1502974170254045,0.1502863849120085,0.1502974170254045,0.976103831678274,-14.978819105646275,0.9765183596478244,-14.935633099002224,21.56656866485931,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12639240:3:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5013200,E-REDES,,0.3751782942702241,LINE:001079,BUS:JUNCTION:60:01337,BUS:JUNCTION:60:01338,"[[-9.140039663946988,38.57563418192994],[-9.138182543186131,38.57529663151789],[-9.135864380022511,38.57488763840491],[-9.135831684465781,38.57488755896402]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.87366952719026,-3.4191812293528536,14.876447151918706,3.424825163451946,0.002777624728445,0.0056439340990923,0.1502654398118915,0.150257208152592,0.1502654398118915,0.9773035250107192,-14.854003266908856,0.9776114493995788,-14.82205021067649,21.561980171027635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:26079392:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5000800,E-REDES,,11.927742262929014,LINE:001082,BUS:JUNCTION:60:01348,BUS:JUNCTION:60:01349,"[[-8.189759973366874,38.204740584478685],[-8.191112988777293,38.2063320993845],[-8.192893611989982,38.208374260459145],[-8.194659239680021,38.21040255514947],[-8.196478265517493,38.21253317027684],[-8.198332164305471,38.21473556458291],[-8.199916115674494,38.216583513916525],[-8.202106442213902,38.218388592052044],[-8.204458609858417,38.22030686919536],[-8.206774693757144,38.2221633476758],[-8.209124261121305,38.22409152252982],[-8.211329193934208,38.225879011249184],[-8.213271173901445,38.2274950491776],[-8.215855092651717,38.229674839332844],[-8.218558186971887,38.23195038292037],[-8.22119604626689,38.23411181574107],[-8.22394740193952,38.236336224234556],[-8.226157040706461,38.23812222845819],[-8.228744358744411,38.24025877353052],[-8.231340086636504,38.24240333450685],[-8.233900436103964,38.24452016584039],[-8.235612553585518,38.24593568986725],[-8.238401049409713,38.24824275624591],[-8.241036485072865,38.24914710295872],[-8.24363401782836,38.25008485838816],[-8.246270417776254,38.2509958339157],[-8.24926117773814,38.25205538328162],[-8.252070959247693,38.253054818146204],[-8.25459986164299,38.25395370758161],[-8.257578871591479,38.25501561512868],[-8.260341201314242,38.25600053320799],[-8.263844764316687,38.25724622311566],[-8.267106753673449,38.25840634140068],[-8.270107938936937,38.25947434553143],[-8.274231914141746,38.2609421025804],[-8.27661293040468,38.26171594156891],[-8.27930326549763,38.26267516800027],[-8.281648039532428,38.263490652023386],[-8.284547130554788,38.26449952553734],[-8.287055213975746,38.26537863267489],[-8.289574961140273,38.266297065892836],[-8.292739976952259,38.2674538070964],[-8.295558494283734,38.26842532091592]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.970162472720547,0.3489569083537518,-12.907820631371772,-0.2593445619195351,0.0623418413487755,0.0896123464342167,0.1262352351217875,0.1262629338190344,0.1262629338190344,0.9890313820824268,-11.425186492816804,0.9839041906206292,-12.349779175980547,18.11779793643771,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:8662009:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5600700,E-REDES,,2.6830408333421407,LINE:001083,BUS:EREDES:1111S5900300:60,BUS:EREDES:1111S5127800:60,"[[-9.36092853407657,38.784422326356385],[-9.361010179802895,38.78335797836273],[-9.360631555511688,38.78279262858479],[-9.360690291891135,38.78115989976613],[-9.360468630749322,38.779108006349155],[-9.360853033988839,38.776915542145076],[-9.36126817269365,38.77459642107895],[-9.361677214526892,38.77232170639272],[-9.361906682270256,38.77111262380971],[-9.362142578788086,38.769684146834585],[-9.362439817992518,38.768018834643236],[-9.362882163147578,38.765543749051915],[-9.363282720303426,38.76326823262591],[-9.363682066041797,38.761062112531185],[-9.363428343994418,38.760607822191616],[-9.363411599455615,38.760595460101925]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6007 CAPA ROTA-MEM MARTINS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.6831300618815155,-3.9816489103824537,0.6845582158854869,3.9606125299675345,0.0014281540039714,-0.0210363804149191,0.0404178637721309,0.0401630890221639,0.0404178637721309,0.9617837489705264,-14.820826767108173,0.9629759867743832,-14.829209136156722,5.799664768565214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:34130911:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,0.8304451549257816,LINE:001084,BUS:JUNCTION:60:01351,BUS:JUNCTION:60:01352,"[[-9.306380328378179,38.761290237348334],[-9.30895230805762,38.76123893334434],[-9.311875712278235,38.7606141189139],[-9.312796114078376,38.760418937401596],[-9.315714180982411,38.75981288012186]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.26875837515943,4.147675333332965,-36.233133533038306,-4.035591288973071,0.0356248421211233,0.1120840443598938,0.3616968923301996,0.3617059428638056,0.3617059428638056,0.9711749978933312,-13.887884298993797,0.9698745171335548,-14.069234797722904,51.902129841269286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34354582:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,2.1166872715756737,LINE:001085,BUS:JUNCTION:60:01352,BUS:EREDES:1111S5850000:60,"[[-9.315714180982411,38.75981288012186],[-9.316302324804978,38.761459047576196],[-9.315947225896345,38.76336389043359],[-9.316816181801029,38.76569917456304],[-9.316611151768042,38.766850502415146],[-9.31633314923634,38.768312918660776],[-9.317754712190766,38.77011982249125],[-9.318894438718132,38.771596190816815],[-9.321798130163218,38.77528835746292],[-9.322534627358444,38.77736638711993]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.296139638987416,3.824507348584269,-18.272265131352704,-3.7646112530436286,0.0238745076347122,0.0598960955406404,0.1854465883459097,0.1854883106272514,0.1854883106272514,0.9698745171335548,-14.069234797722904,0.9678122827587166,-14.296397747593442,26.616201840615787,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36423258:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5604000,E-REDES,,5.866751643464645,LINE:001086,BUS:JUNCTION:60:01354,BUS:JUNCTION:60:01355,"[[-9.24437615129429,38.791724496184735],[-9.244824608094019,38.79332517190893],[-9.245530579686562,38.794730067088246],[-9.246405522155717,38.796474392614776],[-9.247808286120119,38.79924807004034],[-9.248549213313657,38.80066129434923],[-9.249524156991686,38.80264515961495],[-9.250635887402504,38.80485389609821],[-9.251388037854076,38.8063618252335],[-9.252223253330351,38.80800756143939],[-9.2536485937453,38.810839097625355],[-9.254547472074405,38.811386184928686],[-9.256130343751519,38.812329376930606],[-9.260112614417883,38.8147219550545],[-9.265375077110287,38.81903741151511],[-9.26641820917996,38.81988960587667],[-9.268061056757702,38.82123168104985],[-9.271752455073845,38.82320340828471],[-9.274203070606394,38.82451132267882],[-9.276385189435818,38.82567202072657],[-9.278188099278124,38.82660502296683],[-9.279232873677522,38.82700447171124],[-9.282832132178694,38.82920132554452],[-9.286329582258086,38.83032571379177]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.71025073959886,8.889635604170467,-27.552555790799865,-8.415274208008041,0.1576949487989942,0.4743613961624255,0.2862239512378514,0.2863947661191063,0.2863947661191063,0.9783494728340836,-12.812101439416397,0.9679472068567896,-13.723805871878705,41.09553251816707,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:9351863:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.6277630341536848,LINE:001087,BUS:JUNCTION:60:01356,BUS:JUNCTION:60:01357,"[[-9.147887717898618,38.72800522420161],[-9.147892147968308,38.72801353592152],[-9.147899753845865,38.72803578212924],[-9.147918736089583,38.728062325233324],[-9.14793936465825,38.728076828598404],[-9.147978860311989,38.728134090106046],[-9.14819514624203,38.72843048474533],[-9.148244862480102,38.728498899010084],[-9.14838597479963,38.72867421558518],[-9.148563701929316,38.72897357518228],[-9.148657559521025,38.729192368834966],[-9.148683282461427,38.72922792401457],[-9.148701002807698,38.72925545080628],[-9.148737008913512,38.7292514442983],[-9.148739595877792,38.7292554662913],[-9.148742182842371,38.72925948828423],[-9.148743799219973,38.72926642824363],[-9.148749717803879,38.7292929227397],[-9.14874498046257,38.729316474331206],[-9.148745244750172,38.72933267707065],[-9.148750612582583,38.72935601461972],[-9.14876304213554,38.72938022752972],[-9.148775940069347,38.72940016666342],[-9.14879117100849,38.7294200044232],[-9.14887291833078,38.72952917921204],[-9.148893907920908,38.729549633418245],[-9.148941164342855,38.72960180968987],[-9.149246814512951,38.72994863381397],[-9.149445257653182,38.73018464890776],[-9.14945240281785,38.73019382869383],[-9.149464657078855,38.730199991414935],[-9.14948116993871,38.730203171499184],[-9.149495742358736,38.73020332384177],[-9.149533684660993,38.730223891525604],[-9.149699698845208,38.73037882110168],[-9.14980551078845,38.73048749735355],[-9.149913838994973,38.730592755643755],[-9.150087102452687,38.730746252311185],[-9.150135992514915,38.730795927693705],[-9.150142334412763,38.730809267031596],[-9.15015327481019,38.730829790554445],[-9.15016264755355,38.73084843609858],[-9.150185517818858,38.73089275335604],[-9.150194249294456,38.73091563815176],[-9.15020801031065,38.73093638029995],[-9.150335192108052,38.7310662002983],[-9.150360946177846,38.731094125212145],[-9.150617680547546,38.73140071972728],[-9.150861638133259,38.73169581401378],[-9.150976791186496,38.731834376654646],[-9.15102555458665,38.731887989162054],[-9.151165588148602,38.732028532515336],[-9.151242636400902,38.73209711237781],[-9.151314415644102,38.732159883085856],[-9.151329097030372,38.73217414045898],[-9.151379937016415,38.73221119637976],[-9.15144152919314,38.73227894711827],[-9.151479041013529,38.73232654130451],[-9.151535401854236,38.73237738496138],[-9.151624379995123,38.732445401068034],[-9.151657050633524,38.73244934962449],[-9.15167352724259,38.7324410447694],[-9.151813356056088,38.73236978877146],[-9.151869202554218,38.73234162035623],[-9.151908023329655,38.73231872597036]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.612632524784107,-3.2789231005136585,16.616321129706385,3.1599614024569735,0.0036886049222779,-0.118961698056685,0.1661556086986015,0.1659210693768789,0.1661556086986015,0.9806417126198904,-12.95688602116975,0.9809254745335564,-12.93698356211282,26.491224422219283,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10230901:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609000,E-REDES,,2.6107294387426943,LINE:001088,BUS:EREDES:1106S5478000:60,BUS:JUNCTION:60:00930,"[[-9.157818228265434,38.72186900149939],[-9.157814780495874,38.72184742203195],[-9.1578136859764,38.72184003622896],[-9.157817587543365,38.7218346603466],[-9.15784079079548,38.72182898890529],[-9.157860990725318,38.72182718115321],[-9.15788494621338,38.721824259488784],[-9.157901030813267,38.72182011880618],[-9.157921719083703,38.72181708169411],[-9.157935680997014,38.721816472689156],[-9.157958752581381,38.72181847703417],[-9.157983307581954,38.72181566718737],[-9.158000113880131,38.721812141693285],[-9.158014775345697,38.72180658124912],[-9.158075758346596,38.721798208973645],[-9.158286165924677,38.721774724418665],[-9.158466032247922,38.7217527598623],[-9.15869874975769,38.72172548446779],[-9.158930373408566,38.721694101655196],[-9.159145957330212,38.721665985088215],[-9.159449130826646,38.72163188247573],[-9.159459229395692,38.72163449602296],[-9.159471754401416,38.72164194344257],[-9.159481109574443,38.72165125632651],[-9.159499262769122,38.7216614917135],[-9.159497924826775,38.721681266610716],[-9.159508597911543,38.721725581255896],[-9.159520197879342,38.72176958148373],[-9.159531122475192,38.721779285914096],[-9.159539627670224,38.72178866031416],[-9.159542845019697,38.72179813525998],[-9.159552908616046,38.72180954072756],[-9.159565602547264,38.72181352765274],[-9.159578332304442,38.72181439755977],[-9.159592528903561,38.721814921277],[-9.159609820164885,38.7218131478097],[-9.159636421836638,38.72180873424275],[-9.159764512929225,38.721797383820395],[-9.159784562008626,38.72179869376462],[-9.159802606866458,38.721799760107864],[-9.159802733462591,38.721799768002136],[-9.159802825567711,38.721799776199816],[-9.159834229541664,38.72180230139885],[-9.159878725134927,38.72180286482888],[-9.15997915386961,38.72179172146934],[-9.160121675324628,38.721773145552916],[-9.16027297639675,38.721755816351525],[-9.160596021500988,38.721716275335936],[-9.160609286701652,38.721718401510515],[-9.160622520515386,38.721723149231984],[-9.16063042217938,38.72172570995432],[-9.160671275346903,38.72178176621991],[-9.160665238924398,38.72179220536256],[-9.160645280601145,38.72184692333502],[-9.160553073352556,38.72207131779954],[-9.1605395372004,38.722108828356795],[-9.160480212149984,38.72230655845759],[-9.16034313655484,38.72282764143998],[-9.160337752965486,38.72285715335333],[-9.160332792737702,38.722872086909796],[-9.16028485383559,38.722977855080316],[-9.160278312561303,38.722983569546145],[-9.160271707735276,38.72298725781444],[-9.160257848182534,38.72299020822825],[-9.160241781149267,38.72299798823417],[-9.160222527045217,38.72301044431074],[-9.160201223204547,38.72302269322532],[-9.160183857623569,38.72302972799395],[-9.160164191288162,38.723040701400194],[-9.160146693015026,38.72305051173522],[-9.160130132338235,38.723060755200464],[-9.160095822786676,38.72309781793388],[-9.160061007967958,38.723134930141654],[-9.160027645411192,38.723167471612285],[-9.159913667555491,38.72325549873562],[-9.159860049087195,38.72329961322077],[-9.15978742583943,38.723358352374504],[-9.15968837342891,38.723434393722826],[-9.159680113532998,38.72344134833204],[-9.159670032779552,38.72345042678141],[-9.159573014572764,38.72354005192842],[-9.159563212447665,38.723548515387506],[-9.159537025019894,38.7235658334828],[-9.15952726717665,38.723575782837464],[-9.159516523037773,38.72358430862321],[-9.15950516750826,38.72359029057512],[-9.159484807979759,38.7236010537755],[-9.159475968511384,38.72360929257506],[-9.159466955526044,38.72361906422668],[-9.159466241112513,38.72363019514879],[-9.159465206041833,38.72364302235793],[-9.159464825344429,38.72366059092672],[-9.159469852605145,38.72368081428434],[-9.159510962490264,38.72380933647478],[-9.159542296983478,38.72392491031601],[-9.15959414117781,38.72407308318364],[-9.159599490383128,38.72409731217596],[-9.159599823816889,38.72410693858724],[-9.159595049754605,38.724122843316195],[-9.159593473312436,38.72413399983459],[-9.159598171977265,38.72414573171444],[-9.159639273990205,38.724196642670414],[-9.15967851744924,38.72425105597756],[-9.1596985900131,38.72428203743485],[-9.15970310918809,38.72428926698635],[-9.159702494988403,38.72429455096188],[-9.159695164948564,38.724317450215445],[-9.159721899374562,38.72439203390485],[-9.159769695687725,38.724536125715545],[-9.159805912215708,38.72462161550047],[-9.159805877878409,38.724646495357426],[-9.15978415577992,38.72470421026147],[-9.159758573650064,38.72476939955881],[-9.159758747791876,38.72478235124913],[-9.159758974805689,38.72479177141527],[-9.15977657311182,38.724812974127666],[-9.159818858077402,38.72486374849798],[-9.159855084121176,38.7249362489254],[-9.15987547767084,38.72502088700943],[-9.15989525217173,38.72509442391268],[-9.15995030148737,38.72523264179158],[-9.160002266930606,38.725334603341594],[-9.160052220297464,38.72541732388647],[-9.160164667301858,38.72557435837721],[-9.160251415683923,38.72567615786479],[-9.160396447490637,38.72582646479326],[-9.160584953820749,38.726006132604674],[-9.160722205141926,38.72612779974141],[-9.161016887161058,38.72636771299964],[-9.161128406201097,38.72644301791085],[-9.161247231856992,38.72653064407867],[-9.16137799481374,38.72662793842313],[-9.161420953883889,38.72665823151943],[-9.161434159392053,38.72666654647854],[-9.16146605080167,38.7266884517175],[-9.161486529421275,38.726708367692126],[-9.161504078302956,38.72672766091465],[-9.161511862478283,38.72674762567693],[-9.161543548813665,38.72678727806664],[-9.161577578730455,38.72683878207719],[-9.161590949709641,38.72685861653578],[-9.161599701899561,38.726876320812],[-9.161612501659272,38.726890809668355],[-9.16162490060636,38.726908616925385],[-9.161677312586043,38.7269909727782],[-9.16167848602228,38.72699901541023],[-9.161692316757284,38.72708689072092],[-9.16169257693773,38.72709379741013],[-9.16165117973761,38.72720431858737],[-9.161631566992822,38.72726713164882],[-9.161582995962423,38.72742583567591],[-9.161539223210697,38.727558338754385],[-9.161537348112368,38.72757270469929],[-9.161537893384947,38.7275866529749],[-9.16154158267385,38.72760332993455],[-9.161549966468217,38.72762740597143],[-9.161554509326663,38.72763625664045],[-9.16156355394441,38.72764468931536],[-9.161573980489228,38.72765165955723],[-9.161605519869708,38.7276762431702],[-9.161689538999328,38.72775182586513],[-9.161706875453042,38.727758708178385],[-9.161726670472598,38.727762226929215],[-9.161743489822763,38.727764330653244],[-9.161770270426162,38.72775381673842],[-9.161967150365994,38.727711294140306],[-9.162127582816586,38.72767637985228],[-9.162188566501452,38.72766214133412],[-9.162217884969033,38.72765779329881],[-9.162236841438302,38.72765737394121],[-9.162251790408309,38.72766135869762],[-9.16226412755254,38.72767084322266],[-9.162275272475833,38.72767818539494],[-9.16229395816772,38.72769253219652],[-9.162310539272223,38.72769886259694],[-9.16231939192853,38.7277091344962],[-9.162319494026644,38.727720240210765],[-9.162317817157694,38.72773078511281],[-9.162344507912984,38.72796528395709],[-9.16238588955003,38.72837062122387],[-9.162398168683614,38.72854568756453],[-9.162407413764114,38.72865046579583],[-9.162405281410413,38.728713331995884],[-9.162403754928992,38.72875194386463],[-9.162399706611115,38.728795117901456],[-9.162382080598608,38.729006551193905],[-9.162371828857172,38.729116581746304],[-9.162366748144777,38.72917914065216],[-9.162352310380344,38.729392383402796],[-9.162353464805731,38.72940469588694],[-9.162357001754929,38.72941475342817],[-9.162359697157031,38.72942546695153],[-9.162343412153579,38.72950858135813],[-9.162333701613044,38.72956185801705],[-9.162278095616863,38.72986238898222],[-9.162245826122456,38.730161588170596],[-9.162240852297671,38.730212390947095],[-9.162237419469319,38.73028640222892],[-9.162235782902169,38.73032856412754],[-9.162236826813972,38.730368396396116],[-9.16223947201476,38.7303804164932],[-9.162242458567025,38.73038818190167],[-9.16225353253265,38.73039295747501],[-9.162256725841532,38.730402306431735],[-9.162259710255858,38.730431528423665],[-9.16226853751036,38.730484020074236],[-9.162281782836232,38.7305254562349],[-9.16229855946095,38.730570950793734],[-9.162315922274963,38.73059321808882],[-9.162330150605712,38.73061263052742],[-9.162361154490897,38.73065985522378],[-9.162463428253112,38.730812238911966],[-9.162485915748482,38.73084780152615],[-9.162519083033969,38.730918310258296],[-9.162533625067613,38.73095953677824],[-9.162550230517757,38.73100510486848],[-9.162555799101247,38.73103728563624],[-9.162566749342393,38.731159839159645],[-9.162555209160308,38.731277834933834],[-9.162547567740994,38.73136305299272],[-9.162526518788674,38.73162196945617],[-9.162521656930593,38.731726151418684],[-9.162513999678874,38.731739874766156],[-9.162509831189306,38.73175069385779],[-9.162507967732038,38.731757862479576],[-9.162513574450182,38.73187349109056],[-9.162511419591782,38.73187878866168],[-9.162507990681057,38.7319210564382],[-9.162504434035935,38.731935239047125],[-9.162509494985072,38.73201130124097],[-9.162521646536383,38.732039019134646],[-9.1625341514974,38.73206812110967],[-9.162547969481706,38.73210456185991],[-9.162554981050144,38.73212031769868],[-9.162559880243805,38.73212832745247],[-9.1625817056317,38.73218259605234],[-9.162616450191608,38.732262774200855],[-9.162649873803558,38.73234385576087],[-9.162702663988512,38.73246654460419],[-9.16279822614004,38.73277095757096],[-9.16281746824617,38.73282709550635],[-9.162921390043955,38.73290746491589],[-9.162943470472065,38.73292665485523],[-9.162964619849669,38.732941078877005],[-9.162984338136173,38.732956749589746],[-9.162999342996878,38.73297333564591],[-9.16302128149546,38.73299304927429],[-9.163033738563948,38.733010000103945],[-9.163057817311412,38.73305058390294],[-9.163068700053207,38.733076412286024],[-9.163073409603438,38.73309841278688],[-9.16307802224804,38.73311687408139],[-9.163068982378462,38.733133618265065],[-9.163062719553325,38.73314754552723],[-9.163031089621779,38.733274384080985],[-9.163025915662173,38.73329125628737],[-9.16295466346725,38.733513800900596],[-9.162935521834072,38.733562224522295],[-9.162919903061441,38.733606113162914],[-9.162908923469548,38.73364232226392],[-9.16285042640366,38.73382581359237],[-9.16283158838199,38.73389615947348],[-9.162833691446677,38.733912048673176],[-9.162847868442928,38.733975815836395],[-9.162863921844954,38.73401411944031],[-9.162895184697561,38.73406802545316],[-9.162934095836233,38.73412196305833],[-9.162977950818643,38.73416221022746],[-9.1631075191966,38.734226481416414],[-9.163134419071216,38.73424249407148],[-9.163144407573254,38.734258908187385],[-9.163152829172875,38.734267130036365],[-9.163156436616468,38.73427326853378],[-9.163157362949226,38.734284898420086],[-9.163153984965598,38.73429790845399],[-9.163148393535234,38.734328133888575],[-9.163153784848353,38.734359145159544],[-9.163159098556102,38.73438795921492],[-9.163162123283938,38.734412748974606],[-9.16316657343788,38.73443269798001],[-9.163171219693014,38.73445188860036],[-9.163175456974837,38.7344730285119],[-9.163174815075847,38.734491563195455],[-9.163190461875653,38.734541553438255],[-9.163199449494849,38.7345515448218],[-9.16324882773078,38.73465831969093],[-9.163254336673866,38.734673521250976],[-9.163304207675756,38.73475778128534],[-9.163303976835453,38.73476491749],[-9.163301150247028,38.734770689407355],[-9.163166433745532,38.73488665564664],[-9.162927504753227,38.73508220629502],[-9.162733049818065,38.73522514598255],[-9.16255967360871,38.73534320908443],[-9.162183012111903,38.73557014005935],[-9.16209081154121,38.73562217124264],[-9.161926317677963,38.735701421615985],[-9.161687905157365,38.73581806598218],[-9.16165404442148,38.73584509949925],[-9.161634544544953,38.7358718893513],[-9.161622805327514,38.73589691734659],[-9.161613106434274,38.73592467473546],[-9.161618490073387,38.7359535873252],[-9.161628249881211,38.735974903817485],[-9.161647595816868,38.73600224310933],[-9.161674006382762,38.73601939538725],[-9.161702952575544,38.736034525583975],[-9.16174900847756,38.73604621713685],[-9.161766253809416,38.73604741631213],[-9.161985097664877,38.73611999069464],[-9.162065564778509,38.7361437464544],[-9.162219058422158,38.73618967498955],[-9.162270007991015,38.736204160638195],[-9.162287309722384,38.7362060798618],[-9.162293014635218,38.73620931739682],[-9.162295102632022,38.73621936068065],[-9.1623025079576,38.73623368081201],[-9.16236025503317,38.73625060163531],[-9.162449774833533,38.736274448443105],[-9.162491159589472,38.736286793428086],[-9.162513204579213,38.73629545364529],[-9.162522924273063,38.73630115992261],[-9.162619531146746,38.73639476343051],[-9.162624196211688,38.73640486504572],[-9.162624426910494,38.73641451034817],[-9.162614763968435,38.73643354796351],[-9.162539436663907,38.736580129497725],[-9.162519621885512,38.736621803131015],[-9.162516083339723,38.73665085742281],[-9.162521106312195,38.73668105225192],[-9.162529668535107,38.73670783794466],[-9.162543093603794,38.736723284983384],[-9.162560474672112,38.73673311230056],[-9.162602438974037,38.736761747213556],[-9.162627889320879,38.73677287252576],[-9.162671125492535,38.73678757916796],[-9.162759655316991,38.736815307812556],[-9.162936121869397,38.73686789664941],[-9.16330126763197,38.73698252297838],[-9.16376995948511,38.737129265345615],[-9.16421671675411,38.737266930598835],[-9.164541661306721,38.737370522345714],[-9.164850586083702,38.73746694048152],[-9.165147155006862,38.7375598459261],[-9.165526783244385,38.73767736380307],[-9.165592263839256,38.737698475285804],[-9.165705615930401,38.73773503491086],[-9.165787377168137,38.73776138889318],[-9.165900227568374,38.73779743932365],[-9.165978641408048,38.73782214734548],[-9.166083296382252,38.73785453189647],[-9.166192048478734,38.737887897966196],[-9.166259016339627,38.73790843742557]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6090 PALHAVÃ-AMOREIRAS I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.1049999999999999,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.2850244684323,-2.3116645927447315,11.292481672313272,1.6114522151690138,0.007457203880973,-0.7002123775757176,0.113019857771706,0.1118272275980654,0.113019857771706,0.9807573662682852,-12.946479751837854,0.9815387560458998,-12.901702475019697,30.23942682855012,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10230911:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609100,E-REDES,,2.6130562779737447,LINE:001089,BUS:EREDES:1106S5478000:60,BUS:JUNCTION:60:00930,"[[-9.157806815428112,38.7218701646124],[-9.15780183844063,38.72183814050238],[-9.157809821791554,38.72182712592972],[-9.157838410343315,38.721820128103246],[-9.157859230594116,38.721818278874416],[-9.157882244870347,38.721815473567396],[-9.15789816902566,38.72181137032506],[-9.157920337573549,38.72180812204521],[-9.157935988772769,38.721807444161804],[-9.15795855371257,38.72180939890832],[-9.157980973358496,38.72180682399802],[-9.157996082993808,38.721803655698444],[-9.158011202018852,38.72179792909659],[-9.158073952201578,38.72178930710224],[-9.158284474724313,38.72176582154103],[-9.15846429503787,38.721743857391495],[-9.158696920543614,38.721716582808945],[-9.158928452448766,38.72168521882199],[-9.159144197044391,38.72165708283066],[-9.159450171637255,38.72162266734345],[-9.159464655832094,38.7216264133432],[-9.15947987136425,38.7216354585098],[-9.159489133271133,38.72164468213511],[-9.159511088447285,38.72165704596282],[-9.159509483567936,38.721680660533956],[-9.15951988746539,38.72172384256127],[-9.159530831757486,38.72176541644535],[-9.159540148861183,38.72177367574542],[-9.15955019643965,38.721784766080845],[-9.159553437816774,38.721794312877535],[-9.159560392362291,38.72180219660804],[-9.159568292837225,38.72180467634242],[-9.159579100269836,38.72180540101348],[-9.1595920544162,38.721805881609974],[-9.159607876123678,38.721804265191246],[-9.15963456951019,38.72179983280254],[-9.159764337342434,38.72178834152517],[-9.159785468170206,38.72178971401714],[-9.159803651247993,38.721790797160104],[-9.159803812335113,38.721790804751016],[-9.159834905498814,38.72179330566034],[-9.159877997935777,38.72179384540179],[-9.159977393477249,38.72178281922596],[-9.160119891921141,38.72176424351422],[-9.160271261956975,38.721746913708316],[-9.160596304139059,38.72170712091508],[-9.160612888479848,38.72170977635608],[-9.160627116459112,38.72171489365354],[-9.160638460502856,38.72171855905611],[-9.160684169810635,38.721781292393125],[-9.160676069104117,38.721795316800964],[-9.16065628776398,38.72184954679557],[-9.16056408028846,38.72207392325489],[-9.160550677197302,38.72211109034548],[-9.160491439502309,38.72230849540176],[-9.160354473274198,38.72282918109075],[-9.160349047058912,38.72285892758272],[-9.16034380030622,38.72287472841063],[-9.16029492484361,38.72298254059166],[-9.160286021600635,38.72299032962341],[-9.160276701623301,38.72299551906572],[-9.160262475450471,38.7229985627844],[-9.160248486699116,38.723005333643904],[-9.160229597146827,38.72301755231066],[-9.160207312553059,38.7230303683406],[-9.160189855509815,38.72303743994616],[-9.160170873581567,38.72304802900338],[-9.16015360344377,38.72305771122273],[-9.160138501753453,38.723067059086574],[-9.160105097775844,38.72310312299602],[-9.16007012458096,38.723140416756074],[-9.160036195170369,38.7231735217004],[-9.15992187601381,38.723261804052946],[-9.159868348491162,38.723305845679384],[-9.159795589084368,38.72336471214515],[-9.15969660462497,38.723440680840184],[-9.159688662909344,38.72344737142522],[-9.159678763918135,38.723456295144054],[-9.15958165476891,38.72354599316038],[-9.159571216540007,38.72355500268247],[-9.159545393669486,38.72357208337075],[-9.159535953362608,38.72358172366838],[-9.159523889992835,38.72359126992995],[-9.159511598912138,38.72359776454649],[-9.159492563002319,38.72360781350008],[-9.159485039926912,38.72361483367885],[-9.159478268820324,38.723622171525925],[-9.159477724192085,38.723630706707034],[-9.159476687058573,38.723643389809546],[-9.159476335834166,38.72365980512004],[-9.159481070385487,38.72367886003629],[-9.15952215626227,38.723807310371406],[-9.159553466229017,38.72392277633159],[-9.159605382010337,38.724071128720766],[-9.15961095340269,38.724096418679544],[-9.159611358900406,38.724107864033634],[-9.159606409659595,38.72412438283441],[-9.15960516628551,38.72413310431646],[-9.159608696130862,38.72414190993044],[-9.159649142678095,38.7241920159449],[-9.159688644506192,38.72424680530422],[-9.159708881393037,38.724278019517406],[-9.15971483655653,38.724287560452225],[-9.15971387740119,38.72429605424023],[-9.159707053009987,38.72431732764238],[-9.159732996604104,38.7243896843492],[-9.15978072111299,38.724533578615194],[-9.159817413301376,38.724620163164815],[-9.159817372483506,38.72464779946682],[-9.159795163095646,38.72470681578289],[-9.15977009126911,38.724770703470284],[-9.159770244757496,38.72478221409363],[-9.159770411339714,38.72478902252816],[-9.159786207793605,38.72480806119926],[-9.159829124730638,38.724859604678244],[-9.159866179364109,38.724933755249566],[-9.159886744478552,38.72501913046229],[-9.159906396526422,38.725092145988185],[-9.159961136337104,38.7252296279448],[-9.160012817329116,38.72533099747757],[-9.160062441283227,38.7254131984637],[-9.16017448886048,38.725569641944325],[-9.160260793107694,38.725670940896144],[-9.16040547482636,38.72582089058218],[-9.160593701343437,38.72600029060831],[-9.160730649851086,38.72612169016685],[-9.161024796513743,38.726361157728626],[-9.161136106523792,38.72643632034864],[-9.161255141464492,38.726524106805655],[-9.161385811403022,38.72662132989842],[-9.161428398922776,38.72665137404689],[-9.161441557922139,38.7266596533837],[-9.16147437846429,38.72668219899617],[-9.161495696563772,38.72670291827494],[-9.161514530636373,38.72672362340489],[-9.16152241067623,38.72674385755582],[-9.161553535033708,38.72678281228599],[-9.1615877760546,38.72683460268309],[-9.16160142944997,38.726854885042],[-9.161609921188573,38.726872069160045],[-9.161622300043984,38.72688607530302],[-9.161634581686352,38.7269037214523],[-9.161688239606203,38.726987957959025],[-9.16170261777716,38.727078719947976],[-9.161703731127316,38.72708578125899],[-9.161704138754263,38.72709494760643],[-9.161662275605439,38.72720665291533],[-9.161642751748563,38.72726924900812],[-9.161594158521918,38.727428007282064],[-9.161550584474913,38.727559932114644],[-9.161548875238962,38.72757303550647],[-9.161549356674104,38.72758574126829],[-9.161552824000202,38.727601375278674],[-9.161560872663845,38.72762453547224],[-9.161564492300293,38.72763155668476],[-9.161571742180293,38.7276383297225],[-9.161581773915058,38.72764503320858],[-9.161613731877274,38.727669937411775],[-9.161696725735627,38.72774459232504],[-9.161710800621684,38.727750170225974],[-9.16172884329365,38.72775338013845],[-9.161741653593236,38.727754978725535],[-9.161766124285045,38.72774536793277],[-9.161964081905715,38.72770261965502],[-9.162124399618042,38.72766772439841],[-9.162185841660627,38.72765337374715],[-9.162216652008873,38.72764881438721],[-9.162238574424658,38.727648332847636],[-9.162257978937587,38.72765348536316],[-9.16227187440619,38.72766418120775],[-9.162282996074484,38.72767150556877],[-9.16230068155377,38.72768506850241],[-9.162318349676028,38.7276918216911],[-9.162330874295497,38.72770634892271],[-9.162331001030456,38.72772076928965],[-9.16232938771473,38.727730935303924],[-9.162355973321496,38.72796451627726],[-9.162397357352685,38.72837001565892],[-9.162409637290768,38.72854513603794],[-9.162418933558172,38.728650274128704],[-9.16241678469074,38.72871359086435],[-9.162415238326027,38.7287524190957],[-9.162411169089978,38.728795737442084],[-9.162393543111186,38.729007170735805],[-9.162383291387288,38.729117201288936],[-9.162378232386782,38.72917966992582],[-9.162363831847117,38.729392299819374],[-9.16236485032242,38.729403154239385],[-9.1623681957939,38.72941269101663],[-9.162371378050793,38.7294252738679],[-9.16235479285697,38.72950990423278],[-9.162345081806988,38.72956314486592],[-9.162289518226654,38.72986342324394],[-9.162257290372192,38.73016231580303],[-9.162252336445778,38.73021290221746],[-9.162248923519574,38.730286697137],[-9.162247283335052,38.73032860684943],[-9.162248314309853,38.73036753845252],[-9.162250688945333,38.73037833587507],[-9.162252122464988,38.73038206146967],[-9.162263381698581,38.730386925486435],[-9.162268111518392,38.73040076479164],[-9.162271150473632,38.73043058081674],[-9.162279852138544,38.73048233493472],[-9.16229288092095,38.73052310642676],[-9.162309178717486,38.7305672900684],[-9.162325815170595,38.730588626956454],[-9.16234025461666,38.73060832578161],[-9.162371352565035,38.73065569377048],[-9.162473673372046,38.73080814909723],[-9.162496490336641,38.730844231255645],[-9.162530037233743,38.73091554733809],[-9.162544698918733,38.730957097081905],[-9.162561519893135,38.731003257783925],[-9.162567239928816,38.73103637402575],[-9.162578272646089,38.73115986363098],[-9.162566672555364,38.73127849048009],[-9.162559030372776,38.73136365449963],[-9.162538002387272,38.7316224266553],[-9.162533071344942,38.73172819459974],[-9.16252480844953,38.731742986209085],[-9.162520994968848,38.73175290139081],[-9.162519501489879,38.73175860748738],[-9.162525116513127,38.731874812523095],[-9.162522805854023,38.73188047178022],[-9.162519415434875,38.73192221676565],[-9.162515989265858,38.73193587577223],[-9.162520901318366,38.73200957923739],[-9.162532529842826,38.73203611271446],[-9.162545106389109,38.732065394212796],[-9.162558923860479,38.73210179893506],[-9.16256562662557,38.73211687290475],[-9.162570596624812,38.732125008142646],[-9.162592636505696,38.732179797300475],[-9.162627357561023,38.73225993962187],[-9.162660804440197,38.73234103898911],[-9.162713714031653,38.73246403303902],[-9.162809372101767,38.73276871538414],[-9.162827894501216,38.73282278787562],[-9.162929357680422,38.73290092702176],[-9.162951543151955,38.73292022412623],[-9.16297250647621,38.73293450566359],[-9.162993178802866,38.73295094262659],[-9.16300839401049,38.732967761028036],[-9.163030682136942,38.73298779584996],[-9.163043959926458,38.733005838386624],[-9.16306853380521,38.73304726454642],[-9.163079893084758,38.73307424172026],[-9.16308472565848,38.73309679961794],[-9.163089973554802,38.73311784954941],[-9.163079701465813,38.73313687457081],[-9.16307383990378,38.73314991552922],[-9.163042318501981,38.73327630273869],[-9.163037056699709,38.73329346396992],[-9.162965771854408,38.73351613498687],[-9.162946552585831,38.733564757466695],[-9.16293104466322,38.733608356881426],[-9.162920086520039,38.7336444577007],[-9.162861633663521,38.73382782253545],[-9.1628432105926,38.73389663343332],[-9.162845082069277,38.733910813196246],[-9.162859061362362,38.73397362727678],[-9.16287466200713,38.734010835923655],[-9.162905453249918,38.734063935393834],[-9.1629435666605,38.73411678108428],[-9.162985580193832,38.73415533301902],[-9.163114082885862,38.73421907313706],[-9.163143604332975,38.734236648025174],[-9.16315420555409,38.73425408362062],[-9.163162673927596,38.73426235910282],[-9.163167789780513,38.73427102448358],[-9.163168941560567,38.73428553487212],[-9.163165323557843,38.7342994478034],[-9.163160009598098,38.73432817549698],[-9.163165175276447,38.73435789163734],[-9.163170514578038,38.73438688562201],[-9.163173537495798,38.73441154928834],[-9.163177889700506,38.73443108479956],[-9.16318255999314,38.734450347269586],[-9.163186971999007,38.73447244046412],[-9.163186347659074,38.73449059666566],[-9.16320110259317,38.734537748317585],[-9.163209739541054,38.734547346452686],[-9.163259782468973,38.7346555566966],[-9.163265147983076,38.73467038119504],[-9.163315773077969,38.734755895658694],[-9.163315433864646,38.7347666899814],[-9.163311109943095,38.73477550173195],[-9.163174848490232,38.73489279675458],[-9.162935601152913,38.73508860244691],[-9.162740759390747,38.735231833809486],[-9.162566950354027,38.73535018898959],[-9.162189878238989,38.73557735781071],[-9.162097198580495,38.7356296634568],[-9.161932385058726,38.735709078797036],[-9.161695160163667,38.735825136210714],[-9.161663300523326,38.73585056672437],[-9.16164501902044,38.73587570642386],[-9.161633770506308,38.73589966717711],[-9.161624822256533,38.735925238067665],[-9.161629706338879,38.73595139867662],[-9.16163875393965,38.73597117210511],[-9.161656597436297,38.73599639879826],[-9.161680894949367,38.73601216448168],[-9.161708010280417,38.7360263379715],[-9.1617513189977,38.73603733311187],[-9.161769070813323,38.73603856385399],[-9.16198937080279,38.73611162983086],[-9.162069653142998,38.73613533317005],[-9.162223077257389,38.73618122628189],[-9.162272802975293,38.736195380424874],[-9.162291740194899,38.736197465381856],[-9.162303614005731,38.73620421560102],[-9.162306246295856,38.73621692038935],[-9.162311262216175,38.73622663158894],[-9.162364112346667,38.73624211831622],[-9.162453678134849,38.73626596471554],[-9.162495802209444,38.73627853738089],[-9.162519281400076,38.73628776144574],[-9.162530972811837,38.736294621343696],[-9.162629679353842,38.73639027811431],[-9.162635650012886,38.73640319665677],[-9.162635974370417,38.736416155997794],[-9.162625438830489,38.73643689477477],[-9.162550156247022,38.7365833858434],[-9.162530921829541,38.73662382930087],[-9.162527650933487,38.736650701348445],[-9.162532421908448,38.73667936707634],[-9.162540333383697,38.73670408671762],[-9.162551466501014,38.736716905682464],[-9.162567641790442,38.736726059042404],[-9.162609094937437,38.73675433815036],[-9.162632994521138,38.73676479254897],[-9.16267556035656,38.73677927090029],[-9.16276383589027,38.73680691170715],[-9.162940302424797,38.736859500538],[-9.163305540664483,38.73697416206913],[-9.163774209212738,38.73712088660987],[-9.164220989695323,38.73725856965775],[-9.164545957214646,38.737362161190084],[-9.164854858961872,38.737458579518375],[-9.165151404596823,38.737551467142765],[-9.165531009797276,38.73766898521006],[-9.165599367536789,38.73769102606256],[-9.165734257509166,38.73773452027692],[-9.165857916428811,38.73777439350239],[-9.165950136763646,38.73780345623952],[-9.166079574931054,38.73784371045839],[-9.166174060074585,38.73787269892583],[-9.166228667240379,38.73788945645128],[-9.166252453099892,38.73789674937901],[-9.166263208190712,38.73790005010614]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6090 PALHAVÃ-AMOREIRAS I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.1049999999999999,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.274975531531329,-2.310238673483605,11.282426095021384,1.6093837217902685,0.0074505634900567,-0.7008549516933364,0.112920462939621,0.1117267719327851,0.112920462939621,0.9807573662682852,-12.946479751837854,0.9815387560458998,-12.901702475019697,30.2128328935441,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12401345:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5613800,E-REDES,,2.6853600056871825,LINE:001090,BUS:JUNCTION:60:01359,BUS:EREDES:1107S5221400:60,"[[-9.191178196649469,38.82146546973056],[-9.191083004178433,38.82265624227853],[-9.19079996238115,38.82646291374389],[-9.188457726828519,38.82936522125056],[-9.186749343722386,38.830174599404614],[-9.181675645278478,38.83257753102071],[-9.178952981280467,38.83386963926854],[-9.176735203503979,38.83491230403219],[-9.17414629071945,38.83613418627252],[-9.172654497733358,38.83630836021064],[-9.171020307592263,38.83574903909403],[-9.170931768366133,38.83569135848562],[-9.170914721636697,38.83567934987744]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6138 QUINTA DA CALDEIRA-LOURES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.713754208122063,0.7058196115892948,15.735044369036148,-0.6604784089432979,0.0212901609140843,0.0453412026459969,0.1554894586069171,0.1555008247396254,0.1555008247396254,0.97343015080891,-13.40406158638829,0.9745534257797632,-13.139395969818596,22.313219219346458,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
