source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:39804949:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.1857075394427168,LINE:001091,BUS:JUNCTION:60:01360,BUS:JUNCTION:60:01361,"[[-9.10918503131441,38.88311013616785],[-9.109291689481115,38.88266924217865],[-9.108422046714077,38.881652536324076]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.644393587656712,1.9713325092015204,-9.643614094251625,-1.971324291864748,0.0007794934050888,8.217336772364803e-06,0.095939530664345,0.0959432068637652,0.0959432068637652,0.9873099091106388,-11.55766740344738,0.9871953193785572,-11.567545848679384,29.902822771938663,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:39804949:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,1.3372009677034458,LINE:001092,BUS:JUNCTION:60:01362,BUS:EREDES:1107S5819500:60,"[[-9.105428685579831,38.87843887401478],[-9.105026030864336,38.878078633610095],[-9.104344784036625,38.87645909553469],[-9.103621538598674,38.87473935057034],[-9.101965710542439,38.87080256303763],[-9.1011279091417,38.86881024497339],[-9.100920198590195,38.86788385994716],[-9.100734102523814,38.867041020872975]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.492522722888063,1.9409615832310256,-9.48707975477712,-1.9412947937754716,0.0054429681109464,-0.0003332105444462,0.0944654649630488,0.094491933751438,0.094491933751438,0.986940042784636,-11.58955495970475,0.986127348201545,-11.659645772667512,29.450501402972723,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:40517755:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600200,E-REDES,,2.1638181004597277,LINE:001093,BUS:JUNCTION:60:00393,BUS:EREDES:1107S5167800:60,"[[-9.099822214679829,38.82294744668872],[-9.099852072992846,38.8229245358332],[-9.098620199425017,38.82440277834402],[-9.097097274053946,38.82623051620033],[-9.095451645943198,38.82820454058956],[-9.094916400351103,38.82884525919182],[-9.093495509504,38.83055023403363],[-9.092450285997138,38.83176397523556],[-9.0915936090844,38.83347067915751],[-9.09072272964555,38.834602803167684],[-9.090203000777972,38.83478434111127],[-9.089558685043137,38.83598143359371],[-9.087939619137755,38.838345615763124],[-9.086416617922833,38.8384347319323],[-9.08647917820008,38.838357069718725],[-9.086488124022091,38.83834046749243]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.309497392845752,-6.258027617389097,4.313390039954409,6.249240813369802,0.0038926471086568,-0.0087868040192953,0.0741577804810424,0.0739817737468537,0.0741577804810424,0.9859383759560222,-12.547586526951374,0.9876304392323676,-12.51551694314332,10.641093482715226,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40865706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614500,E-REDES,,1.6251553239045629,LINE:001094,BUS:JUNCTION:60:01365,BUS:JUNCTION:60:01366,"[[-9.134630895362552,38.886823142726946],[-9.132295079110941,38.88725582395165],[-9.12943355064661,38.88778591105067],[-9.120367594059958,38.88946468159395],[-9.118763440171152,38.88976163496882],[-9.116322413721576,38.890036963275115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.05873239281145,1.7529589308007212,-34.000290919377385,-1.5723089630525915,0.0584414734340654,0.1806499677481297,0.3311593224109489,0.3311671832333394,0.3311671832333394,0.9909553477805638,-10.950419970602152,0.9889796061225014,-11.276896855829229,47.52004351174335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40865706:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614500,E-REDES,,0.1920153639057491,LINE:001095,BUS:JUNCTION:60:01360,BUS:JUNCTION:60:01361,"[[-9.109195143572231,38.883116793190055],[-9.109303878740997,38.88266730255663],[-9.108400082606108,38.88161065605082]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.327569243155647,1.9065100801776669,-9.326815356594508,-1.9066279713455585,0.0007538865611387,-0.0001178911678918,0.0927877344280443,0.0927915354948758,0.0927915354948758,0.9873099091106388,-11.55766740344738,0.9871953193785572,-11.567545848679384,28.9205346719264,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:40865706:3:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614500,E-REDES,,1.3397459517053962,LINE:001097,BUS:JUNCTION:60:01362,BUS:EREDES:1107S5819500:60,"[[-9.10545764348115,38.87845109096717],[-9.105036247829988,38.87807408065732],[-9.104355739009723,38.87645628396882],[-9.103632493339076,38.87473653907453],[-9.101976664750234,38.87079975170222],[-9.101139124859445,38.86880804406382],[-9.100931538184842,38.86788230657844],[-9.100845694054088,38.86702591664932]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.474490708357797,1.937248760058224,-9.46905807971971,-1.9376328328020127,0.0054326286380845,-0.0003840727437887,0.0942859678526919,0.0943124870167896,0.0943124870167896,0.986940042784636,-11.58955495970475,0.986127348201545,-11.659645772667512,29.394572858591133,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:13071609:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5657300,E-REDES,,1.376510229727656,LINE:001098,BUS:JUNCTION:60:01367,BUS:EREDES:1114S5192200:60,"[[-9.065009507965827,38.85570731015198],[-9.065033744991128,38.855729248250185],[-9.06505987276388,38.85574600983909],[-9.065080328103816,38.85574391868944],[-9.065096194242672,38.85573269442071],[-9.065114858363742,38.855715196465304],[-9.065145476816886,38.85569302705025],[-9.065153818745056,38.855680800018916],[-9.065308475013563,38.85557417390863],[-9.065344223466685,38.85555228770012],[-9.06540437847027,38.855503642722546],[-9.065457282925532,38.85545642486017],[-9.06546913640107,38.855441404372485],[-9.065476363394056,38.855429375394905],[-9.065484779923533,38.85541493185814],[-9.06549453039287,38.855400306507484],[-9.065789532490625,38.8551694495855],[-9.065832799862138,38.85514026992525],[-9.065890749813663,38.8550965965518],[-9.065920926897258,38.85507507000856],[-9.065931006353981,38.855070629656005],[-9.065942783255256,38.855068256491556],[-9.065952776174363,38.85506952768787],[-9.065966770066566,38.85507635162209],[-9.065989309061367,38.8550944117997],[-9.066024095111302,38.855122255383215],[-9.066037738588319,38.855133991288945],[-9.066041378747096,38.85514630265938],[-9.066051661007299,38.85516175860087],[-9.06633114256043,38.855400756098994],[-9.066442975925781,38.85549467555159],[-9.066487376983423,38.855531846021854],[-9.06653075581956,38.855560449364525],[-9.066558849786134,38.85558658085958],[-9.066598028839103,38.855624360577906],[-9.066694208744723,38.855702569643874],[-9.06688784109968,38.855866381638],[-9.067124411587056,38.85606197965468],[-9.067219755870186,38.85614841896544],[-9.067264675896826,38.85618205397157],[-9.067309246098564,38.85619338879555],[-9.067338318439532,38.856194804245625],[-9.067344799514595,38.85619531979548],[-9.067347801736389,38.85619761070738],[-9.067519698163254,38.856357010897625],[-9.06752660874236,38.85636744042896],[-9.067522118930883,38.856391400758284],[-9.067516346261051,38.85641504709306],[-9.067520205909778,38.856440561883964],[-9.067657943282581,38.85658306702451],[-9.067905085199087,38.8568315887534],[-9.068118319969,38.85697173148958],[-9.068137548049151,38.856981449679104],[-9.068172292954126,38.85699372770156],[-9.068194402153903,38.856992109155016],[-9.068215387914487,38.85698740098019],[-9.068612870068085,38.85676169609541],[-9.069709765480038,38.85612230839714],[-9.069801146142835,38.856130428805734],[-9.06993872666365,38.856053839211846],[-9.070317248972101,38.85581596741075],[-9.070331964717301,38.855803175341194],[-9.070370718408853,38.855776903735794],[-9.07038111420558,38.85576762334419],[-9.070570133210081,38.85564394179106],[-9.070947232226779,38.855391027594784],[-9.071205831826317,38.855224593421084],[-9.071223044900666,38.8552142582521],[-9.071233457294182,38.855208004224764],[-9.0712572618564,38.855196075703915],[-9.071279327115413,38.8551876651535],[-9.07130430775848,38.8551810687019],[-9.071323246445493,38.85517755644628],[-9.07135137958353,38.85517415935862],[-9.071438525896792,38.85516436030038],[-9.071513042251743,38.85517438059928],[-9.071714067247111,38.855199866494964],[-9.07172595903277,38.85520448176707],[-9.07174263008069,38.85519935731263],[-9.071754056342451,38.85519136560617],[-9.071765410378568,38.85519188671838],[-9.071784918444392,38.85518874812569],[-9.071816824717677,38.855185815969776],[-9.071836813994056,38.855187726791144],[-9.07185207761783,38.8551894504665],[-9.071876522109479,38.855194631220606],[-9.071903387402092,38.85520255782883],[-9.07193832332146,38.85521798587807],[-9.071978877028085,38.855246231616526],[-9.07197933041171,38.85524654323367],[-9.072419217165159,38.85557234718738],[-9.072454187905882,38.85560875363645],[-9.072478806080216,38.85564982838339],[-9.072491984715418,38.85568214977373],[-9.072495689132085,38.85574121016633],[-9.072480732105799,38.85579510639601],[-9.07245987559344,38.85585328375385],[-9.072440056995708,38.85586871140731],[-9.072388769983771,38.85589234633935],[-9.072304789051381,38.85595795908364],[-9.072278568344473,38.85599111130685],[-9.072263958847817,38.85600320016676],[-9.072246886856242,38.85600938182122],[-9.072229342315406,38.8560190442355],[-9.07220922468835,38.856038014268044],[-9.07218839492359,38.856065889599186],[-9.072167236761876,38.85609682116766],[-9.072149697220183,38.85613484864478],[-9.072138110285529,38.85616563105794],[-9.072125114404681,38.85621276470886],[-9.072121485212376,38.85624596914208],[-9.072103943522883,38.85636166966164],[-9.072100918882564,38.85637430474213],[-9.072085287273254,38.856509077099545],[-9.072084396232528,38.856522766907325],[-9.072088661604097,38.8565404776407],[-9.072091440948666,38.85656519028398],[-9.072050840392944,38.85701095491051],[-9.072049782316038,38.85702945615083],[-9.072051751064825,38.8570538510454],[-9.072053310897983,38.85707256540162],[-9.072057583416177,38.85709081653625],[-9.072065514148127,38.857117415329895],[-9.072081929234376,38.85715229589085],[-9.072103120500852,38.857185066221795],[-9.072131314389493,38.85722207680137],[-9.072163190607915,38.857271010875024],[-9.07224559160916,38.857360784028046],[-9.072262832245638,38.85737524656304],[-9.072323531622795,38.85743285698271],[-9.072389850903738,38.85750429388432],[-9.072441674889522,38.857551914191454],[-9.072493483889662,38.85759489565301],[-9.072517493590382,38.85761334804688],[-9.072544866167982,38.85763434052076],[-9.07256681088557,38.85765170160148],[-9.072604367230028,38.85767791751077],[-9.072677777913245,38.85772532772917],[-9.072745340293563,38.85776779479332],[-9.072816475836632,38.85780864767091],[-9.07290380398093,38.857857846184984],[-9.072920370462013,38.85786397296626],[-9.072930683098797,38.85786848374109],[-9.072939790381346,38.85787681446945],[-9.07294720398924,38.85788425808447],[-9.073034580173514,38.85793359122684],[-9.07310639330009,38.857973384567075],[-9.073130985275393,38.85798355410317],[-9.073251523343695,38.85805254463488],[-9.073421754373541,38.85813763629135],[-9.073570516916577,38.858210028935446],[-9.073592723003008,38.858219226776924],[-9.073701625124656,38.85825932406971],[-9.073776344767763,38.858289716576394],[-9.073991262958645,38.85837727524265],[-9.074345073026725,38.85852417167293],[-9.074372067605072,38.8585426446201],[-9.074400598473574,38.8585692750989],[-9.07441330553709,38.85858497193017],[-9.074433837783667,38.858612216445515],[-9.07444467365478,38.858634521982886],[-9.074458859022899,38.85867230264574],[-9.074467825848153,38.858696145564835],[-9.074473783660274,38.85872069736017],[-9.0745911338261,38.85911418588353],[-9.074589658457139,38.85911674696303],[-9.074582449153842,38.85911868777892]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.866953709795709e-12,5.328698879203739e-12,5.413525045798105e-07,-0.2782768293339279,5.413543715335202e-07,-0.2782768293285992,5.51232740195018e-14,0.0027167659967935,0.0027167659967935,0.9856347486313568,-12.183314902348886,0.9856277802057234,-12.183091978871994,0.4331509377710149,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40517814:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,0.5965517537132813,LINE:001101,BUS:JUNCTION:60:01370,BUS:EREDES:1114S5192200:60,"[[-9.07967794435913,38.856206334220715],[-9.078486410030068,38.85692526998279],[-9.076402113311994,38.858162598813614],[-9.074423767560468,38.85837572074771],[-9.074621202978104,38.85879850408557],[-9.07445990195811,38.85881843438361],[-9.07443737153562,38.85882221034781]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.60597948187098,4.0605649265523365,11.608798453680237,-4.057081952423987,0.0028189718092566,0.0034829741283495,0.1200370777766251,0.1200565096276743,0.1200565096276743,0.9856661835614572,-12.22926974891533,0.9856277802057234,-12.183091978871994,17.22722192964189,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40865706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614500,E-REDES,,1.3926851280554016,LINE:001102,BUS:JUNCTION:60:01366,BUS:JUNCTION:60:01360,"[[-9.116322413721576,38.890036963275115],[-9.11420468827413,38.89027578283225],[-9.110389392176694,38.89070597600367],[-9.109868655792981,38.88938736946778],[-9.108510567614296,38.8859465734696],[-9.109195143572231,38.883116793190055]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.00029091921857,1.57230896311722,-33.95020711424597,-1.4174407599496888,0.0500838049726013,0.1548682031675312,0.3311671832318248,0.3311732397732633,0.3311732397732633,0.9889796061225014,-11.276896855829229,0.9873099091106388,-11.55766740344738,47.52091258046539,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40865706:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614500,E-REDES,,0.400970577033466,LINE:001104,BUS:JUNCTION:60:01361,BUS:JUNCTION:60:01362,"[[-9.108184059437963,38.88135809317413],[-9.107791056597517,38.88089860929241],[-9.106480241107635,38.879365955757],[-9.10545764348115,38.87845109096717]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.948825057960246,2.033956716253642,-9.947033565495722,-2.0336742850655285,0.0017914924645232,0.0002824311881135,0.0989801879432735,0.0989881252812378,0.0989881252812378,0.9871953193785572,-11.567545848679384,0.986940042784636,-11.58955495970475,30.851838953167487,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:40865733:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.2515753088638546,LINE:001105,BUS:JUNCTION:60:01371,BUS:JUNCTION:60:01372,"[[-9.027659347373087,38.91364976433115],[-9.026287402416052,38.91470120561935],[-9.025961978204247,38.91542214515382]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.9963839438369264,1.5053822392329017,-0.9963582220855712,-1.5078314978680585,2.5721751355289868e-05,-0.0024492586351565,0.0176478257677051,0.0176685052103245,0.0176685052103245,0.984319766888334,-12.125399249916384,0.9842725807967584,-12.126237545671833,2.5352999297351873,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40865754:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.1963487457189633,LINE:001106,BUS:JUNCTION:60:01373,BUS:JUNCTION:60:01374,"[[-9.043348797663176,38.89716416483967],[-9.041847859960557,38.89848837645571]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.6027417240875277,1.0636959680959537,-2.602674127399141,-1.065513261825405,6.75966883867396e-05,-0.0018172937294516,0.0274729438044833,0.0274802732278001,0.0274802732278001,0.984812297065396,-12.10095148770632,0.984768638057757,-12.103523486020007,8.564835040610932,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:40865776:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,1.6470943665589233,LINE:001107,BUS:JUNCTION:60:00781,BUS:JUNCTION:60:01375,"[[-9.059823812824153,38.88361109874444],[-9.058203912658003,38.88497673094086],[-9.05622141379871,38.88607875834359],[-9.053936810210018,38.887040575541135],[-9.05292832830636,38.88798722240762],[-9.049945750834398,38.89019907744485],[-9.04856137633284,38.89166580605426],[-9.046444904796507,38.89390467926064]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.6034617011431465,1.0442633317587475,-2.6028967599635116,-1.0595232719858578,0.0005649411796349,-0.0152599402271103,0.0273952962573437,0.027456158660307,0.027456158660307,0.985276355085814,-12.073425432335164,0.984912373221336,-12.095044509748496,8.557319202215066,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:17951756:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5619800,E-REDES,,5.519177847282625,LINE:001108,BUS:JUNCTION:60:01376,BUS:EREDES:1113S5527000:60,"[[-9.330547146887668,39.047628737067434],[-9.330519336538863,39.051654551434154],[-9.330502087513983,39.05415307474871],[-9.330479875855922,39.05736831471025],[-9.33045779338231,39.06056581648683],[-9.330435900061149,39.063736833510895],[-9.330415191495836,39.06673534014941],[-9.33190101316095,39.068645131142155],[-9.3336086200738,39.0708398186185],[-9.335322323217925,39.073042180954324],[-9.337485570621126,39.07582204593703],[-9.339586063271106,39.078521013050725],[-9.341211465654963,39.08060934868602],[-9.341745548485813,39.08313907626373],[-9.3424107091443,39.08628937321842],[-9.34310504719583,39.08957748569589],[-9.34374209871384,39.09259409105914],[-9.34404766285593,39.09460091823608],[-9.343850416767909,39.09461317470617]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.713954305702282,4.205284782426876,-8.697593905434331,-4.2050543002164895,0.0163604002679509,0.0002304822103864,0.0949619268700136,0.0951971029114361,0.0951971029114361,0.9804307806706376,-12.245862992701886,0.9765094918674516,-12.498313118964878,13.66008077363125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36423293:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5617900,E-REDES,,4.348073726527209,LINE:001109,BUS:EREDES:1113S5900500:60,BUS:JUNCTION:60:01379,"[[-9.268565548704789,39.07448825284831],[-9.272002224181428,39.07495085907762],[-9.276626300462723,39.07557864565407],[-9.280852637028723,39.07615130762333],[-9.283588762927273,39.07652424192027],[-9.28702331921764,39.077217693806546],[-9.289527155500409,39.07770748774002],[-9.292369321095258,39.07828290470278],[-9.295914769129324,39.078997633420364],[-9.300500858291473,39.07991057519581],[-9.304433156680552,39.08067348711222],[-9.31087362494286,39.08196528618411],[-9.313709692513187,39.0825025202006],[-9.315609560026099,39.08286657653227],[-9.317625896493064,39.083246017142976]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6179 TORRES VEDRAS SUL-CASALINHOS DE ALFAIATA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.74849051324761,2.191828778677458,-21.683206006574427,-2.015061073661669,0.0652845066731835,0.1767677050157892,0.2139647065046914,0.2140058849022213,0.2140058849022213,0.9830361430575244,-11.548039019586438,0.9791589692347556,-12.107389828821448,48.46147755937984,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:41791732:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610500,E-REDES,,0.1112892860261397,LINE:001111,BUS:JUNCTION:60:01380,BUS:JUNCTION:60:00363,"[[-9.321995813983571,38.733622559481404],[-9.321109540241862,38.732898870375195]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.608575030161427,2.325425742095151,-13.607528894869446,-2.331208113673589,0.0010461352919826,-0.0057823715784377,0.1370605674986954,0.1370734785640755,0.1370734785640755,0.9692550936352988,-14.17518725375137,0.9691598698248026,-14.182344417289231,45.66832535867917,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:51408024:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5601500,E-REDES,,0.868622893578076,LINE:001112,BUS:JUNCTION:60:01381,BUS:JUNCTION:60:01382,"[[-9.236958244970543,38.777476743817346],[-9.2369601002201,38.77746349399095],[-9.23695969320752,38.777457255521995],[-9.236958425845206,38.77745268260427],[-9.236950110286486,38.777449230260224],[-9.236939886044631,38.77744885858123],[-9.236933735426934,38.777449979670635],[-9.236795870382785,38.77749796153951],[-9.236716098623406,38.7775171547547],[-9.236423600270136,38.77761303316354],[-9.23620317242504,38.77768807036386],[-9.235473393112395,38.77793177889817],[-9.235352842822927,38.77797440706937],[-9.23517333833898,38.7780169343793],[-9.234956048316311,38.77806576329176],[-9.234879474779452,38.77809692328103],[-9.234864717749756,38.778104845251924],[-9.234845695312728,38.77811525758274],[-9.234832037944456,38.77812135862359],[-9.234818594074614,38.778128619637315],[-9.234794708040326,38.77813257433831],[-9.234779134576048,38.77813680185185],[-9.234766359521174,38.77813369771738],[-9.234756808149733,38.77812995062413],[-9.234742191610916,38.778117865204216],[-9.234694774693999,38.77807339157943],[-9.234675620794336,38.77805510666683],[-9.234644053477156,38.77800191709103],[-9.234547754079598,38.77783499510742],[-9.234103785362583,38.77708458487721],[-9.234036641616086,38.77699722238558],[-9.233937250079855,38.77689685073752],[-9.23383796715438,38.77681622280918],[-9.233715486704229,38.77676928613506],[-9.233630210491189,38.77675233631007],[-9.233534275319311,38.776752367334524],[-9.233340319183148,38.77677915658278],[-9.231666074905727,38.777040453339225],[-9.231105205994862,38.7771225588921],[-9.230975088602783,38.77714623935458],[-9.230301593981752,38.777243200437624],[-9.229935408086027,38.7772956629093],[-9.229812735400278,38.77731335405432],[-9.229734322771264,38.777323738240604],[-9.229724825555438,38.777324998495004],[-9.229666538793445,38.77732485267225],[-9.229645152298362,38.777349977904166],[-9.22960773533512,38.77746059253956],[-9.229505838555644,38.777772053780275],[-9.22947669628719,38.777841479564906],[-9.22937449143057,38.7779482980924],[-9.229243465254013,38.778032931135115],[-9.229191261020038,38.77805277002683],[-9.229139242089722,38.77808169590388],[-9.22905543010845,38.77814904087689],[-9.229037265134382,38.77818166615906],[-9.229013033016262,38.77825315350615]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.464030987242833,3.331597701354263,-18.457757439446485,-3.4942789571537283,0.0062735477963471,-0.1626812557994652,0.1839294580891513,0.1842397647509145,0.1842397647509145,0.9815682227528454,-12.55276782458848,0.9811374196909688,-12.58349894906226,29.37449414883604,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:52139292:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5601500,E-REDES,,1.6362021420549784,LINE:001113,BUS:JUNCTION:60:01382,BUS:EREDES:1115S5528500:60,"[[-9.229013033016262,38.77825315350615],[-9.229013621559865,38.778302059679774],[-9.22903562226449,38.778371023018245],[-9.229035241163489,38.7783889518801],[-9.229032107008706,38.778397691743],[-9.229026934672525,38.778401838816805],[-9.22901779177211,38.77840295156366],[-9.229003080277218,38.77838311070111],[-9.228988698458485,38.77834123395581],[-9.228982014389647,38.77828954761112],[-9.229021328543192,38.77818775189946],[-9.229045731474558,38.77814392553093],[-9.229131726059228,38.778074830588956],[-9.229185364999717,38.778044988729675],[-9.229237203254522,38.77802529740143],[-9.229366110069323,38.77794203542919],[-9.22946634414434,38.77783727116193],[-9.229494798202523,38.777769491244094],[-9.229596606848899,38.777458283055886],[-9.229634507976984,38.77734622264518],[-9.229657838914562,38.7773188272221],[-9.229660719491878,38.777288309152254],[-9.229684192016007,38.777216126203804],[-9.22971733099435,38.777110956353916],[-9.229810579908452,38.77680972784096],[-9.229824345376779,38.77676564998372],[-9.22987644153026,38.77662481163957],[-9.229939987195744,38.77646372447014],[-9.230008027689728,38.77624610783549],[-9.230037761389447,38.776163552153136],[-9.230109190289657,38.77596581958461],[-9.230184225664605,38.7757279238335],[-9.23029206977444,38.77532972506861],[-9.230434437256791,38.77487553404589],[-9.230484732958967,38.77468652122104],[-9.230507361413371,38.77447996938731],[-9.230510574318219,38.77441565132685],[-9.23051476662422,38.77434317210013],[-9.23052568095149,38.7742745750199],[-9.230533317781461,38.77419410961043],[-9.23056811043397,38.773998171500715],[-9.230590481287617,38.77381234873666],[-9.230660137992327,38.773012846948475],[-9.230770428977594,38.77267027407405],[-9.23087699879377,38.77242791058006],[-9.230924126139382,38.77232800433249],[-9.23095485589785,38.77221456065342],[-9.230951242128427,38.77210658347001],[-9.230937036926221,38.77207319950836],[-9.230914376796461,38.77202272643487],[-9.23087924337589,38.771963236904845],[-9.230840574437604,38.77191778757783],[-9.230792249666685,38.771873708160214],[-9.230716964270345,38.77182730612251],[-9.230593494047044,38.77177066510287],[-9.230489513119199,38.77170634627432],[-9.230423210765206,38.7716304494615],[-9.23038189795756,38.77153264512862],[-9.230375403795081,38.77141011154695],[-9.230417089148634,38.7712967361174],[-9.230440784415867,38.77123473856166],[-9.23044094007096,38.771171395026016],[-9.230435182796615,38.771155379447904],[-9.230430229710796,38.77114003188385],[-9.230421399040905,38.771123937113835],[-9.230414821040393,38.77111442379649],[-9.230347760018272,38.77104153362495],[-9.230296161700775,38.77098727005177],[-9.230146442924905,38.770781068447356],[-9.230094591883388,38.77068255237414],[-9.230059197412658,38.770612706187244],[-9.230049521970932,38.77059853796627],[-9.230038771441851,38.770587793765266],[-9.22972744116087,38.77034876435487],[-9.229721994365923,38.77034922989531],[-9.229713136260976,38.77035233972367],[-9.22970031377891,38.77036329647439],[-9.229683334099569,38.77039203744139],[-9.22965616176356,38.77042390077081],[-9.229623379835942,38.77045687070557],[-9.228723756085177,38.77137694411249],[-9.228703957038013,38.77138918229525],[-9.22867083103631,38.77140050070517],[-9.228481797844495,38.771401563707116],[-9.228455895343831,38.771392438853255],[-9.228437102093396,38.77138095030087],[-9.228246361339842,38.77126674852471],[-9.227668237239797,38.77092245817068],[-9.227566762234682,38.770862238728775],[-9.22750782021341,38.7708256978643],[-9.22749207758128,38.77081654056186],[-9.227360120511761,38.77074113159469],[-9.227299375927842,38.77070934557261],[-9.227202841827886,38.770655411886864],[-9.227015375775604,38.77053614206298],[-9.22619556740724,38.77007005574789],[-9.226129689000095,38.77004107355295],[-9.226073995345853,38.77003102918492],[-9.226012249592044,38.770029274505376],[-9.225954504587536,38.77003934545823],[-9.225641765048824,38.77015290643396],[-9.225625514429169,38.77015189658855],[-9.22561155426864,38.770146415495915],[-9.225453717627982,38.770084208713214],[-9.225443875454006,38.77007713972838],[-9.225437251624596,38.7700653295921],[-9.225185764744896,38.76963678235484],[-9.225173488329608,38.7696051721426],[-9.225164818181657,38.769558809605535],[-9.22517450544928,38.769504501628624],[-9.225256172710266,38.76935739829116],[-9.225268471910566,38.769321936981704],[-9.225264743235286,38.7693173689472],[-9.225254670451758,38.76930875277957],[-9.225235496954749,38.769294898237526],[-9.225227401678183,38.769281660627335],[-9.2250295065452,38.768897866067995],[-9.224948295177224,38.76873944194396],[-9.224952748766217,38.76872894233765],[-9.224962322034141,38.76872293470716]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.45775743944785,3.4942789571534245,-18.4458806621758,-3.800189633405571,0.0118767772720467,-0.3059106762521471,0.184239764750927,0.1848628366413149,0.1848628366413149,0.9811374196909688,-12.58349894906226,0.9803116826140784,-12.640977982014116,29.473834384227754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:46450139:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.314307397601881,LINE:001114,BUS:JUNCTION:60:01384,BUS:JUNCTION:60:01385,"[[-9.306687103449635,38.70363670696585],[-9.307976373948081,38.70189362489113],[-9.307917283890639,38.70108092861348]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.114802225214383,7.249207704315944,-21.109700318806716,-7.235037646590715,0.0051019064076669,0.0141700577252281,0.2224890306032626,0.2224988870124034,0.2224988870124034,0.9655224707123204,-14.487739509682608,0.9650721514696676,-14.525296292482466,31.926946048558385,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:46450150:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.0942085881440039,LINE:001115,BUS:JUNCTION:60:01386,BUS:JUNCTION:60:01387,"[[-9.307258288050829,38.73057837965759],[-9.30633170217021,38.73013641905025]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.186111433078817,0.6932291530787824,-2.186095501527125,-0.6942366916040196,1.5931551692105472e-05,-0.0010075385252371,0.0227509911619865,0.0227541757345883,0.0227541757345883,0.9699876777499716,-14.121924143528997,0.9699743778360358,-14.123083982877263,3.2650560675259546,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36904569:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1104L5616700,E-REDES,,3.604885012196152,LINE:001116,BUS:EREDES:1104S5672000:60,BUS:JUNCTION:60:01389,"[[-9.050263348139012,39.281140348082836],[-9.050271056887565,39.28115733755691],[-9.050210345611395,39.28135828602076],[-9.048113886142154,39.28198417961092],[-9.050775444757848,39.28540333869675],[-9.05258451732651,39.28768686653224],[-9.054418707385121,39.28998253243387],[-9.055128042715667,39.29087143862827],[-9.057103769982064,39.29334493361159],[-9.05818649599692,39.29469653129463],[-9.060274353330064,39.29731232472559],[-9.061120581695539,39.29837396257618],[-9.06155661263439,39.299417155873336],[-9.062878091534483,39.302536952965305],[-9.06367991304557,39.30445992195632],[-9.064950674941148,39.307477463691576],[-9.065529174290685,39.30885217932386],[-9.0656109014329,39.309043730755214]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6167 CADAVAL-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.4933499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3201764010113904,-1.0746826596757924,0.3204386847771258,1.039688886780696,0.0002622837657353,-0.0349937728950964,0.0110986972531326,0.0107627964123206,0.0110986972531326,0.9722153467049164,-10.444987460564471,0.9726838394468696,-10.450839044212827,2.2496599276644633,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:8755748:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5000800,E-REDES,,1.3927255953678774,LINE:001117,BUS:JUNCTION:60:01390,BUS:JUNCTION:60:01391,"[[-8.132516273840597,38.06608285076838],[-8.132049632117303,38.063526726427845],[-8.131569634110908,38.06097329286416],[-8.131095332265216,38.058449973836524],[-8.130583135158135,38.05572486447594],[-8.130202376025114,38.05369101684726]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.057447975976878,-0.4721758169600267,13.06471891183007,0.4823171587842214,0.0072709358531923,0.0101413418241946,0.126182824516774,0.1261777495257588,0.126182824516774,0.996391349806745,-10.14178142308216,0.9970137889151828,-10.035450274655243,18.10630284356063,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:13435440:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,0.2806958328834547,LINE:001118,BUS:JUNCTION:60:01392,BUS:JUNCTION:60:00905,"[[-8.104525399575941,37.86457533409531],[-8.101328391987234,37.864528610596885]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.7998927142259697,3.0105755035017183,2.8000371110741726,-3.013003171944048,0.0001443968482028,-0.0024276684423294,0.0395983802514924,0.0396189432687061,0.0396189432687061,0.999061296356517,-10.540814300438647,0.9989984785011848,-10.534718009698224,5.685025580241947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:13452750:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,8.030859539103288,LINE:001119,BUS:JUNCTION:60:00905,BUS:JUNCTION:60:01393,"[[-8.101328391987234,37.864528610596885],[-8.101376419870851,37.862400410560994],[-8.101412526459804,37.860798629127],[-8.10146691299396,37.8583901450919],[-8.101520601754649,37.85601229203413],[-8.10155508168318,37.85448357515027],[-8.10159430368188,37.852744668207656],[-8.101662561019474,37.84971993648663],[-8.101728961606042,37.84677790968494],[-8.10177731385892,37.84463249501735],[-8.101852842746464,37.84128432035734],[-8.101961850091262,37.83943037576302],[-8.102109967938848,37.836910638894054],[-8.102247096349771,37.83457829551781],[-8.102383073343052,37.832263249005166],[-8.102498229127416,37.83030398151015],[-8.10262915814428,37.82807713483221],[-8.102356869170688,37.82610263455814],[-8.102083461678317,37.824121015199964],[-8.10180565240645,37.822106418611234],[-8.101539748801327,37.82017804478026],[-8.10200937914723,37.81819120407167],[-8.102535180384866,37.815966883604],[-8.103118325435798,37.813499956215004],[-8.103628431887289,37.811341475955494],[-8.103268944139607,37.80941938699753],[-8.102898142709847,37.80743674948792],[-8.102555803410246,37.805606648635006],[-8.102204869487542,37.80373005484747],[-8.101796507620252,37.80154621947447],[-8.101387603170544,37.79935958877872],[-8.100995376794728,37.79726161416092],[-8.100596941773299,37.7951305707966],[-8.100201361606437,37.793014572035474],[-8.100147207038157,37.7927249435667]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.197631501329946,3.7759850618320048,2.2023722565800945,-3.843162786502941,0.0047407552501486,-0.0671777246709357,0.0420823028426188,0.0427769937853536,0.0427769937853536,0.9989984785011848,-10.534718009698224,0.9963941469398097,-10.377050626871382,6.138182491799926,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:13460422:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,1.0592667636665192,LINE:001120,BUS:EREDES:0202S5052400:60,BUS:JUNCTION:60:00908,"[[-8.072009488880077,37.57636372859242],[-8.071380851041972,37.57419812610058],[-8.070707074553749,37.57187650791137],[-8.070017389646774,37.56950114164977],[-8.069314543141267,37.56708008327375]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.05301986132045,9.082779914221506,18.08035036116115,-9.048137277938546,0.0273304998406977,0.0346426362829603,0.196796212869658,0.196843217749259,0.196843217749259,0.9881405636340478,-9.887380239978356,0.988339233970518,-9.737600558870708,65.58161510886525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:51708572:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0205L5016100,E-REDES,,7.0068856529201256,LINE:001121,BUS:JUNCTION:60:00817,BUS:JUNCTION:60:01395,"[[-7.72462154526364,38.028278316950285],[-7.72193384517215,38.02860671158952],[-7.720400316484993,38.02879404750388],[-7.718290136267062,38.02905180785641],[-7.715387274325773,38.02940631475599],[-7.713093124152686,38.02968643896616],[-7.711127987339672,38.02992635216343],[-7.710007404155596,38.03006313534933],[-7.708676435538534,38.03022560230372],[-7.706603651533428,38.030478566342175],[-7.704237959174169,38.03076724111308],[-7.70244048868503,38.0309865366998],[-7.700285265559941,38.03124944885666],[-7.697809999150981,38.031551349169646],[-7.695344504056002,38.03185200831069],[-7.692367461875917,38.03221496838684],[-7.690007405443088,38.03250264777582],[-7.687715654258798,38.0327819608726],[-7.685482201876208,38.03305411697752],[-7.683309637025309,38.03331881396552],[-7.680706453455804,38.03363592032269],[-7.678558624998061,38.03389751609505],[-7.67612719649931,38.03419359660188],[-7.673337075095708,38.03453329318826],[-7.671400730856957,38.03476900503403],[-7.668905980093075,38.03507263423726],[-7.666178729809118,38.03540450707218],[-7.664091594232627,38.03565842965377],[-7.662483031840965,38.03585411638289],[-7.658892212542258,38.03629084165093],[-7.657374593095178,38.03647539135531],[-7.654551323373568,38.03681865204419],[-7.65274016971147,38.037038816001655],[-7.650624124631623,38.03729601212738],[-7.648358884017627,38.03757129606173],[-7.6455594156925,38.03791143735434]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.01293353602444,3.385509546867217,19.095429756052475,-3.1773965657261054,0.0824962200280339,0.2081129811411117,0.1894282847381448,0.1895451874970506,0.1895451874970506,0.9810034444336944,-9.00502217240789,0.9827325410667046,-8.150515059410706,27.198333691641658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
