source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:38420968:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5017300,E-REDES,,5.1084691465170495,LINE:001122,BUS:JUNCTION:60:01396,BUS:JUNCTION:60:01397,"[[-7.546719357427163,38.19244452256533],[-7.544903780930402,38.18850200178314],[-7.542934061751721,38.185316889618754],[-7.541556789995293,38.183089658751726],[-7.537574972044205,38.181002029894294],[-7.534628712558613,38.17945717309673],[-7.531815319595689,38.177981847646016],[-7.530944313084979,38.176935937442465],[-7.529495670267128,38.17519631623384],[-7.528197986987686,38.17363788181452],[-7.526357288603719,38.17142720554003],[-7.524516395955072,38.16921612056675],[-7.523330088115877,38.16779118683666],[-7.521041234962598,38.165041698635534],[-7.519437467563503,38.16311503077971],[-7.517410128688707,38.160679341811154],[-7.514984875190462,38.15776532023636],[-7.513338508177283,38.15578699984858]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.457494767298996,0.8853019594997525,-13.429304374552764,-0.8432386211470658,0.0281903927462323,0.0420633383526867,0.1297111758361651,0.129743965839551,0.129743965839551,1.000489788173531,-4.458089364489307,0.9979503486544382,-4.854187111826925,18.61730030700976,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:13078400:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130900,E-REDES,,4.788057707143718,LINE:001123,BUS:EREDES:0912S5008300:60,BUS:JUNCTION:60:01039,"[[-7.712256555583388,40.422390193757394],[-7.711971013049147,40.42186845440197],[-7.714414648064946,40.42092237605689],[-7.716196961168817,40.42023141004481],[-7.718523487177298,40.41784007067819],[-7.720401139201481,40.41590977938302],[-7.722188676871319,40.41407181298607],[-7.723504853836729,40.409360881788494],[-7.723370106676563,40.407891687048945],[-7.723216937621884,40.406222145133945],[-7.72304558141271,40.404354778161675],[-7.722141782247999,40.402304205949775],[-7.720990569950612,40.39969223803792],[-7.720495625286143,40.398569180745454],[-7.720178261780903,40.3978490547822],[-7.719782075064201,40.396950059540536],[-7.71866560524365,40.394416492703805],[-7.71771422015759,40.39225736780056],[-7.716659350260852,40.38986345020174],[-7.716743915968912,40.38737856127558],[-7.716831074601775,40.38480961416411],[-7.716270797548292,40.38385655988481]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.0008934395276737e-07,-0.061689861677903,-1.30342717433561e-09,0.01209822763989,1.9878591677843178e-07,-0.0495916340380129,0.0005949747139154,0.0001166805768863,0.0005949747139154,0.9977078973045626,2.442297803781711,0.9977260384723294,2.441989093901187,0.0853744746614157,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:17684669:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100601,E-REDES,,3.5872333854576803,LINE:001124,BUS:JUNCTION:60:01398,BUS:JUNCTION:60:01399,"[[-7.123140139275562,41.14562307904737],[-7.122297482873023,41.14842919416989],[-7.121490106172382,41.15114353145109],[-7.120601661793872,41.15413017378142],[-7.119843801327498,41.15667759819752],[-7.118918615890427,41.159787204218254],[-7.117697951480791,41.16388939960584],[-7.116822221310731,41.16683207814869],[-7.116019606432176,41.16952879728437],[-7.114683518895535,41.17401745409024],[-7.113765195055683,41.17710225013142]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.5853956533770655,2.7867571438043246,-6.579786857579293,-2.8048999325781088,0.0056087957977721,-0.0181427887737841,0.0689832719773377,0.0691232001312778,0.0691232001312778,0.9974632089924949,4.086136205788039,0.995712703040148,3.964129971597921,9.918668407415396,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44221686:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5126901,E-REDES,,3.3331135452540837,LINE:001125,BUS:JUNCTION:60:01400,BUS:JUNCTION:60:00353,"[[-7.418107230537094,40.63255505528225],[-7.418177963983545,40.632432645403554],[-7.41770992412997,40.63207779137759],[-7.416525116608041,40.63226298111109],[-7.41449933024555,40.63347281102573],[-7.412660735048559,40.63457077509906],[-7.41085996551217,40.63622709572771],[-7.408395489289124,40.63849370997363],[-7.406691796515939,40.640060494533266],[-7.404996596193465,40.64126183781994],[-7.403681028715011,40.6421941106973],[-7.401776846642433,40.643543418974446],[-7.400010103374981,40.64479525825449],[-7.395775286533297,40.645976171166254],[-7.389774290192156,40.646689115079916],[-7.387007693016262,40.64579997757007],[-7.3866325745384,40.64564540082253]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.00917917025754,12.105476487231211,37.164977100439,-11.613860627500694,0.155797930181464,0.4916158597305191,0.3775076999298803,0.3776085683849056,0.3776085683849056,0.9925301111478544,3.9379993084175697,0.992230747450008,4.744720477197198,54.18403908522107,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10275009:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,1.7137594967539715,LINE:001130,BUS:JUNCTION:60:01401,BUS:JUNCTION:60:01402,"[[-8.039699227851015,40.10553920559293],[-8.037446190329756,40.10625751583456],[-8.036356709279803,40.106604842054516],[-8.033973564382721,40.107364540212274],[-8.031437150951076,40.10817302238043],[-8.029730396281318,40.108717009011954],[-8.026813508861101,40.10964661735421],[-8.025555980162837,40.110047356298224],[-8.02395812846638,40.11055652213926],[-8.021491761999162,40.11134239012069],[-8.0210707369883,40.11139227219984]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.272554439316428,-9.868889528246513,-12.231858711249274,9.894257583786477,0.0406957280671544,0.0253680555399622,0.1511399736928726,0.1510319875065902,0.1511399736928726,1.0026373477238202,9.00829599317734,1.002350667187751,8.792647965913092,63.18560773113408,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10275009:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,0.207634971962012,LINE:001131,BUS:JUNCTION:60:01403,BUS:JUNCTION:60:01404,"[[-8.016915636372946,40.111884468057035],[-8.014884559158125,40.11212500237605],[-8.014502790134783,40.112170209858945]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.22337510589574,-9.899543968819062,-12.218449940255429,9.902612671444162,0.0049251656403122,0.0030687026251001,0.1510094120450578,0.150996295656056,0.1510094120450578,1.0022922477509606,8.747660000648931,1.00225854516661,8.721536987523102,63.131025102448966,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10275009:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,1.2444841062055363,LINE:001132,BUS:JUNCTION:60:01405,BUS:JUNCTION:60:01406,"[[-8.009975017429337,40.11270626383599],[-8.009079828692716,40.1128122289837],[-8.0081065607397,40.112927427223404],[-8.005858342354314,40.113193496164584],[-8.00456478207552,40.11334655608171],[-8.00208369844904,40.11280839735079],[-8.000441510396938,40.112452166440065],[-7.995752913752758,40.111434938019514]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.209210154591087,-9.90836904102106,-12.179718174127316,9.92673696112742,0.0294919804637707,0.0183679201063622,0.1509716686473144,0.1508928864342525,0.1509716686473144,1.0021957400442818,8.672518994954968,1.0019989637202174,8.515971624441004,63.11524609001443,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10275009:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,0.3575670213827965,LINE:001133,BUS:JUNCTION:60:01402,BUS:JUNCTION:60:01403,"[[-8.0210707369883,40.11139227219984],[-8.019317053013635,40.11160002740477],[-8.017306233380115,40.11183820655731],[-8.016915636372946,40.111884468057035]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.23185871124505,-9.894257583787128,-12.223375105890542,9.899543968822744,0.0084836053545078,0.0052863850356157,0.1510319875065626,0.1510094120450413,0.1510319875065626,1.002350667187751,8.792647965913092,1.0022922477509606,8.747660000648931,63.140463004415835,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10275009:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,0.3896279441057819,LINE:001134,BUS:JUNCTION:60:01404,BUS:JUNCTION:60:01405,"[[-8.014502790134783,40.112170209858945],[-8.013595321279103,40.11227766321246],[-8.012556615455914,40.112400640406534],[-8.010444618063731,40.1126506734398],[-8.009975017429337,40.11270626383599]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.218449940253908,-9.902612671453042,-12.209210154588702,9.908369041024304,0.0092397856652066,0.0057563695712623,0.1509962956560983,0.1509716686473162,0.1509962956560983,1.00225854516661,8.721536987523102,1.0021957400442818,8.672518994954968,63.12554166224851,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10308162:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135300,E-REDES,,11.456950911454776,LINE:001135,BUS:EREDES:0606P5020700:60,BUS:JUNCTION:60:01408,"[[-8.046066281570228,40.103307910507574],[-8.046283532572922,40.103608401838535],[-8.047601328114537,40.10396996300833],[-8.050402843693455,40.10307496274769],[-8.05297996693671,40.10225143029086],[-8.055632393470114,40.101404086893595],[-8.059195029167554,40.10026569460576],[-8.061242530742781,40.10004648793863],[-8.063065390751888,40.099851329677655],[-8.064906935815502,40.09965419015874],[-8.066773663295873,40.09945432462403],[-8.068442822113237,40.09932916136136],[-8.070800651068351,40.09915228230915],[-8.072142581461755,40.0990516602769],[-8.073730562659714,40.09893241319647],[-8.07977926580756,40.0984784877407],[-8.082843555470461,40.09800178639048],[-8.084583018205445,40.09773123449268],[-8.08651455266557,40.09743066019946],[-8.088374385844979,40.097144139397805],[-8.089304576057827,40.09776375160167],[-8.090870779592649,40.09880697945129],[-8.094387693752035,40.10114935482203],[-8.096241333537264,40.10238382515131],[-8.097745399543063,40.10338543176149],[-8.099456472025153,40.104524840532],[-8.100750474723299,40.105386477675644],[-8.102598845345948,40.10661717855672],[-8.104643161599343,40.10797827471613],[-8.106536349430142,40.109238669320355],[-8.108501749614874,40.110547048871965],[-8.1104472421036,40.11184208935732],[-8.112482571257699,40.11319685721726],[-8.114541531120956,40.11456725382532],[-8.116182253936469,40.115659211809856],[-8.118273874853754,40.117051187119976],[-8.120273223943787,40.11838165878866],[-8.121736589030851,40.119355406984496],[-8.123819509793952,40.12074133660208],[-8.125314796939639,40.12203993994921],[-8.126769904344561,40.1233035879992],[-8.128803630502826,40.12506961099767],[-8.130422186286394,40.12647502374847],[-8.131751853370357,40.127629527057756],[-8.132964309254715,40.128682213286275],[-8.134701060083378,40.13019003334235],[-8.136572344113508,40.13181454704789],[-8.140210516637373,40.13497262045416],[-8.143036988986111,40.13608580306222],[-8.146611231587569,40.137493324012794],[-8.147763811844674,40.137947174466845],[-8.148871954232483,40.13838350356982],[-8.150293586633667,40.138300480987446],[-8.157959412841064,40.13785245976807],[-8.158130780790232,40.13784243813589]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1353 LOUSÃ-PC CADAFAZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.39334107530013,-16.99222380188915,-32.40829305597704,18.50919227619335,0.985048019323088,1.5169684743041998,0.3595476859496078,0.3590023396030028,0.3595476859496078,1.002748720120095,9.08991404296072,1.000342887060812,6.1662451411654216,77.96762137040177,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10329543:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0616L5134600,E-REDES,,0.7733151419984535,LINE:001138,BUS:JUNCTION:60:00076,BUS:JUNCTION:60:00077,"[[-8.415251040775004,40.176779164309636],[-8.420181000244767,40.17626179382983],[-8.424268196039813,40.17583122773945]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9863057829823968,-1.904721718728952,0.9872187405723656,-1.5529142646928962,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33948181:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5621400,E-REDES,,4.825280375729405,LINE:001139,BUS:JUNCTION:60:00475,BUS:JUNCTION:60:01409,"[[-8.837379067767502,40.058800865010305],[-8.837492830600944,40.05900130124166],[-8.83815840757145,40.05902439630967],[-8.839696572642904,40.05817677712016],[-8.840254046212344,40.05748711617416],[-8.839757643187736,40.05550034516567],[-8.839164308394286,40.05312537706304],[-8.838686282984877,40.051211894995376],[-8.83724785681847,40.049874160496806],[-8.835503980199286,40.048252280261345],[-8.833788687421224,40.04665686647742],[-8.83168517397006,40.044700239092734],[-8.829894443065738,40.04303442626132],[-8.830580821771534,40.04101280835019],[-8.831373499617039,40.03867797381491],[-8.829689878016104,40.037252769490415],[-8.827917925406961,40.0357525380502],[-8.826997607157073,40.03351501181272],[-8.826070274846419,40.03126025484546],[-8.826315451020902,40.028907675442426],[-8.826388368699886,40.02705262756233],[-8.826455279552567,40.02535055471915],[-8.826514333335197,40.023855702206255],[-8.825206280815435,40.02247134047862],[-8.82432878783492,40.021542622812774]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4705697508803964e-06,-0.1172631638555918,-2.2201375026544674e-07,0.0671693440362111,1.2485560006149496e-06,-0.0500938198193807,0.0011296156230953,0.0006470239347532,0.0011296156230953,0.9988931609300106,-3.2727308561681188,0.99893880215307,-3.2735066230592067,0.162091494202228,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:43187582:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5131700,E-REDES,,9.134383165668988,LINE:001140,BUS:EREDES:0616S5003500:60,BUS:JUNCTION:60:01411,"[[-7.947910218954958,40.32978233611034],[-7.947898672755048,40.330091633713195],[-7.948383476099698,40.33208363369455],[-7.948935115942566,40.33435008338501],[-7.949472777947552,40.336558988772794],[-7.950145180961504,40.33932121727839],[-7.950759849008517,40.34184608889623],[-7.951358903408224,40.34430663190935],[-7.952032347912625,40.34660913904797],[-7.95227912299003,40.34745280515687],[-7.952834377493807,40.34935105155538],[-7.953736732079168,40.35243569282451],[-7.95440777059757,40.35472939884572],[-7.955197368971018,40.357422696117524],[-7.955750123828354,40.35930799852732],[-7.956476694508549,40.36178599215666],[-7.956950803350326,40.36340283858826],[-7.95744296624579,40.36508119078394],[-7.958419649728007,40.36841153477638],[-7.959025740789516,40.3704780715929],[-7.959971631510454,40.3737029525757],[-7.960534749426096,40.375622625492866],[-7.961447274147644,40.37873326101891],[-7.961998962510088,40.38061369825609],[-7.962674422287486,40.382915907161546],[-7.963053279999643,40.384207069733044],[-7.964198102626606,40.388108504399014],[-7.96471276728859,40.3898622904968],[-7.965573801840346,40.392829488868024],[-7.966007535906744,40.39432407192441],[-7.966629088078507,40.396465705987545],[-7.967325697217212,40.39886581963111],[-7.967930486733192,40.4009494347947],[-7.968264800389163,40.40210114414173],[-7.969078931966161,40.40490565874213],[-7.969422549816914,40.40608931054188],[-7.970580201121676,40.41007663739964]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1317 CANDOSA-CARREGAL DO SAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213321022727272,0.3675073613053613,10.32261072261072,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.689441858470099,1.4996279408629631,-7.65427512580066,-1.545420273823701,0.0351667326694391,-0.0457923329607379,0.0760463866604272,0.07624383936943,0.07624383936943,0.9913117292830124,-0.5540001358197578,0.9855161054619908,-0.9234049089146849,25.40191216705982,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10310657:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0111L5127901,E-REDES,,0.747395362266607,LINE:001141,BUS:JUNCTION:60:01412,BUS:JUNCTION:60:01413,"[[-8.438361121152194,40.41273893593704],[-8.438024796404239,40.41409256721257],[-8.437589861501909,40.4158429781493],[-8.437116636777404,40.41774740959811],[-8.436393904809751,40.418935823890564],[-8.436384354745512,40.41925029288307]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.3492271448819556e-10,-0.0075965507743467,2.97224030580305e-13,-1.41692542417473e-12,3.352199385187759e-10,-0.0075965507757636,7.395911006853229e-05,1.4095250257921635e-14,7.395911006853229e-05,0.9883548333706992,-2.189252328290827,0.9883551276610436,-2.189257383643114,0.0106125857466684,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10310674:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0111L5127900,E-REDES,,6.090939823908942,LINE:001142,BUS:EREDES:0111S5006200:60,BUS:JUNCTION:60:01415,"[[-8.42826010141811,40.346109701672134],[-8.42803384971621,40.34605117832469],[-8.427234295386297,40.34583635303311],[-8.42554318452424,40.34651511943534],[-8.424474841443114,40.347668743397726],[-8.423904806151132,40.34828425819066],[-8.423680416201574,40.349255311150415],[-8.423256079961085,40.35109155617165],[-8.42282367801507,40.35296259890066],[-8.422341593658365,40.35504853813247],[-8.4217614030523,40.3575587478158],[-8.421317025358592,40.359423319942906],[-8.4210266697286,40.36064155369317],[-8.42007346707859,40.36464059222554],[-8.419625758882148,40.36651877135154],[-8.419273006532938,40.36799848665897],[-8.418704078012498,40.37038488439096],[-8.418303379628929,40.37206552939834],[-8.417949864573082,40.373548240039206],[-8.417546178841961,40.37524125353762],[-8.417164156155293,40.37684334581158],[-8.416687001806027,40.37884427382182],[-8.416186814946723,40.380941678076425],[-8.41559255867713,40.38343334724434],[-8.415791751294412,40.38547105035729],[-8.41718339244819,40.387131516305416],[-8.41885692779915,40.38912821511227],[-8.420321263632859,40.39087518450059],[-8.421706403337861,40.392527568568205],[-8.423083974634768,40.394170841018855],[-8.424630248318826,40.39601522113346],[-8.424671464902284,40.39606438242027]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1279 PAMPILHOSA-MOGOFORES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.021178918058705,-5.917896207918333,17.05234590410547,6.066927433723974,0.0311669860467631,0.1490312258056407,0.1767626064766415,0.1765635562353969,0.1767626064766415,0.980995407272574,-2.9987250151172815,0.986398595477929,-2.40197820854015,12.68206388840878,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12733218:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121700,E-REDES,,0.6861293371989852,LINE:001143,BUS:JUNCTION:60:01131,BUS:EREDES:0109S5009200:60,"[[-8.59525612252087,40.961290141306726],[-8.593093382330709,40.960594453995455],[-8.590389900913904,40.95993433154093],[-8.587902115371543,40.95933707147011],[-8.5875759510169,40.95920753434424]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1217 RIO MEÃO-PC ACAÍL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1084484504369825,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.568653738833394,1.615485467010268,-5.56790815463272,-1.6196038948448424,0.0007455842006738,-0.0041184278345745,0.0577834596165555,0.0578019610666171,0.0578019610666171,0.965564931674097,-5.618072989099482,0.9653279357204516,-5.64008056856167,13.08921219805643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12742543:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121000,E-REDES,,0.7351114781189011,LINE:001144,BUS:JUNCTION:60:01416,BUS:JUNCTION:60:01128,"[[-8.596193211065707,40.996866369166604],[-8.594275967397985,40.99658066012102],[-8.591803437998804,40.996203373531166],[-8.588272905437409,40.99437416955094]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.416219582937071,1.6560613068693495,-3.4158755226290713,-1.662055889391418,0.0003440603079996,-0.0059945825220681,0.0377651560530753,0.0377962561258553,0.0377962561258553,0.9673318058472088,-5.504633665670204,0.96712378766557,-5.518123651670786,5.42348344466285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:30420833:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121300,E-REDES,,0.1006345613444669,LINE:001146,BUS:JUNCTION:60:01417,BUS:JUNCTION:60:01418,"[[-8.566153892795988,40.874317839345245],[-8.566424665853535,40.87519940297189]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.718397191582341,1.4848888102573623,-7.718196497352908,-1.4851963271222348,0.0002006942294325,-0.0003075168648722,0.077986245863317,0.0779880920658978,0.0779880920658978,0.9698151474103732,-5.132792752050699,0.9697750414908572,-5.137364564947458,11.190714889639526,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:30420833:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121300,E-REDES,,4.523618889854926,LINE:001147,BUS:JUNCTION:60:00797,BUS:JUNCTION:60:01419,"[[-8.556137561361407,40.78604682440936],[-8.55756733100454,40.78696511190762],[-8.557527385216854,40.7890011885463],[-8.557482356815695,40.79129714562603],[-8.557465393302122,40.79317009384247],[-8.55744892522658,40.79498901046472],[-8.557430085130136,40.79706905809549],[-8.55741491103383,40.79874390005946],[-8.557393552544521,40.80110308797564],[-8.557366880797083,40.804047564490176],[-8.557341599522735,40.80683897008282],[-8.557331651280943,40.807937525258346],[-8.557309624279087,40.810368741557234],[-8.557292171446917,40.812295714375736],[-8.557268920420098,40.814861996777],[-8.557255303249537,40.816365745134064],[-8.557235887873325,40.818508820930965],[-8.557213130766453,40.82102107883399],[-8.557195263455197,40.82299306469374],[-8.557172831570336,40.82546930019367],[-8.557165972690772,40.826226074706796]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.738206134731968,1.453906246727373,-7.729217296867401,-1.468120286087104,0.0089888378645666,-0.0142140393597314,0.0778052943338066,0.0778870890643814,0.0778870890643814,0.9737616629435684,-4.681434756999365,0.9719738099429116,-4.886278566179769,11.176221705320922,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12712854:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122600,E-REDES,,3.076706250133266,LINE:001148,BUS:EREDES:0102S5000700:60,BUS:JUNCTION:60:01420,"[[-8.477674894232793,40.74526038915554],[-8.478041254061747,40.74524308083728],[-8.488419532390633,40.74708142084329],[-8.491986355031331,40.74770059161649],[-8.49468598042142,40.748178485148486],[-8.507551123484753,40.75883933594028]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.2730182612201,1.969774828534048,-24.21552976338505,-1.8065298194343729,0.0574884978350489,0.1632450090996755,0.238701098374575,0.2387245443888662,0.2387245443888662,0.9817090897283572,-3.4441785565974365,0.978791526219504,-3.889384501870984,34.25520797659151,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12712854:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122600,E-REDES,,1.5474154463325172,LINE:001149,BUS:JUNCTION:60:01420,BUS:JUNCTION:60:01421,"[[-8.507551123484753,40.75883933594028],[-8.508615671159795,40.75972126723094],[-8.511958280574806,40.76271148305728],[-8.51536155355199,40.76373106927443],[-8.520693161123326,40.76821085333554]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.215529763385877,1.8065298194350137,-24.186612109336583,-1.7243438706247265,0.028917654049291,0.0821859488102869,0.2387245443888747,0.2387355691670709,0.2387355691670709,0.978791526219504,-3.889384501870984,0.9773428489314828,-4.114232600923171,34.25678995079222,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12747809:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121600,E-REDES,,0.523561349434831,LINE:001150,BUS:JUNCTION:60:01422,BUS:JUNCTION:60:01423,"[[-8.514442984428015,40.890616754954905],[-8.512998874079967,40.89037433427119],[-8.50910948012588,40.889646513779375],[-8.508382764193373,40.889531871046884]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1216 DEVESA VELHA-S. JOÃO DA MADEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.520279876515647,1.593441394804538,-6.519513565371311,-1.5959463280483126,0.0007663111443356,-0.0025049332437745,0.0668049953495889,0.0668170349852706,0.0668170349852706,0.9668109232846,-5.211157952065668,0.9666152239259336,-5.231046920969637,15.130669154273232,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12782857:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121500,E-REDES,,0.5250585535435544,LINE:001151,BUS:JUNCTION:60:01422,BUS:JUNCTION:60:01423,"[[-8.514448194360831,40.890608660424924],[-8.513001576587522,40.89036556374144],[-8.509112111874472,40.889637734566094],[-8.508370617232153,40.88952076004513]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1216 DEVESA VELHA-S. JOÃO DA MADEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.501687302877117,1.5888831570752455,-6.500923176868347,-1.59141002296746,0.0007641260087698,-0.0025268658922141,0.0666144665947009,0.0666265406595367,0.0666265406595367,0.9668109232846,-5.211157952065668,0.9666152239259336,-5.231046920969637,15.087531852250176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12782857:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121500,E-REDES,,2.643388333393652,LINE:001152,BUS:JUNCTION:60:01423,BUS:EREDES:0116S5002800:60,"[[-8.508370617232153,40.88952076004513],[-8.505528106473887,40.88907229157228],[-8.503026411965324,40.88867754213889],[-8.499758751428962,40.88811904045945],[-8.496832146715196,40.888363443108425],[-8.49197083625756,40.88684047996423],[-8.488413619527831,40.88624370569079],[-8.485431580194982,40.88574332658693],[-8.481815126065374,40.88513639100324],[-8.479990943901756,40.88575728244811],[-8.478358946284416,40.88648098651306],[-8.478297490437265,40.886570741354916]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1216 DEVESA VELHA-S. JOÃO DA MADEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.5007542674834955,1.5913240922600096,-6.496903290744187,-1.604000517936895,0.0038509767393088,-0.0126764256768854,0.0666247040183755,0.066685746191619,0.066685746191619,0.9666152239259336,-5.231046920969637,0.9656274743839814,-5.331221722731779,15.100938902087654,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:34161659:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624400,E-REDES,,0.2736036173350138,LINE:001153,BUS:JUNCTION:60:00092,BUS:JUNCTION:60:01425,"[[-9.00017134196731,39.33327921612522],[-8.999747197883215,39.33441458431548],[-8.999327070566842,39.33553913950037],[-8.999217807782617,39.335606702150784]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.93024050322125,-0.6643672872175491,29.93791371778639,0.6874990566792653,0.0076732145651412,0.0231317694617161,0.2924539487268246,0.2924533394914319,0.2924539487268246,0.9850262511450868,-9.210332503695692,0.9852978900136564,-9.161125001839007,41.964980445806376,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33948181:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5621400,E-REDES,,6.469166013412874,LINE:001155,BUS:JUNCTION:60:01409,BUS:JUNCTION:60:01427,"[[-8.82432878783492,40.021542622812774],[-8.824175741125313,40.02138063851622],[-8.823070854162836,40.02021119913371],[-8.820029870004237,40.01843308867439],[-8.820148785997011,40.01670640939716],[-8.820257599394438,40.015126452302255],[-8.820419235901653,40.01277924725995],[-8.82053071649134,40.01116048414531],[-8.820405561855319,40.00905083181183],[-8.8202897520923,40.00709871027419],[-8.820140334779719,40.00457972370801],[-8.819995724601393,40.002141698441775],[-8.819879585948081,40.000183370933144],[-8.821776632358953,39.99851084496543],[-8.823593072953233,39.99690927727782],[-8.825494504315174,39.99523314242943],[-8.82747256142221,39.99348896177519],[-8.829519079980548,39.99168446268022],[-8.831290021368376,39.990122764039405],[-8.833184128010197,39.98845393122167],[-8.83520053946165,39.98667571185722],[-8.836938494247805,39.985141865114336],[-8.838653517244103,39.98362830555996],[-8.840609798240761,39.98190430441289],[-8.842086262127468,39.98060100312641],[-8.843230431981734,39.979590799304965],[-8.846033047261235,39.97958202192232],[-8.84878449634607,39.9795725928077],[-8.850505310977661,39.97956674931234],[-8.852095602898789,39.98006089691875],[-8.852231192177715,39.981222013783984]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2201388313367794e-07,-0.0671693440362187,0.0,0.0,2.2201388313367794e-07,-0.0671693440362187,0.0006470239347533,0.0,0.0006470239347533,0.99893880215307,-3.2735066230592067,0.9989610868606804,-3.2738853766680305,0.0928431532147167,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34161659:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624400,E-REDES,,1.2996079395747713,LINE:001156,BUS:JUNCTION:60:01425,BUS:JUNCTION:60:00697,"[[-8.999217807782617,39.335606702150784],[-8.997974493902156,39.33637548907143],[-8.997026723897076,39.33729711761094],[-8.996122001878591,39.33817686044661],[-8.99553430320685,39.338748312501515],[-8.99454819737108,39.33970713387161],[-8.992945782609377,39.341265140930496],[-8.99248683748736,39.3427662418558],[-8.992208777771134,39.343675659860885],[-8.991693513599717,39.34536087058018]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.937913717786714,-0.6874990566834686,29.974360785383947,0.7973517484116319,0.0364470675972334,0.1098526917281633,0.292453339491436,0.2924501609349613,0.292453339491436,0.9852978900136564,-9.161125001839007,0.9865970017392052,-8.927744060060459,41.96489302503028,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36904494:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5655100,E-REDES,,2.4770789361307894,LINE:001159,BUS:JUNCTION:60:01429,BUS:JUNCTION:60:01430,"[[-8.497196173830446,39.469547420543684],[-8.497914970016861,39.46944873790105],[-8.502785314109385,39.46877668480329],[-8.50514127498258,39.46861809272892],[-8.51010097056803,39.468203494799596],[-8.512531611363402,39.46800145675961],[-8.51554497556457,39.467750608942296],[-8.518086358369796,39.467532957420154],[-8.521718910583266,39.467276917373326],[-8.524063605641743,39.46711554798433],[-8.525848175437286,39.46699395125264]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6551 ENTRONCAMENTO-SERRADA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.20004068405889,5.621093439289148,-28.135183921397733,-5.42684690088415,0.064856762661158,0.1942465384049985,0.2825533616336206,0.2826000139346637,0.2826000139346637,0.9792602284995744,-6.961411009211608,0.9756586531844228,-7.365215423233035,63.99456837288581,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:44215714:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656500,E-REDES,,0.2675270807383172,LINE:001161,BUS:JUNCTION:60:01431,BUS:JUNCTION:60:00979,"[[-8.33302889133996,39.54308148477095],[-8.33369539530263,39.54464606737701],[-8.333927183176627,39.54538381038134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.197108204718353,-1.9995887157777872,-5.196851619568835,1.99772268732928,0.0002565851495184,-0.0018660284485074,0.0540878126468628,0.0540782877340611,0.0540878126468628,0.9906667873107922,-5.022690958406602,0.9906794781302825,-5.031955037714315,7.761201412952048,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44623654:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,0.2527214786612974,LINE:001162,BUS:JUNCTION:60:00979,BUS:JUNCTION:60:01431,"[[-8.33428811334562,39.54514350024301],[-8.333836091825395,39.54452242883369],[-8.333199572792932,39.543041054219145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.501307408369119,2.1149142152560896,5.501579025471639,-2.116578324083899,0.0002716171025198,-0.0016641088278093,0.0572469882565207,0.0572559860374134,0.0572559860374134,0.9906794781302825,-5.031955037714315,0.9906667873107922,-5.022690958406602,8.215810882108398,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44922504:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,0.6457418182737227,LINE:001163,BUS:JUNCTION:60:01431,BUS:JUNCTION:60:01432,"[[-8.33317393453926,39.54298121221559],[-8.332522065078035,39.54145951845156],[-8.330811864108911,39.53746700786634]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.3378321457031035,2.053640486957438,5.338485848543292,-2.0580283111515807,0.0006537028401885,-0.0043878241941426,0.0555520473354148,0.0555750656468318,0.0555750656468318,0.9906667873107922,-5.022690958406602,0.9906351294534383,-4.999718061865677,7.974611227842143,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36746689:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1406L5602400,E-REDES,,0.2081378379727112,LINE:001164,BUS:JUNCTION:60:01433,BUS:JUNCTION:60:01434,"[[-8.808301587483356,39.16277321387656],[-8.807709794699077,39.1645879301127]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6024 CRUZ DO CAMPO-FONTAINHAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.407047817173989,3.442323528174534,2.4071624598999852,-3.4440435735451733,0.0001146427259963,-0.0017200453706394,0.0409767736082246,0.0409936197572661,0.0409936197572661,0.9863757107794108,-12.410612604870302,0.986316687845081,-12.406308015246644,9.282975488511358,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:44215724:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656500,E-REDES,,3.693070804614807,LINE:001166,BUS:JUNCTION:60:00285,BUS:JUNCTION:60:00282,"[[-8.326558456380221,39.52788862030449],[-8.324295184577556,39.52651183249587],[-8.320485114050976,39.52259420048382],[-8.317818697452402,39.51985216378207],[-8.315164874106982,39.517122798318525],[-8.31408598515711,39.51601312031727],[-8.312160040364143,39.51403210111844],[-8.307597930104468,39.51219146370952],[-8.302828846198228,39.510267025478896],[-8.299760012691207,39.50902851080469],[-8.294485470488338,39.50689954388886]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.350064598989963,2.0696733417606965,5.353833765255754,-2.0946519637917778,0.0037691662657906,-0.0249786220310812,0.0557238901699325,0.0558566786905695,0.0558566786905695,0.9905790019832031,-4.959454972010814,0.9903894183142702,-4.827548836806943,8.015020618534873,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
