source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:44215724:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656500,E-REDES,,0.4950549469188157,LINE:001167,BUS:JUNCTION:60:00282,BUS:JUNCTION:60:00283,"[[-8.29408191253838,39.50673663972773],[-8.292024775060137,39.50590620022506],[-8.289207680873645,39.50476889004088],[-8.288969198867287,39.50467260557679]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.388925614790927,2.093893852862606,5.389437964931535,-2.0972171893567184,0.0005123501406076,-0.0033233364941125,0.0561716600525404,0.0561894503414722,0.0561894503414722,0.9903894183142702,-4.827548836806943,0.9903638812374584,-4.809740961728311,8.062770891300364,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44215724:3:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656500,E-REDES,,12.213226459016498,LINE:001169,BUS:JUNCTION:60:01436,BUS:JUNCTION:60:00488,"[[-8.28321966731222,39.50235106861553],[-8.279460873236616,39.50083311929302],[-8.278539844688757,39.50046113140828],[-8.27570226854151,39.49931504305126],[-8.271442937315168,39.49759450473239],[-8.264033364930864,39.49460087440753],[-8.263148879888918,39.49424347579101],[-8.259044878727629,39.49258500268993],[-8.257427006253845,39.49193114301311],[-8.255337449843974,39.49108660102777],[-8.251555756053152,39.48955802020322],[-8.2495288872583,39.488738672196995],[-8.247756873055343,39.4880223797389],[-8.243625140261441,39.48635168797176],[-8.237403761115631,39.48383587530641],[-8.23551262279171,39.48307101960749],[-8.230228217547396,39.48093354115501],[-8.230981716853371,39.478169494989906],[-8.231409222268482,39.47660123425534],[-8.231916247275846,39.47474109552926],[-8.232587641822333,39.472277831318635],[-8.233249880504749,39.4698479590303],[-8.233712191586626,39.468151551077426],[-8.232915981631574,39.46690731421379],[-8.229973683516896,39.46230891971114],[-8.228647009674178,39.46023530542001],[-8.228218022923443,39.459564751126166],[-8.227352534878369,39.4573437696142],[-8.226682500177906,39.455624247076095],[-8.226660996614719,39.45481548229923],[-8.22591337166531,39.44892533877233],[-8.225761433080264,39.44673350090531],[-8.225639050464212,39.44496797556977],[-8.225547771184996,39.44365116242019],[-8.220502035965746,39.44275650434482],[-8.217785400725953,39.442274722227516],[-8.214120990118456,39.44162474443792],[-8.209497733218504,39.43776984660582],[-8.20690224613881,39.436669703081535],[-8.205177657443896,39.434494838899774],[-8.203886868217461,39.432866936821526],[-8.201008512814354,39.43212128990723],[-8.199154813883343,39.431641047627224]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.1421506629275966,-0.2163356026533485,-0.1421340539661475,0.0917425599419676,1.66089614490883e-05,-0.1245930427113809,0.0025152021293184,0.0016435142352902,0.0025152021293184,0.9903261496589276,-4.785961662730757,0.9904675698802228,-4.799688162513514,0.3609129185418879,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44922504:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,1.129222801648559,LINE:001170,BUS:JUNCTION:60:01432,BUS:JUNCTION:60:00285,"[[-8.330811864108911,39.53746700786634],[-8.330013703876215,39.535603514145635],[-8.329028776868112,39.53330384138738],[-8.328245286890468,39.53147435496216],[-8.326682153801526,39.52782408563217]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.347549206257674,2.061502847281778,5.348697539580243,-2.06915739840769,0.0011483333225692,-0.007654551125912,0.0556693496338088,0.0557096967127974,0.0557096967127974,0.9906351294534383,-4.999718061865677,0.9905790019832031,-4.959454972010814,7.993929790902208,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44215724:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656500,E-REDES,,0.4525519195554281,LINE:001172,BUS:JUNCTION:60:00283,BUS:JUNCTION:60:01436,"[[-8.288969198867287,39.50467260557679],[-8.286385127482362,39.50362926686353],[-8.284295705198081,39.50278558150131]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.850038762282656,3.131557782909882,7.851039599974001,-3.1327985572581927,0.001000837691345,-0.0012407743483104,0.0821169731527327,0.0821336017041788,0.0821336017041788,0.9903638812374584,-4.809740961728311,0.9903261496589276,-4.785961662730757,11.78556488795794,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:45344108:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5656700,E-REDES,,1.602805233277194,LINE:001174,BUS:JUNCTION:60:01437,BUS:JUNCTION:60:00439,"[[-8.759035620036661,38.977003818126356],[-8.76159039608131,38.97532518213191],[-8.762746841183606,38.97456528255835],[-8.764808521714453,38.97321048103568],[-8.766466548744928,38.972120880673536],[-8.76897180758882,38.97047439222609],[-8.771054953155565,38.96910521184778],[-8.77318049294687,38.967685048155815]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6567 MEXEEIRO-BENAVENTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.593391118752498,5.122009934927539,8.598422752508265,-5.121178249515794,0.0050316337557667,0.0008316854117449,0.0978056217527873,0.097886449275565,0.097886449275565,0.984239739383452,-16.237295610826365,0.9838100962314592,-16.139019656378114,22.166315506242075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:46279386:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5657400,E-REDES,,22.888626559224875,LINE:001175,BUS:EREDES:1416S5901000:60,BUS:EREDES:1416S5106800:60,"[[-8.808385139588916,39.42760093199189],[-8.807490797420447,39.42554466704565],[-8.8063701654758,39.422967918728666],[-8.804741118244603,39.42175938886404],[-8.802752823783866,39.421144420909414],[-8.79773372389082,39.41959183035361],[-8.7941840328419,39.41849361687462],[-8.792688645324302,39.4168650173868],[-8.790642234942005,39.41463614691185],[-8.788386083858317,39.412178638690236],[-8.786508245663317,39.4101330410753],[-8.784610178125753,39.408065251519595],[-8.782660040265958,39.40594056329969],[-8.781035731569126,39.40417074307948],[-8.778360175101033,39.40125526342181],[-8.776794250170596,39.39954877261071],[-8.777291944002464,39.39627505938178],[-8.777618626452533,39.39412609208072],[-8.777885449987295,39.392370772257216],[-8.778292834974541,39.38969066223147],[-8.778721942125486,39.38686733488388],[-8.779115107561788,39.38428033189479],[-8.778105098071562,39.38168310952364],[-8.777092739776391,39.37907965722259],[-8.776134862846794,39.376616149932836],[-8.775053466855931,39.373834702996454],[-8.774183801690738,39.37159769278031],[-8.773282355361754,39.36927875143612],[-8.771710451179125,39.365234712761534],[-8.770318091516517,39.361652147805394],[-8.769306047748172,39.35904793104009],[-8.768580738257121,39.357181395968645],[-8.76840160705199,39.35458323480306],[-8.768340412500063,39.35369562002673],[-8.768279087370061,39.35280621339358],[-8.768193271918415,39.35156127057941],[-8.76792613847771,39.347686046224666],[-8.767724754834944,39.34476436001946],[-8.767583092223859,39.3427089683697],[-8.767479260239995,39.341202214101955],[-8.76730848612008,39.33872410744188],[-8.767186319834163,39.33695121224034],[-8.765683083109412,39.33481571301502],[-8.764037593291134,39.33247794711223],[-8.762125883226588,39.32976174396119],[-8.76104961762991,39.3282324487559],[-8.758968679295092,39.32527537418398],[-8.757145241175678,39.32268395162878],[-8.755425970118697,39.32024038662417],[-8.753475848247456,39.31821482295968],[-8.751734428958418,39.31640590551836],[-8.75042171812399,39.31504223663679],[-8.748724267884967,39.313278786081455],[-8.747112637725401,39.31160440489668],[-8.745320591105838,39.30974243328337],[-8.743794100784013,39.30815629387537],[-8.74200239337773,39.305385602618834],[-8.740769990522642,39.30291982894246],[-8.739293695521381,39.300363198566316],[-8.738165968177206,39.29841005662083],[-8.737242358009993,39.29681036196913],[-8.736411946448214,39.295608416821025],[-8.734805541485109,39.29328313738846],[-8.733336938579665,39.2911571890691],[-8.731573223321737,39.288438631009775],[-8.729984086286358,39.28598896570986],[-8.728676206700246,39.28397270982511],[-8.727106414170223,39.28155251919601],[-8.726363085938624,39.28046323687186],[-8.725823186905773,39.278285142949606],[-8.723936959422566,39.276617665319094],[-8.719600998621422,39.273547167129465],[-8.718813186439554,39.27139019512939],[-8.71828829204304,39.2686429936345],[-8.716300865763072,39.26613546463799],[-8.716375004932,39.26268559017699],[-8.716449208347848,39.259232912094035],[-8.716490638214891,39.2573047756982],[-8.719157352138794,39.25453717204878],[-8.720493263652553,39.251631228454364],[-8.722554672896868,39.248708852556135],[-8.725466231580553,39.24761546230981],[-8.7257161219673,39.24768248031592]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6574 FONTAÍNHAS-ALCANEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078124999999,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.761050288346851,-3.245932010403506,15.95457942412318,3.6601090722693415,0.1935291357763269,0.4141770618658356,0.1595609759963612,0.1590828919653745,0.1595609759963612,0.9704355468894308,-13.356048729105694,0.9901191855650976,-11.283416141665075,17.30033351364645,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:11855524:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1708L5101500,E-REDES,,0.8887290803185534,LINE:001176,BUS:JUNCTION:60:01180,BUS:JUNCTION:60:01439,"[[-7.743501230809118,41.151335845954016],[-7.74147073466145,41.15200625705278],[-7.740565561927014,41.15202109832988],[-7.738549708749027,41.15139377975182],[-7.736038385526773,41.149600657876135],[-7.73495269587412,41.14899913848168],[-7.734788397151625,41.14864193902612]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9927201431394402,4.694746264634237,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:11860659:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5115000,E-REDES,,0.3535295971177947,LINE:001177,BUS:JUNCTION:60:00676,BUS:JUNCTION:60:01440,"[[-7.891694659534934,41.5932504325026],[-7.892600743766515,41.59608467940317],[-7.892913898799502,41.59620920156926]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.1057259071497615e-10,-0.0064279071673626,-8.148813959235434e-11,0.0027728008986305,2.2908445112262179e-10,-0.003655106268732,6.204984404686997e-05,2.6766384454556627e-05,6.204984404686997e-05,0.9968206448672364,7.413237269750416,0.9968208120347926,7.413234422515522,0.0089036940804806,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:16869570:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5115400,E-REDES,,5.7271027505065915,LINE:001179,BUS:JUNCTION:60:01442,BUS:EREDES:1713S5014700:60,"[[-7.728200437450729,41.44652002633952],[-7.728152046340244,41.44645787422221],[-7.726727201446225,41.44708600223183],[-7.723423129169814,41.44854244227692],[-7.721874301296622,41.44922511948422],[-7.720428694603997,41.449862270040875],[-7.718776536497256,41.45059041060578],[-7.717031404430402,41.45135948398036],[-7.715554715681275,41.45201021882847],[-7.713623625068889,41.45286115089308],[-7.711589218391996,41.453757556820996],[-7.709379184709442,41.45473126444388],[-7.705981388145918,41.456228157395934],[-7.703451009665002,41.457342798584286],[-7.701932745946226,41.45801155269386],[-7.700600366966155,41.45859840001351],[-7.698555267439746,41.45949911704947],[-7.696644393822253,41.4603406636951],[-7.694320288753443,41.4613641245498],[-7.692977448615048,41.46195543527463],[-7.690353655894475,41.46311072212123],[-7.689062392577469,41.46367924294748],[-7.687316561175812,41.46444786033799],[-7.68533307205004,41.46532105421589],[-7.683220886991822,41.46519644144494],[-7.6817769645449,41.46511122993715],[-7.679533524344779,41.464978806203156],[-7.67771968758504,41.46487170519007],[-7.675822329136023,41.464759643819285],[-7.673686311921205,41.46463344703797],[-7.67067919693188,41.46445571606775],[-7.668841532623055,41.46434706507262],[-7.666526549926548,41.46421014727242],[-7.666431082664997,41.46420449412761]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.63013179713512,1.4773845618809072,12.65834003168236,-1.4417006816980846,0.0282082345472414,0.0356838801828225,0.1225266889254555,0.1225923964522198,0.1225923964522198,0.998656933099386,6.399303831402148,1.0,6.839550820574736,17.591102949091667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:32915579:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5101000,E-REDES,,0.4647082537841427,LINE:001180,BUS:JUNCTION:60:01444,BUS:JUNCTION:60:01445,"[[-7.846152105756152,41.28363325717755],[-7.8494316213433,41.28319593222579],[-7.850198334430686,41.282369798616],[-7.850924847334854,41.28275663249711]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.687858553778824,2.5543508924223426,-18.682776838022413,-2.5419759837181264,0.0050817157564111,0.0123749087042162,0.1826151621692334,0.1826214092903924,0.1826214092903924,0.9938716774717168,5.561901750303561,0.9934842683523534,5.512362457626173,26.204822684803048,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:41586844:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5106200,E-REDES,,1.979618704767736,LINE:001181,BUS:JUNCTION:60:01446,BUS:JUNCTION:60:01276,"[[-7.875016551272095,41.156750022897924],[-7.880250821351689,41.15914441798759],[-7.882860212172894,41.16033791962636],[-7.88710067902069,41.16227723938985],[-7.893003094517806,41.16497616314502],[-7.895242092725306,41.165974235626116]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1062 VAROSA-PC SEIXINHOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1361592697740442,0.3681907069555302,9.794754846066136,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.655763152696142,2.4692319996260044,12.66832137436266,-2.4570283804062094,0.0125582216665165,0.0122036192197949,0.1246002157240633,0.1246403487531218,0.1246403487531218,0.9957958935365356,5.383376954816732,0.9962470369050016,5.5420894165878885,32.9431343341144,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:33916585:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5105100,E-REDES,,0.619614214704118,LINE:001183,BUS:JUNCTION:60:01447,BUS:JUNCTION:60:01448,"[[-8.393615574848969,41.56294545243348],[-8.394373353818903,41.56009350838651],[-8.395358591722953,41.5575329718028]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1051 S. MARTINHO DE DUME-LAMAÇÃES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0607053475935828,0.3657432620320856,11.989304812834224,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.266980329615112,6.34891236830582,-31.254975097003797,-6.284019620491699,0.0120052326113153,0.0648927478141212,0.3261672987846311,0.3261823637387244,0.3261823637387244,0.9412548961505436,-2.4158230548467228,0.9404851347120118,-2.5389198763696936,36.88385410060773,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25047797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,3.095704794181903,LINE:001187,BUS:JUNCTION:60:01449,BUS:JUNCTION:60:01450,"[[-8.42651827368499,37.178690279471105],[-8.428786389815011,37.17851007760297],[-8.431655628801458,37.178282087362106],[-8.43425501689447,37.178075441568055],[-8.436488986299734,37.177897792590926],[-8.439571272509854,37.17765266310728],[-8.441998723057992,37.17745953980175],[-8.444099598946934,37.17729234999964],[-8.44787514027638,37.17699175953566],[-8.450324610819463,37.1767967850438],[-8.452630545276518,37.17661305170043],[-8.4548791724746,37.17643393514809],[-8.457579176426835,37.17621875422553],[-8.460232562835808,37.17600724533243],[-8.461290747078227,37.17604844154373]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.056340106357968,-0.6020326934371454,14.066071104326014,0.6368947559094332,0.0097309979680453,0.0348620624722878,0.1384724210781719,0.1384590780518303,0.1384724210781719,0.9776762491618998,-11.574582441571934,0.9785527192311444,-11.30922278830874,15.658101552346016,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25047797:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,1.2699315485876168,LINE:001188,BUS:JUNCTION:60:01451,BUS:JUNCTION:60:01452,"[[-8.471498371510943,37.177810290867924],[-8.472650824552762,37.17810753017384],[-8.475726224616405,37.17890065608199],[-8.479643628076055,37.179979655433414],[-8.483178958655428,37.1795250355882],[-8.484294594328109,37.17938393115657],[-8.48531712385497,37.17925739042048]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.069003492952689,-0.6473882077664745,14.072994574438502,0.6616610961211168,0.0039910814858128,0.0142728883546422,0.1384549092345788,0.1384491252881794,0.1384549092345788,0.9788190248066002,-11.229324183766426,0.97918309920129,-11.120628986991113,15.65612135857736,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25047878:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5635200,E-REDES,,4.515950657332953,LINE:001189,BUS:JUNCTION:60:01453,BUS:EREDES:0813S5062800:60,"[[-8.321654152876587,37.11190595683812],[-8.324224384699848,37.11245526337447],[-8.326716567951262,37.11298076509275],[-8.329474186541523,37.113570215089005],[-8.332602627575154,37.11423866199372],[-8.33519866972316,37.1147830464924],[-8.33746908351595,37.11526345150159],[-8.341094513714927,37.11603195323134],[-8.343848239050653,37.116618552244],[-8.346559573670913,37.117196144503396],[-8.348717004662275,37.117660418718856],[-8.351489109708984,37.11844550742529],[-8.355299369622776,37.11952896126685],[-8.358191646294477,37.120351068769686],[-8.361033373356069,37.12116221951324],[-8.364679261887995,37.122195130876676],[-8.367038379197497,37.12132412829894],[-8.369399893483376,37.12045971470852],[-8.369729470447298,37.11989630690903]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6352 ALBUFEIRA-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1990419861337683,0.3368371288743882,41.44861337683523,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.766513022494109,4.218509729232911,-5.752495309077494,-4.389736526990128,0.0140177134166146,-0.1712267977572175,0.071516856909678,0.0726870107911338,0.0726870107911338,0.9613270921848736,-13.508445752457552,0.9579332188976346,-13.592991109147606,12.085295667326266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36625243:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5011100,E-REDES,,0.8360426417143931,LINE:001190,BUS:JUNCTION:60:01455,BUS:JUNCTION:60:01456,"[[-8.406068599643755,37.145477509863696],[-8.408403428419541,37.14502446234394],[-8.410734349704642,37.144581604994464],[-8.413342176967822,37.144080835877396],[-8.415035278053532,37.143756068181524],[-8.41523879303021,37.14371707704831]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0111 TUNES-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.077137147193223,8.900304857897275,-12.074066375300385,-8.88766573569224,0.0030707718928422,0.0126391222050354,0.1496526255719751,0.1497004872141655,0.1497004872141655,0.9646397663350746,-12.778390377454024,0.963690632449988,-12.835187453482376,16.927742094664506,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:16312553:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005702,E-REDES,,1.9620715821372976,LINE:001192,BUS:JUNCTION:60:00621,BUS:EREDES:0811S5063200:60,"[[-8.557933514653449,37.143178641981386],[-8.558030420545137,37.141720702961344],[-8.558192273885947,37.139280521438316],[-8.55832059712279,37.137410508384285],[-8.558453340676728,37.13533677839569],[-8.558584182135256,37.13340837575095],[-8.558748879645036,37.13068325876132],[-8.558899851719033,37.128617047134185],[-8.559130936802932,37.126498699178725],[-8.5592196423659,37.125718492420525],[-8.559173267031376,37.12558810643341],[-8.559162981750555,37.12557207779611]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0057 02 PORTO DE LAGOS-PORTIMÃO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.20367477100358,2.9406805694004783,-14.17687242415576,-2.9155009939404155,0.0268023468478215,0.0251795754600627,0.1431916292522227,0.1432302785260363,0.1432302785260363,0.9747316796774323,-11.124553921537611,0.972363319014934,-11.275586756227096,47.719566392149375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:24865709:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005800,E-REDES,,7.33055536273956,LINE:001193,BUS:JUNCTION:60:01458,BUS:JUNCTION:60:01459,"[[-8.565174032061808,37.17569496575991],[-8.569484132195656,37.17589377689653],[-8.571595937809294,37.17599094156066],[-8.574824807303532,37.17613990320451],[-8.576590088363506,37.17626200829303],[-8.581148674861295,37.17657656978171],[-8.58539124965369,37.176697027944485],[-8.588058180312302,37.17685593449709],[-8.590594227875076,37.17697725518031],[-8.593919179608472,37.1771277837644],[-8.59711130573149,37.17730980895794],[-8.600832414100257,37.17747963438892],[-8.604128874310836,37.177652127779346],[-8.607157416049064,37.17781047675633],[-8.610759659483948,37.17800371424454],[-8.612950889849847,37.17812163440042],[-8.616074980184175,37.178290503900215],[-8.619254769526377,37.17844383411108],[-8.623763891198637,37.1786831183221],[-8.62777875641467,37.17812980936731],[-8.630358009254051,37.17699891238282],[-8.634487400398196,37.1751954747743],[-8.638122898065717,37.173590144665475],[-8.640297904805644,37.17257115466341],[-8.642777915005983,37.17161465690135],[-8.645257601842795,37.17047322996555]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.237361710786042,3.3604954777131955,-13.193911662784938,-3.2864197369563133,0.0434500480011035,0.0740757407568821,0.1343597368983463,0.1345343214475795,0.1345343214475795,0.9780982157105802,-10.99139181921195,0.97252288785953,-11.54472832115052,19.304680936659427,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25047797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,4.132354459779363,LINE:001194,BUS:JUNCTION:60:01452,BUS:EREDES:0811S5060400:60,"[[-8.48531712385497,37.17925739042048],[-8.490181033103788,37.178655342264754],[-8.492478873375394,37.17835799316982],[-8.495878683002905,37.17835054201513],[-8.500426994815905,37.17834099965695],[-8.504490998723528,37.17832799670209],[-8.508215463474338,37.17844332407125],[-8.512103001917986,37.17830199683414],[-8.513656829967326,37.17829941023599],[-8.516950471594653,37.17829511181079],[-8.521995004267797,37.17795400179214],[-8.524194637174848,37.17779769036308],[-8.527528003967127,37.17759899851089],[-8.530241291370874,37.17740692362249],[-8.53178516942521,37.17766075919922]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.072994574438855,-0.6616610961210474,14.085979236841576,0.7080236967448228,0.0129846624027205,0.0463626006237753,0.1384491252881829,0.1384294304089321,0.1384491252881829,0.97918309920129,-11.120628986991113,0.9803805071573268,-10.767395475835167,15.655467324948596,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12719814:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5652700,E-REDES,,4.054826955605551,LINE:001195,BUS:JUNCTION:60:01460,BUS:JUNCTION:60:01461,"[[-8.693558343724566,37.15089974160515],[-8.69510568594999,37.14936706380988],[-8.698288287785017,37.147125806976845],[-8.700420743346916,37.14382998238904],[-8.70119791202199,37.14054765916017],[-8.70129515191869,37.13852139317399],[-8.701492577129423,37.134408718091606],[-8.701611973323358,37.13190992547569],[-8.70182433581538,37.127530346965976],[-8.70195815776748,37.12470415884903],[-8.702194177055862,37.11978425621278],[-8.70109365044013,37.116617214796705]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PS BENSAFRIM - LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0987394451530612,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.203726399616816,5.645564024834901,-20.151751094683963,-5.490959007012207,0.0519753049328528,0.1546050178226936,0.2079675123083853,0.208072082396601,0.208072082396601,0.9706217749449252,-11.739350386078746,0.9659149639211292,-12.213816967615774,22.560130369359317,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12719824:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5652700,E-REDES,,1.4363424840428292,LINE:001196,BUS:JUNCTION:60:01461,BUS:EREDES:0807S5063100:60,"[[-8.70109365044013,37.116617214796705],[-8.700932813456955,37.11610528251966],[-8.700769009177606,37.114299514134245],[-8.7004585728476,37.11185509214816],[-8.698298226077686,37.10882431153903],[-8.69625030551098,37.105799783921746],[-8.695721792546966,37.10507565801452],[-8.695447255705425,37.10481196551794],[-8.695434601815236,37.10479706828464]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PS BENSAFRIM - LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0987394451530612,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.86419147257235,2.7609109459233268,-9.859759403809514,-2.7582861371115257,0.0044320687628349,0.002624808811801,0.1020442447087259,0.1020816603073402,0.1020816603073402,0.9659149639211292,-12.213816967615774,0.9650919328096232,-12.296339925101178,11.068162236510927,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:24335599:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5001800,E-REDES,,1.400192025653948,LINE:001197,BUS:EREDES:0807S5063100:60,BUS:JUNCTION:60:00484,"[[-8.697267341467155,37.10557475506878],[-8.698413036588907,37.10603516110056],[-8.70207618434503,37.10752263860317],[-8.70429663222702,37.109561637118595],[-8.705133216137023,37.110404685849254],[-8.706614366536082,37.111138703509894],[-8.70838181260385,37.1120540062184],[-8.709890494327405,37.11285221036756]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0018 LAGOS-VILA DO BISPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.9654912370804025,0.9276232606500175,4.967858076761293,-0.9372648634627702,0.0023668396808904,-0.0096416028127526,0.0503652203986889,0.0503901886402593,0.0503901886402593,0.9650919328096232,-12.296339925101178,0.9653976663992953,-12.247570357432936,10.927071156946628,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:24865709:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005800,E-REDES,,7.186622006870759,LINE:001198,BUS:JUNCTION:60:01459,BUS:JUNCTION:60:01464,"[[-8.645257601842795,37.17047322996555],[-8.647386153986858,37.16949336551003],[-8.649435895193177,37.16860447606988],[-8.651957429578355,37.167488471898274],[-8.655193868877783,37.16606187552808],[-8.659189703934434,37.16430015625341],[-8.661633111760771,37.16323422091818],[-8.665764419977833,37.161392337248415],[-8.667824484013694,37.16048038617023],[-8.67130013262402,37.15895001716395],[-8.673855612680747,37.15782843700357],[-8.677161711766576,37.15636447514185],[-8.679460724703018,37.15533796952555],[-8.681432059958182,37.15447295640109],[-8.683594940703973,37.15352857361948],[-8.685897002224074,37.15251007447526],[-8.687056487690766,37.151265576411646],[-8.689167895446841,37.14899922427631],[-8.691634177107648,37.146306820292615],[-8.693815826490797,37.14393842378398],[-8.69507431375473,37.14124211078372],[-8.696069962860895,37.13913833685768],[-8.696661823354184,37.13788766039071],[-8.697434013003276,37.13623302874211],[-8.69921246447752,37.13243883953762],[-8.701260529243097,37.12806114286683]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.193911662784757,3.286419736956174,-13.151206440888757,-3.212632499520346,0.0427052218960017,0.0737872374358277,0.1345343214475774,0.1347014580852579,0.1347014580852579,0.97252288785953,-11.54472832115052,0.967091847052752,-12.092424358124452,19.328663809048344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:24335617:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5001800,E-REDES,,10.84020623392494,LINE:001199,BUS:JUNCTION:60:00889,BUS:JUNCTION:60:01465,"[[-8.895167784708484,37.0866183081139],[-8.893921406207355,37.08719250642708],[-8.889407516636423,37.089340015762424],[-8.888031518294856,37.09000746362049],[-8.885049351383051,37.09138840300449],[-8.882243479060202,37.09270696185855],[-8.880568601892106,37.0927437648896],[-8.879412569575841,37.09275834212113],[-8.874943809934143,37.09283478361371],[-8.871703804536347,37.09290346520529],[-8.870346238693264,37.09289826263801],[-8.86573958443123,37.092990029538136],[-8.86442365822651,37.09302703956117],[-8.861296173704607,37.093088082616575],[-8.859754313846635,37.09311525815144],[-8.854843858769627,37.093203529472746],[-8.852454562617975,37.09398442618988],[-8.850643802366221,37.094582342986634],[-8.848695800227164,37.09523553941623],[-8.844425917504791,37.09664713725831],[-8.840288846802453,37.09802864817717],[-8.836069262612657,37.09938844787779],[-8.835001134405006,37.09973697001434],[-8.832547163729663,37.10060960350236],[-8.82970449843568,37.10154326880971],[-8.827215726759873,37.1023753150267],[-8.824121490442973,37.10341613211912],[-8.822498144184769,37.103929376940165],[-8.820474344209675,37.103799005187525],[-8.819231416665975,37.10369906878087],[-8.813696250541312,37.10326881789445],[-8.811419887488139,37.10310063895078],[-8.808442925646375,37.10290119630349],[-8.805066319608,37.102645444920405],[-8.802733349758483,37.102498586099344],[-8.801297169410077,37.102765415457874],[-8.799325114013744,37.10318991114129],[-8.796613783571434,37.103738776694186],[-8.794499542196357,37.10418053293711],[-8.792762686371494,37.104550658914285],[-8.790210259669598,37.10507189315255],[-8.786964410987675,37.10575040988484],[-8.785089147817066,37.10614473301027],[-8.783000487628483,37.106733446384645],[-8.781020078419644,37.107305239190275],[-8.778782578960824,37.1079569336901]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0018 LAGOS-VILA DO BISPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.99715742787393,-1.0561599032263116,-4.978663354898368,0.9812163295442916,0.018494072975562,-0.0749435736820198,0.0507171498355866,0.0505069585152074,0.0507171498355866,0.9690491811826596,-11.644561486698858,0.966772887368461,-12.02502229744582,10.99797242450106,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25289200:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5004201,E-REDES,,1.969599829254452,LINE:001200,BUS:JUNCTION:60:00897,BUS:JUNCTION:60:01466,"[[-8.11751225973023,37.14015870294528],[-8.119636848384383,37.14148704529444],[-8.121273977887268,37.14290927936952],[-8.12325171025052,37.144647514665806],[-8.12517977365584,37.14634419321944],[-8.126995824128173,37.14781304913454],[-8.12873291541589,37.14922148639117],[-8.13055625126775,37.15070037901815],[-8.13236953784229,37.152149670710614],[-8.132725155780193,37.152937143576786]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.45811186847312,-3.9135097816361495,12.469429446778046,3.9332150193696105,0.0113175783049257,0.019705237733461,0.1324063880589655,0.1323501491296241,0.1324063880589655,0.94900169033808,-14.032261942562512,0.9506199892168914,-13.88741709332956,18.9993382205432,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25297647:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5010000,E-REDES,,4.4941424085909025,LINE:001202,BUS:JUNCTION:60:01467,BUS:JUNCTION:60:00615,"[[-7.481273994334432,37.24471229331338],[-7.48164486151476,37.24250815303555],[-7.482047174764944,37.24011709435202],[-7.482665237681769,37.236442587583085],[-7.483000561410155,37.23444976075156],[-7.483569619074146,37.231066747408015],[-7.48385406472687,37.22937539163502],[-7.484473540992239,37.22569206379535],[-7.484730239393479,37.22416548572228],[-7.485120751686097,37.2218435159313],[-7.485515682961538,37.219494546119506],[-7.486230380047743,37.21524383018859],[-7.486657950569412,37.21270079662099],[-7.486981824052115,37.21077410407854],[-7.487304480362289,37.20885472871634],[-7.487483118442535,37.20779206122977],[-7.488010710932161,37.20465311685863]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0100 ALDEIA NOVA - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.362950625343611,0.7596233716299208,-4.3566867069831305,-0.7897868850171322,0.0062639183604806,-0.0301635133872114,0.0457089350178339,0.0457822614664591,0.0457822614664591,0.9322921175239132,-14.440731037344062,0.9306118342972944,-14.559128114795255,15.253127258523794,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:51328242:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012200,E-REDES,,0.4445109756401187,LINE:001203,BUS:JUNCTION:60:01468,BUS:JUNCTION:60:00902,"[[-7.82961532217599,37.15513107149481],[-7.827740376179358,37.154895379445975],[-7.826211626999908,37.15470023092143],[-7.824677678753582,37.15449546205535],[-7.824663627561662,37.15449601136426]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6717036725524217,2.2567353174227933,2.6718906906913245,-2.260189173490918,0.0001870181389027,-0.0034538560681247,0.0358068583184599,0.0358338594429479,0.0358338594429479,0.9398321767642982,-15.008569378131796,0.9397610953965346,-14.998698177389802,5.1418940225208685,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36215570:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,10.734279601959724,LINE:001204,BUS:JUNCTION:60:00237,BUS:JUNCTION:60:01469,"[[-8.63638308886376,37.29045764297074],[-8.638454544117062,37.2912088649523],[-8.639747104885908,37.2916776202034],[-8.643985943410943,37.29317752964269],[-8.64595373816848,37.293882719762635],[-8.64746146417377,37.29441635559043],[-8.650885538635139,37.29563436487836],[-8.656063104343627,37.297477969935926],[-8.657615781118158,37.29803083755331],[-8.659898776944134,37.29882707185046],[-8.661044244611135,37.2992459006357],[-8.66508946520064,37.30068607897112],[-8.670133406045444,37.302484787206865],[-8.675068919399292,37.30423469863471],[-8.678984533766528,37.30563346625921],[-8.680230406019767,37.305605098381456],[-8.683601558920714,37.30552825779476],[-8.686030860939491,37.30547283061428],[-8.687371103074367,37.30497091924437],[-8.69107671738893,37.30363139000506],[-8.693322464836253,37.30281235545349],[-8.69769827558561,37.301209356375935],[-8.700427970500739,37.30020843284691],[-8.701292361503727,37.29991211880446],[-8.702820409756265,37.2993330642832],[-8.705187701522044,37.29849072861619],[-8.707407255188576,37.297654993370216],[-8.711601345380563,37.296126140532024],[-8.712536723457562,37.295800924297716],[-8.71433224078549,37.295135667049365],[-8.715399377527607,37.29474040079356],[-8.717589452510268,37.29394241805762],[-8.72236777020795,37.29220005480109],[-8.726107320799905,37.29275642071197],[-8.72883625012081,37.29315727451171],[-8.733167443768574,37.29638227461756],[-8.734802888965453,37.2976132460485],[-8.737957153098643,37.29997181205883],[-8.741029535784739,37.30227571597548],[-8.744168149166061,37.304610433923806],[-8.744189285690418,37.30462627221258]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.188359010483415,3.3977103831619204,-14.114556679859888,-3.2528861968825673,0.0738023306235273,0.1448241862793531,0.1446807859193723,0.1449182964822075,0.1449182964822075,0.9703270480831816,-11.600095906693976,0.9617666026110412,-12.489152883574365,20.794704617908955,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36215570:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,0.0925620782438149,LINE:001205,BUS:JUNCTION:60:01470,BUS:JUNCTION:60:01471,"[[-8.745109715677682,37.30531597027711],[-8.74516943892799,37.305360721507974],[-8.745873517434077,37.30588503547935]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.113786475737223,3.251363336105158,-14.1131490326089,-3.250102795551672,0.0006374431283262,0.0012605405534857,0.1449207145447093,0.144922714855111,0.144922714855111,0.961678016891895,-12.498488176853716,0.961604712643634,-12.50621522853735,20.795338621769407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
