source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:18154085:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,14.603590397767832,LINE:001206,BUS:JUNCTION:60:01472,BUS:JUNCTION:60:01473,"[[-7.412927103598359,41.20350931468245],[-7.409901671304326,41.20676225747922],[-7.407742923715516,41.209083099928435],[-7.406351654665912,41.21057873378019],[-7.404494233675178,41.21257533432036],[-7.401944389443202,41.215315997440804],[-7.400964151349168,41.21636952511357],[-7.399120112414093,41.218351300425944],[-7.396727495112515,41.220922405130636],[-7.394424126226438,41.22262103500577],[-7.390832316698864,41.225269538456715],[-7.38750474149447,41.22772292271651],[-7.384842492790422,41.22968555135444],[-7.380498947791607,41.23288727637556],[-7.378681177173331,41.23422704844402],[-7.376876520334428,41.2358928257306],[-7.375426681235403,41.237231003329526],[-7.373357541402929,41.239140654986386],[-7.370842701281286,41.24146146818464],[-7.369483247587834,41.24271593299732],[-7.367179617848174,41.24484151168886],[-7.365351714890152,41.24652801033667],[-7.363478382171968,41.24825628832655],[-7.36177871588755,41.24982425319533],[-7.36039625082704,41.251099514884245],[-7.359361251322334,41.25205421336208],[-7.357306288313204,41.25394962750554],[-7.355477876331454,41.25563596228197],[-7.353876050534552,41.25711321997213],[-7.349630943241651,41.25954963692095],[-7.345831918115977,41.261729740999954],[-7.341785696250537,41.26405141247714],[-7.339695978049181,41.26525034558097],[-7.337368713348275,41.26658547193673],[-7.335212340789937,41.26782246331453],[-7.331583369103496,41.269903998639656],[-7.327574133904675,41.272203362312695],[-7.324980332676397,41.273690793087404],[-7.323127543996502,41.274753203095855],[-7.320685578798519,41.27615336265722],[-7.31849056782303,41.2774118251265],[-7.315360878062501,41.279200811447396],[-7.312307130150827,41.28094621355493],[-7.30892974619245,41.282876388063976],[-7.306084973346596,41.284502003404874],[-7.303211526541028,41.28614386371093],[-7.299053317111295,41.28851952208898],[-7.296344963007209,41.29005755129975],[-7.294033762159876,41.29137971716177],[-7.290870980066256,41.29318888598799],[-7.288730154726432,41.29441337758916]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 01 VILA FLOR - PINHÃO/MIRANDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.163789854751461,0.368854,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.7304222068851546,-1.2105901106218455,0.7316866597656835,1.0671738129391524,0.0012644528805288,-0.1434162976826933,0.0138827486729128,0.0126760230440467,0.0138827486729128,0.9799951984082156,3.13306882297344,0.9822274214140928,3.1531311349004576,4.03744326680611,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:43187173:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5131700,E-REDES,,3.2019537657540877,LINE:001209,BUS:EREDES:1802S5010800:60,BUS:JUNCTION:60:01476,"[[-7.979999073531933,40.44251789773402],[-7.979535392374499,40.440931907693766],[-7.979063652255146,40.43929163791104],[-7.978377419963025,40.43690272885859],[-7.977782145458909,40.43493441845672],[-7.977203452065897,40.432909275005834],[-7.976113553013641,40.42914536976764],[-7.975403210797788,40.42669780797626],[-7.974371363736659,40.42315336106442],[-7.973516000907896,40.42023869005408],[-7.972526146005194,40.41679778919194],[-7.972110343061177,40.41533693248974],[-7.971835771865311,40.414400685565184]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1317 CANDOSA-CARREGAL DO SAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213321022727272,0.3675073613053613,10.32261072261072,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.64000000000048,-1.5635072038561997,7.6523741543861,1.5478455796861077,0.0123741543856201,-0.0156616241700919,0.076325217958355,0.0762546365144328,0.076325217958355,0.983155938120678,-1.0730712727971838,0.9852020567539934,-0.943344928366102,25.429024807048155,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25975166:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,1.0813223002750978,LINE:001211,BUS:EREDES:0705S5042200:60,BUS:JUNCTION:60:01478,"[[-7.882425925403874,38.55615707027061],[-7.882885398404617,38.556998860461064],[-7.882302114909481,38.55872270357875],[-7.881709958972474,38.5604726665697],[-7.880857630018671,38.562945277947364],[-7.879483474658852,38.565373231488266]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.71826704733346,4.281649573128323,14.72619285514925,-4.266437550520048,0.0079258078157895,0.0152120226082752,0.1483415282851044,0.1483715409019602,0.1483715409019602,0.9943110249902278,-13.138352246082023,0.9943284807218964,-13.035567422240169,24.66897346445429,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25975176:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,13.0776635598815,LINE:001212,BUS:JUNCTION:60:01479,BUS:JUNCTION:60:01480,"[[-7.842425878914158,38.629606664528836],[-7.841424505848504,38.63111895838962],[-7.839989838704331,38.63328551387554],[-7.838781766955999,38.63510976453959],[-7.837532122746055,38.636996675997196],[-7.836255993123153,38.63892346707461],[-7.834926790955905,38.640930255161244],[-7.833380491991177,38.64326465289217],[-7.832235971227025,38.64499239915608],[-7.830769167494275,38.64720649695612],[-7.829322931814095,38.649389397051934],[-7.827908366692483,38.65152435577528],[-7.826324022668469,38.6539153713366],[-7.825438411356092,38.65486135126613],[-7.824180037761435,38.65624880141451],[-7.822870906553372,38.65769210768748],[-7.821846660151588,38.66077020356625],[-7.820082672816405,38.66343204421323],[-7.818567555665402,38.66571816997807],[-7.816956975518006,38.66814815830481],[-7.81585493243496,38.6698107658887],[-7.814275956827568,38.67219275100033],[-7.813136700845194,38.67391127953835],[-7.81127137819553,38.67672485238266],[-7.810094873284291,38.67849930554515],[-7.808314114036677,38.681184937957006],[-7.80698375949027,38.68319115424898],[-7.804821097435156,38.68645221029018],[-7.803008127276474,38.6891857080942],[-7.801847115266884,38.69093609265915],[-7.800325520782654,38.69322995951351],[-7.79922800657606,38.69488440667172],[-7.798305420154713,38.6962750879211],[-7.796762390544792,38.69860086877932],[-7.794688950392319,38.701725851948204],[-7.793575878334216,38.70337941471683],[-7.792786410785135,38.70456878790555],[-7.790697240188033,38.70588235324471],[-7.788436118567795,38.707307050097164],[-7.786626578954468,38.70850674264707],[-7.784042240514585,38.7101075173639],[-7.78224294920695,38.71122232435562],[-7.779997371969983,38.71261355458557],[-7.778058351906279,38.71381477753812],[-7.776003089793457,38.71517235555976],[-7.774534556049262,38.716096121134974],[-7.772678044089542,38.71718703941158],[-7.769798004486934,38.71901957333872],[-7.767675594367693,38.72035241060788],[-7.764711753362302,38.722222309908574],[-7.762136891554203,38.723839442819006],[-7.76008230863875,38.72512972865822],[-7.759761044924572,38.72533147476192]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.783791721410685,4.155769419103072,14.880174019411095,-3.970169380735053,0.096382298000412,0.1856000383680185,0.1485859073629655,0.148930025823287,0.148930025823287,0.994513932124394,-12.2893352544499,0.995053793032086,-11.043717668784105,24.761829881667143,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:33985109:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007200,E-REDES,,14.184437154038225,LINE:001213,BUS:JUNCTION:60:01481,BUS:JUNCTION:60:00498,"[[-7.916658119393069,38.53972158119213],[-7.919413480122111,38.53952419456381],[-7.922333200966633,38.539326009822936],[-7.925036635029175,38.53913520840097],[-7.928039199019014,38.53937885318274],[-7.930653136197828,38.53961195390382],[-7.93362328724619,38.53986955209613],[-7.936390112090553,38.54010104439474],[-7.938864106164082,38.54031073914064],[-7.941228202231854,38.54108065141966],[-7.943487131668772,38.54182029509449],[-7.945934614589661,38.54261600109583],[-7.948304494139387,38.54339473383893],[-7.950394450582587,38.54407824468573],[-7.952330168273469,38.54471501699477],[-7.9539383157733,38.545254339715115],[-7.956754722209266,38.54616974830582],[-7.960114837678962,38.547261765914705],[-7.961746958065893,38.54779214306968],[-7.964916428904128,38.548822020694104],[-7.967465249193802,38.54964989543147],[-7.969762904605515,38.550399724679835],[-7.971516866026064,38.55099354371765],[-7.97446978893517,38.55195499714781],[-7.976846922029464,38.55275138509997],[-7.978851501787741,38.553388160620074],[-7.981365826484462,38.55423760474538],[-7.983495915838414,38.55495699627128],[-7.985685126886535,38.55566100028515],[-7.987442602145612,38.556929113948435],[-7.989249696153399,38.558333774185684],[-7.991978629953906,38.56039968685807],[-7.993898240437695,38.56186127848562],[-7.995580640070012,38.5631421796501],[-7.997125311625354,38.56431816715089],[-7.998787132879778,38.56558327855627],[-8.000253145011301,38.566699265599986],[-8.00247075415442,38.568387293935785],[-8.004519614537381,38.56994676388211],[-8.006149791397629,38.5711874939018],[-8.00783699228061,38.57247155538413],[-8.008866620810139,38.57325553636573],[-8.010137186190631,38.574222024178844],[-8.011736061435958,38.575438707973795],[-8.013745917768906,38.576968040145445],[-8.016369801301028,38.578964458050905],[-8.018191007966388,38.580350033528866],[-8.020048920390321,38.58176346010966],[-8.022377196740724,38.583534584977514],[-8.024680299920629,38.58532358469002],[-8.026230494364533,38.58652691689725],[-8.028176546346538,38.588038321020896],[-8.029799396199435,38.589298764354425],[-8.031945466888455,38.590965294056566],[-8.034205541801466,38.59272046664873],[-8.035159635252159,38.59339097055693],[-8.037176991480488,38.59491551531945],[-8.038797615061068,38.596096782758316],[-8.04026671147601,38.597224057817996],[-8.041903926584768,38.59848444181048],[-8.043895552408516,38.600568878640445],[-8.044950145128972,38.60167241560308],[-8.047277613177377,38.604108347623956],[-8.048823737004536,38.60571795496093],[-8.048824436476083,38.605718676119366]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.131720255007655,-2.7436698860161703,-7.106470443951469,2.682766293155199,0.0252498110561854,-0.0609035928609711,0.0739310808736982,0.0734278445413689,0.0739310808736982,0.9945512642412166,-13.311067830401322,0.9954330984870788,-13.9774949100455,10.608563764341833,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34130887:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5013500,E-REDES,,0.2077790781724443,LINE:001214,BUS:JUNCTION:60:01482,BUS:EREDES:0705S5042200:60,"[[-7.884613037620318,38.557122471697234],[-7.88307737248478,38.55569084816866]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.146012588925356,2.7614132086580714,7.146387110946067,-2.7622867448305604,0.0003745220207109,-0.0008735361724889,0.074138743731425,0.0741462005106336,0.0741462005106336,0.9943248190840696,-13.148178543075304,0.9943110249902278,-13.138352246082023,10.639431842536036,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:38451890:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5649700,E-REDES,,6.7205686896499595,LINE:001215,BUS:EREDES:0705P5906800:60,BUS:EREDES:0705S5042200:60,"[[-7.827244965922135,38.51825035857119],[-7.837987804045502,38.528258234718805],[-7.845977667726178,38.5312190231441],[-7.854741587435223,38.54194634569139],[-7.85691035720973,38.5445991406284],[-7.858768335959112,38.54687388216176],[-7.860120515760382,38.5485284209869],[-7.862429050768548,38.54931509907123],[-7.864188686449771,38.54991469107376],[-7.866449740187008,38.550685083438054],[-7.869329543032509,38.55166706554808],[-7.871827785780309,38.55263124043985],[-7.874381211478762,38.55361663479157],[-7.880362654320374,38.555924597939466],[-7.88213277729898,38.55677300567639],[-7.882185384856506,38.556322789633825],[-7.882042291865107,38.556029893178675],[-7.882019559082378,38.55607146338208]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.312412261953327,1.220998684662678,-24.191481374734032,-0.8824245364293918,0.1209308872192949,0.3385741482332861,0.2342411363956363,0.2342702080650905,0.2342702080650905,1.0,-12.188388955482973,0.9943110249902278,-13.138352246082023,33.61604363109348,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119713741:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5125100,E-REDES,,11.299795016956477,LINE:001216,BUS:JUNCTION:60:01483,BUS:EREDES:0119S5010100:60,"[[-8.262207462440312,40.84085389868673],[-8.264870958244174,40.84073828979923],[-8.268256532789621,40.84059124832836],[-8.27086081051798,40.84047806567684],[-8.2732046646263,40.84037615732543],[-8.275252553667185,40.840287078241474],[-8.277942200934085,40.83955421465892],[-8.28065410133168,40.83881519928688],[-8.282640554346795,40.83827382822855],[-8.284582351282223,40.837744584680536],[-8.286836560494153,40.83713013475417],[-8.288834085935266,40.83658561640869],[-8.290742288366296,40.83606539174813],[-8.293342316967863,40.8353565064011],[-8.295674489733825,40.834720585847364],[-8.29965808551804,40.83471526222932],[-8.301827722040315,40.83471230441835],[-8.303582400508292,40.83470988049817],[-8.30545671807043,40.83443553786428],[-8.307528924770892,40.83413219162068],[-8.31017154440859,40.83374528881584],[-8.313046957855478,40.83332421826746],[-8.315992183574163,40.83289286100088],[-8.31819235250089,40.832570559534055],[-8.320869770929066,40.83217829460837],[-8.325095365307465,40.83155906959637],[-8.32724132927223,40.83172961095517],[-8.329870754399478,40.83193852514621],[-8.332629878840104,40.83215767098841],[-8.33547157969369,40.83238331345525],[-8.338313287643336,40.83260887688956],[-8.342051170168453,40.83290547020334],[-8.34488113447547,40.83312993873567],[-8.349114322556668,40.83346557450301],[-8.351401907860048,40.83364688925642],[-8.353006636132328,40.83336210329487],[-8.358663467352077,40.83235802400974],[-8.362219106587844,40.831726744312604],[-8.364158507821841,40.831382358900434],[-8.365738294373907,40.83157721435353],[-8.368628728350384,40.83193366374209],[-8.376457629038711,40.83289874229899],[-8.379336469589692,40.83325348908889],[-8.383011138357842,40.83370617817255],[-8.39032810732784,40.83488967064363],[-8.39254567028218,40.835501486254415],[-8.393445052660322,40.83545975440524],[-8.39371493840824,40.835590494588544]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.672434798555447e-07,0.0647134354137873,5.522601413005993e-06,-0.1746475860646764,5.255357933150449e-06,-0.109934150650889,0.0006438792740985,0.0017379486082451,0.0017379486082451,0.9671150286406204,-5.081970702603619,0.9669717351422372,-5.079454721423937,0.2493827820699033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119714068:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,0.7445729614404658,LINE:001217,BUS:JUNCTION:60:01485,BUS:JUNCTION:60:01486,"[[-8.426368411494064,40.79995615807666],[-8.424156391906989,40.80232266830962],[-8.42171703659559,40.804938844899596],[-8.42126379636189,40.805424896702405]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.68367586138878,4.52237800597105,-22.67089160834735,-4.486558007854363,0.0127842530414312,0.0358199981166871,0.2288231086322877,0.2288372292628785,0.2288372292628785,0.9726700858552488,-4.433191783961147,0.9717893438011544,-4.531885565943815,32.83645132198,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119714068:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,2.2915014742967657,LINE:001218,BUS:JUNCTION:60:01487,BUS:EREDES:0119S5010100:60,"[[-8.408846091866375,40.81878802832518],[-8.40795344169604,40.81975351579004],[-8.404939597961004,40.82299787492067],[-8.402785500810662,40.82531102561938],[-8.400029163160577,40.82851395512955],[-8.398935297447991,40.83009999500747],[-8.397168774037175,40.83141577344765],[-8.395436326569556,40.83329097930712],[-8.393463679457145,40.83539672340054],[-8.393798486923876,40.83551188169209]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.639693868853605,4.39908633661746,-22.600327578799305,-4.288593007779551,0.0393662900543034,0.1104933288379088,0.228871205914923,0.2289131027302655,0.2289131027302655,0.9696502251205814,-4.773387906699937,0.9669717351422372,-5.079454721423937,32.84733860385501,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:116968117:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158101,E-REDES,,1.873990375969828,LINE:001219,BUS:JUNCTION:60:01488,BUS:JUNCTION:60:01489,"[[-8.73020157928928,41.87673207742659],[-8.731196541628721,41.87694258343479],[-8.733236592210012,41.87733966466469],[-8.73822604651692,41.87831072697405],[-8.744859459797786,41.87960137309061],[-8.750408880588946,41.880680768026146],[-8.752095576688914,41.8810087779764]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.675235442966915,-2.691685521721499,15.690177320317703,2.723304235953693,0.0149418773507878,0.0316187142321942,0.1559522032734411,0.1559208556453761,0.1559522032734411,0.9813433163467236,0.9387031938013638,0.982781263181534,1.1084414140848358,22.377988703320582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:116968117:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158101,E-REDES,,0.7847123373189383,LINE:001220,BUS:JUNCTION:60:01490,BUS:EREDES:1610S5001400:60,"[[-8.752993288156185,41.88118334344378],[-8.756996136097925,41.8819616243777],[-8.761668954571263,41.88388843304657]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.690789644045832,-2.7245986451664757,15.697044486022508,2.7378148874815893,0.0062548419766752,0.0132162423151136,0.1559195627950172,0.1559063193938679,0.1559195627950172,0.9828403084465888,1.1153895656920514,0.983443981010151,1.1863293228909564,22.37330503587562,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:116968117:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158101,E-REDES,,0.0768130226317055,LINE:001221,BUS:JUNCTION:60:01489,BUS:JUNCTION:60:01490,"[[-8.752095576688914,41.8810087779764],[-8.752993288156185,41.88118334344378]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.69017732032365,-2.72330423597127,15.69078964405345,2.724598645205739,0.0006123237297988,0.0012944092344695,0.1559208556454629,0.1559195627951564,0.1559208556454629,0.982781263181534,1.1084414140848358,0.9828403084465888,1.1153895656920514,22.373490550360593,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120519284:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102200,E-REDES,,1.313873157364909,LINE:001222,BUS:JUNCTION:60:01492,BUS:EREDES:1602P5020900:60,"[[-8.772819846118495,41.80110173955305],[-8.772064287821863,41.80364913116711],[-8.77058600719934,41.80863256632213],[-8.76963527252791,41.81267411987099]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.268363563265083,-1.8740494876961988,7.270671145085533,1.868520579986669,0.0023075818204496,-0.0055289077095295,0.0732027008515293,0.0731703355861121,0.0732027008515293,0.986674602833862,1.405762568099354,0.9872236648158782,1.4589348572674856,10.50404661379385,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:118384751:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1416L5657900,E-REDES,,0.1961746830571695,LINE:001223,BUS:JUNCTION:60:01494,BUS:JUNCTION:60:01495,"[[-8.624172326041682,39.194773838344744],[-8.625661015000276,39.19400745953127],[-8.625695491217128,39.19399327988482],[-8.62597437216957,39.193951464583314],[-8.625982060887706,39.19395019794799],[-8.625992114501615,39.19394943469277],[-8.62600489221485,39.19394922733639],[-8.626034648816898,39.19396192747004],[-8.62604911717723,39.193966766043125],[-8.626058132559296,39.19396815994031],[-8.626066471856573,39.19396888115713],[-8.626074079277574,39.19396922717237],[-8.626083373995263,39.19396918771684],[-8.626090996357469,39.19396836271505],[-8.626098476914876,39.19396712397769],[-8.626103828242124,39.19396597534472],[-8.62611410167424,39.19396354479032],[-8.626120687041272,39.19396175139756],[-8.626126448436636,39.19395965525341],[-8.626131662397052,39.19395707503733]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6579 FONTAINHAS-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1066566619915848,0.3599927531556802,18.125385694249648,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.36552297041885,3.512495012906961,30.371161581596535,-3.497337014722231,0.0056386111776838,0.0151579981847302,0.2997138486682806,0.2997182030497246,0.2997182030497246,0.9814051492547508,-13.900081934837075,0.9815149303614616,-13.86343524408784,43.00734725925163,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:172773522:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5129000,E-REDES,,2.5504733448093515,LINE:001228,BUS:JUNCTION:60:01499,BUS:JUNCTION:60:00148,"[[-7.984200798596857,40.724388927549974],[-7.984923036061922,40.72223364360116],[-7.985887908193679,40.71935409048613],[-7.985547822135421,40.71722657811398],[-7.986108103305246,40.71602102733794],[-7.986845894710065,40.71443342411778],[-7.987761194629629,40.7124637737251],[-7.988475248669985,40.710927097953174],[-7.989512744021711,40.70869424072896],[-7.990893324200979,40.705722748686135],[-7.991682177004487,40.70402473604101],[-7.991549236842892,40.70287654097748],[-7.991855841997756,40.70249146963002]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.99476367523482,-8.574327159210872,22.03885420038088,8.697050669706083,0.044090525146057,0.1227235104952111,0.2296562281349743,0.2295638126582374,0.2296562281349743,0.98912235880179,-1.0548793446840143,0.9931194179121966,-0.7583003042518927,32.953971607831015,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:209496432:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1824L5128700,E-REDES,,4.571388740094144,LINE:001229,BUS:JUNCTION:60:01500,BUS:JUNCTION:60:00148,"[[-8.033488494985628,40.68262921464068],[-8.031586396340822,40.68378663271969],[-8.029701261432177,40.68443091968925],[-8.027305097515873,40.686341908586904],[-8.025422999140673,40.68753642750965],[-8.023259435918284,40.68885258048968],[-8.021106564023206,40.69016212912569],[-8.01876519053601,40.69158626785995],[-8.016257438465598,40.693111409582144],[-8.014229954078502,40.69434450112021],[-8.011776597092037,40.69583637131202],[-8.009870710721968,40.69699522003871],[-8.007640037279936,40.698351547925625],[-8.004914930945953,40.700008383920974],[-8.00285693958205,40.701259430823185],[-8.000684758025033,40.70253489516482],[-7.99855626731881,40.70387358398589],[-7.996657978986359,40.705027448869615],[-7.994130611011371,40.705299573191965],[-7.992298628623427,40.704161393919804],[-7.992144969355438,40.70312165825549],[-7.992373673489665,40.70269351945895]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.681771626944393,1.9785576341522857,-11.662105420866215,-1.9592239304512749,0.0196662060781775,0.0193337037010108,0.1145039255566295,0.1145796313249558,0.1145796313249558,0.9956759384309022,-0.457361767636783,0.9931194179121966,-0.7583003042518927,16.441330366617283,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212478165:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1113L5616400,E-REDES,,0.6042409828176705,LINE:001231,BUS:JUNCTION:60:01502,BUS:EREDES:1113S5901500:60,"[[-9.340409131375731,39.15473361363698],[-9.340417884571274,39.15470227738845],[-9.3404406133663,39.154698708983915],[-9.340498026856695,39.154696636177974],[-9.34063280318922,39.15469956117803],[-9.340763628460675,39.15470009512119],[-9.340890171077442,39.15470049322353],[-9.340952193221014,39.15469867860296],[-9.341013180251402,39.15469451484746],[-9.341070632283737,39.15468523572334],[-9.341130659447613,39.154672309007935],[-9.341203184775075,39.15464882236029],[-9.341276679778217,39.15462386645954],[-9.341368044000422,39.154588547026776],[-9.341421224921962,39.15456225273171],[-9.341443891152752,39.15455706351338],[-9.341458877941259,39.15455739428343],[-9.341469998043161,39.154566339907504],[-9.341474699281688,39.15457875684306],[-9.341474117662127,39.15460423480513],[-9.341459897377844,39.154662838179554],[-9.341430482407686,39.154786648195746],[-9.341394765494165,39.15497344684618],[-9.341369059993154,39.15514093851973],[-9.34135188984347,39.15523738407463],[-9.341335211327973,39.15534632629829],[-9.34132400057378,39.155414499913356],[-9.341324519450236,39.15545830478696],[-9.34132470209385,39.155483828852475],[-9.341306663451478,39.15551876530529],[-9.34131210869039,39.155532066218356],[-9.341331077971926,39.155534580396996],[-9.341339358712938,39.15554659989089],[-9.341356658623976,39.15557592735163],[-9.34140582807458,39.155649040415675],[-9.341465731052999,39.15571121554181],[-9.341555889328792,39.15579451322664],[-9.341623018830866,39.15586927712972],[-9.341716530041266,39.15596324023327],[-9.341768328621475,39.15602771509852],[-9.341775234828253,39.156047278723165],[-9.34177747935257,39.156063495109],[-9.341778574290252,39.15607743564568],[-9.341775933864907,39.156096179703546],[-9.34183621633664,39.156143326942804],[-9.341864982762969,39.15613223771753],[-9.341928770195686,39.156109147615254],[-9.342009882539248,39.15608576942248],[-9.342108897779132,39.15606072802807],[-9.342205716005164,39.15604250068605],[-9.342232658506278,39.156041770404876],[-9.342316304381221,39.15602852561964],[-9.342442369358857,39.15600902142288],[-9.34257468728053,39.15598716431521],[-9.342687386786645,39.1559735272381],[-9.34282996745518,39.155955129959445],[-9.342951643702541,39.15593876925641],[-9.343081289900502,39.15592843233548],[-9.343169807485415,39.155932141580934],[-9.34320200460007,39.15593290564931],[-9.343256044280025,39.15594046806775],[-9.343286092255155,39.15594408267229],[-9.343356915159411,39.155958892315766],[-9.343469128551128,39.15598975432356],[-9.343584532350867,39.15602315905116],[-9.343667484452165,39.15604230983376],[-9.343764102264247,39.15605557189936],[-9.343845894546535,39.156062412987886],[-9.343886077375384,39.1560647150519],[-9.343904703746999,39.15606745755368],[-9.343919836797998,39.15607292049692],[-9.343928341459973,39.15607975842464],[-9.343985630291648,39.15607912631829],[-9.343995309599482,39.15606880261287],[-9.344016046160261,39.15605159956544],[-9.344042126139392,39.15604106016598],[-9.344091206264961,39.15601983325739],[-9.344189585253432,39.155980691693145],[-9.344295965881305,39.15593055023421],[-9.34443085136075,39.1558736629382],[-9.3445047319099,39.155853636850395],[-9.344537780642929,39.15584875327718],[-9.344597918777675,39.155840921605574],[-9.344682851809662,39.15583665075124],[-9.344791246823442,39.155839161044646],[-9.34482917734884,39.15584235091064],[-9.344919742023949,39.1558520902429],[-9.345049267254437,39.15587244838775],[-9.345076654422913,39.15587740526805],[-9.345174170642059,39.155894475793],[-9.34517803741873,39.15589565147004],[-9.345179705907102,39.15589647625058],[-9.34518094442051,39.15589718841786],[-9.345181664275447,39.15589767630759],[-9.345182388076026,39.15589839383576],[-9.34518317765906,39.15589923677733],[-9.345183751094114,39.1558999558716],[-9.345184220275213,39.15590066704464],[-9.345184607175037,39.15590130251481],[-9.345184937479805,39.15590201063079],[-9.34518522853939,39.1559027912118],[-9.345185423971712,39.155903392648035],[-9.345185719653296,39.15590545218068],[-9.345188556467473,39.15600457213414]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6164 CASALINHOS DE ALFAIATA-BOMBARDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2118248528587444,0.3487767040358744,25.937219730941703,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.405135620581706,2.340516717191105,-11.399999999949594,-2.348689796370512,0.005135620632112,-0.0081730791794067,0.1156324717361942,0.1156657445660029,0.1156657445660029,0.9688717727621656,-12.98822900081481,0.968311518704066,-13.023904173753271,25.082022024504603,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:167422999:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.6344869475325994,LINE:001233,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:00954,"[[-9.331428701313513,38.746894845824265],[-9.331447365967144,38.74688432242518],[-9.331725871268127,38.74670499385421],[-9.331960962528287,38.74690597238082],[-9.32992733677971,38.748164160346136],[-9.329227774841128,38.74860535608326],[-9.327762691439762,38.74919002258479],[-9.326337605470162,38.74901752695992]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.850659944028603,2.758164464692633,-5.849805084436835,-2.761504298137186,0.0008548595917678,-0.0033398334445529,0.0640879190515864,0.0641142372950194,0.0641142372950194,0.9711712480684058,-14.027034606103836,0.9708704183485448,-14.046914676753229,9.199919255993604,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:169920406:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5603700,E-REDES,,0.5355738405545971,LINE:001235,BUS:JUNCTION:60:01504,BUS:EREDES:1105S5250000:60,"[[-9.437227698207481,38.725289415210774],[-9.440011360756198,38.724178483964664],[-9.442172443453886,38.72341597418993],[-9.442642595955723,38.72325007822831],[-9.442758952674836,38.72319494364857],[-9.442778628460154,38.723185616252174]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.05129189633839,6.8021375468036345,-19.043921527086887,-6.782292551465893,0.0073703692515039,0.019844995337741,0.2048547662720624,0.2048718736355775,0.2048718736355775,0.9502128480712908,-16.15369731241645,0.9494943731363924,-16.21306098287255,29.397599890311028,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:179605298:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5603700,E-REDES,,0.7734915912034825,LINE:001236,BUS:JUNCTION:60:01506,BUS:JUNCTION:60:01507,"[[-9.407623686812487,38.73810563185865],[-9.408247165631344,38.737259881284785],[-9.409845111772244,38.73667429704188],[-9.410943257356186,38.73587687222774],[-9.412335990013373,38.73507595729647],[-9.414800189932835,38.73427241914589]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.092140767117588,6.9119707754440025,-19.08150579781327,-6.883400980328111,0.0106349693043164,0.0285697951158914,0.2047589674740668,0.2047840693413984,0.2047840693413984,0.95421019608476,-15.826036368280576,0.9531669954158576,-15.911122790835751,29.385000622958596,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:180052929:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5602900,E-REDES,,0.8438866629497187,LINE:001237,BUS:JUNCTION:60:01508,BUS:JUNCTION:60:01509,"[[-9.413517517046712,38.72577041142342],[-9.414892446575085,38.725918812815806],[-9.417025781318493,38.725280601551425],[-9.418503633713696,38.72594234396044],[-9.419774905450378,38.727392565310275],[-9.421873765606112,38.72741978609933]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6029 ALCOITÃO-BIRRE I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2400168918918919,0.368854,9.2,0.29095,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.395840542406745,1.061849177554847,-18.374823959282732,-1.0375227835320462,0.0210165831240125,0.0243263940228009,0.1859739142447865,0.1859785030919883,0.1859785030919883,0.9534063228130826,-15.891617475552042,0.952225427409218,-15.98821601533052,63.92112153015581,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:180052962:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5602900,E-REDES,,1.9571367787714844,LINE:001238,BUS:JUNCTION:60:01509,BUS:EREDES:1105S5250000:60,"[[-9.421873765606112,38.72741978609933],[-9.425194948402389,38.726736078447395],[-9.428223115245064,38.72582241042123],[-9.43235108520186,38.72460789883089],[-9.433925775604267,38.7241510006067],[-9.436743587858897,38.72330880582106],[-9.439489561278,38.72248743417991],[-9.441627992807282,38.722217877206674],[-9.442537027941846,38.72308644104463],[-9.442724780172126,38.72314528970213],[-9.442744762582652,38.723136382229605]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6029 ALCOITÃO-BIRRE I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2400168918918919,0.368854,9.2,0.29095,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.37482395928225,1.0375227835321863,-18.32607847285316,-0.9810232856071156,0.0487454864290874,0.056499497925071,0.1859785030919834,0.1859887354867674,0.1859887354867674,0.952225427409218,-15.98821601533052,0.9494943731363924,-16.21306098287255,63.92463842129832,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:186993022:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.3317543696934877,LINE:001239,BUS:JUNCTION:60:01510,BUS:JUNCTION:60:00197,"[[-9.317308683111587,38.73438339406386],[-9.315048335937604,38.732668404008216],[-9.314567117496408,38.7323030444078]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.725403930914967,1.96703585314221,-5.725011736233697,-1.968961509908527,0.0003921946812699,-0.001925656766317,0.060039066316284,0.0600495420899718,0.0600495420899718,0.9702599436794906,-14.09904764831216,0.970131555425834,-14.109686832958545,8.61666553163608,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:124590500:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5120400,E-REDES,,0.616408022144775,LINE:001240,BUS:JUNCTION:60:01511,BUS:JUNCTION:60:01512,"[[-7.662678688516873,41.46674614533978],[-7.660756058851014,41.469016849623756],[-7.658715227267678,41.47142696295589]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,52.8004697362668,-4.766247167392462,-52.747827148417706,4.937495692388368,0.0526425878490925,0.1712485249959066,0.5103476566026103,0.510342010741488,0.5103476566026103,0.999590309450034,6.723151888022226,0.9989085670640544,6.526684543739555,73.23111731993261,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:124590514:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5102000,E-REDES,,1.1532650605376116,LINE:001241,BUS:JUNCTION:60:01513,BUS:JUNCTION:60:01514,"[[-7.644181561085415,41.47677274425006],[-7.644777995313647,41.478113258761105],[-7.645418098378674,41.487058929816925]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.053647673949172,6.489615720930002,24.075496683376667,-6.427820522219897,0.0218490094274947,0.0617951987101044,0.2403551803530687,0.2403850349654623,0.2403850349654623,0.997408549787124,6.081371312933802,0.9974881789453928,6.258152757569632,34.49347610352451,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:171684449:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158100,E-REDES,,7.867390540301161,LINE:001242,BUS:EREDES:1602P5020900:60,BUS:JUNCTION:60:01515,"[[-8.769379301060379,41.81218431611669],[-8.769571087822722,41.81219709793518],[-8.769410767404565,41.81251749513024],[-8.761784919572873,41.838290582157285],[-8.731037630226357,41.87571518493579]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.807890127942096,3.5915765171890346,-11.770486723841856,-3.544666981057403,0.0374034041002406,0.0469095361316314,0.1202982040125457,0.1205228178971729,0.1205228178971729,0.9872236648158782,1.4589348572674856,0.9814406502700728,0.9473659211284025,17.294133720357717,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:125268890:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5145000,E-REDES,,2.1761474367920344,LINE:001243,BUS:JUNCTION:60:00227,BUS:JUNCTION:60:01516,"[[-7.863730895337322,41.69602560348487],[-7.865343672122448,41.69730208892252],[-7.875441401633962,41.705213781868736],[-7.883270703667572,41.70885622223741]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1450 PC BARROSO-VILA DA PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.220065084534368,0.3650111529933481,12.403547671840355,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0300002593131836,-0.0391760086855859,-0.030000063473611,0.0086542406367518,1.958395725656925e-07,-0.030521768048834,0.0004748473161417,0.0003004719662956,0.0004748473161417,0.9999161219075132,11.924454182456534,0.999917407940177,11.923892550672456,0.1029702517926485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
