source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:129019869:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609300,E-REDES,,1.784769834840179,LINE:001247,BUS:EREDES:1106P5470000:60,BUS:JUNCTION:60:00913,"[[-9.168328997151509,38.7398198764437],[-9.168308005098812,38.73982211641495],[-9.168287232453752,38.7398244174908],[-9.168259846565292,38.739827515856575],[-9.16825607080596,38.73983046786482],[-9.168231608744227,38.73983373846242],[-9.16818238678923,38.73984036335365],[-9.167947309676125,38.73987608300086],[-9.167926075098736,38.739879847368236],[-9.167911424651946,38.73988239135083],[-9.16787725713757,38.73989135076385],[-9.167870528277968,38.73989369839805],[-9.167855411016529,38.73989895785313],[-9.16783968538508,38.73990748351499],[-9.167813463781126,38.739922704928574],[-9.16780263205646,38.73993004321021],[-9.167776424145172,38.73994780468701],[-9.16776380838293,38.73997096742832],[-9.167753483393902,38.73999267762387],[-9.167752795997103,38.740018328856415],[-9.167757980048371,38.74004915254779],[-9.167763943355817,38.740084554288494],[-9.16776959209589,38.74011808519993],[-9.167773354569734,38.7401404721989],[-9.167776676147747,38.740160205812415],[-9.167780910142334,38.74019850537067],[-9.167787750947705,38.74026040020611],[-9.167794168312714,38.74031846148201],[-9.16780033477589,38.740374282045224],[-9.167807414180341,38.740423239596616],[-9.16780747851492,38.740443605606586],[-9.167807568617494,38.740472916109056],[-9.167807598722957,38.740483752195956],[-9.167803513437097,38.74050110135877],[-9.167802303453207,38.740512876240594],[-9.167801081968987,38.74052465122436],[-9.167807307128125,38.74054076499134],[-9.167816614755363,38.74056484132641],[-9.167819900271516,38.740573324545586],[-9.167827013452188,38.740593583022786],[-9.167832063889772,38.74060799572579],[-9.167845741706051,38.74063124963631],[-9.167856872782371,38.74065018437701],[-9.167876033380745,38.74068274875129],[-9.167884810486823,38.740694786388666],[-9.167908840951732,38.74072767689821],[-9.16793389901899,38.74076004484788],[-9.167960704203384,38.74079472130622],[-9.167982599892076,38.74082314485681],[-9.168007534348906,38.740856504741124],[-9.168030852267043,38.740887834189735],[-9.168047742270375,38.7409105101164],[-9.16806946509711,38.74093970084354],[-9.16808235491125,38.740955377166145],[-9.168107526006276,38.74098600557379],[-9.168136021998993,38.74102067600307],[-9.168155819287964,38.741044758366236],[-9.168163698560155,38.74105435382942],[-9.168174001061884,38.741066882350964],[-9.168182763319173,38.74107470445804],[-9.168195918143656,38.74108643301208],[-9.168226515831687,38.74111372542689],[-9.168243204682021,38.741128845585465],[-9.168264543541964,38.74114817616743],[-9.168289390172998,38.741170673392084],[-9.168308372429115,38.741193267666986],[-9.168323832215911,38.7412116775451],[-9.168337992967903,38.74122854059889],[-9.168342496865924,38.741232986519734],[-9.168352414695713,38.74124277106598],[-9.168372238733102,38.74126233125114],[-9.16839206747554,38.74127108206251],[-9.168412624264874,38.74127688987776],[-9.168444040701983,38.74128205187853],[-9.168482853577132,38.74127773513031],[-9.168489708321488,38.74127692667337],[-9.168499437340534,38.741289559338476],[-9.168525515817839,38.74128827406846],[-9.1685453763898,38.74128729617562],[-9.16854594352903,38.74129072310577],[-9.168547316371955,38.74129896204663],[-9.168567743315403,38.741315670392645],[-9.16857257207845,38.741317924533185],[-9.16858274906423,38.74132256332149],[-9.168586552139768,38.74132388074542],[-9.16858808815607,38.74132749725014],[-9.168587267409016,38.74132880165149],[-9.16857829779112,38.74133606943605],[-9.168561097719023,38.74135002194769],[-9.168520770524639,38.74137289916262],[-9.1685093968864,38.74137935955466],[-9.168439535544282,38.741419073058964],[-9.168378982808,38.741453488448435],[-9.168373040940706,38.74152139671412],[-9.168383846068906,38.74154401847115],[-9.168395137896438,38.74156052863933],[-9.168400872147371,38.74156892706371],[-9.16840191739268,38.741579168637706],[-9.168379701584405,38.741590670462664],[-9.168328283173262,38.741617285136755],[-9.168222176868055,38.74167429064891],[-9.168114314773797,38.74173158186912],[-9.167909066428892,38.74184207167606],[-9.167622578223892,38.74199056444636],[-9.167583636267683,38.74200906028976],[-9.16757631707376,38.74201514235796],[-9.167476841491348,38.742059891897256],[-9.16723468990295,38.74218365175727],[-9.166994328155726,38.74230875543506],[-9.166692001466053,38.742466231873024],[-9.166660629192318,38.74248486754971],[-9.16661467953031,38.74251035210839],[-9.166527726699629,38.742557395021336],[-9.166455265874491,38.7426004452211],[-9.16635430484894,38.7426571332519],[-9.166224297857745,38.742743047318605],[-9.166138482076596,38.74279878138606],[-9.166091031481981,38.742832665261496],[-9.16609021781635,38.74283287063433],[-9.166089619018154,38.742832821887696],[-9.16607683684229,38.74282539551702],[-9.166056073811653,38.74281647242957],[-9.166016519617694,38.74281412017667],[-9.166014147686326,38.74281394299829],[-9.16600614806332,38.74281831951362],[-9.166000837055039,38.74282409546148],[-9.16599242342496,38.742833258767405],[-9.16598618381109,38.74284004279577],[-9.165912635161883,38.74287709410293],[-9.165900809999412,38.74288417977394],[-9.16588340748369,38.74289532325859],[-9.165860807836125,38.74290977354468],[-9.165856730396783,38.74293567995029],[-9.165852442382153,38.742938222056104],[-9.165837295020333,38.74295500245931],[-9.165818018755234,38.74297339575656],[-9.165771593911378,38.74299628094306],[-9.165646155128515,38.74307046185776],[-9.165575019570005,38.743112166637786],[-9.165523614721923,38.743141464277954],[-9.165485716862948,38.74316544492955],[-9.165355247301212,38.743232977259446],[-9.16525080380147,38.74329395581792],[-9.165160833728857,38.74334724877201],[-9.164948434519111,38.74346578652511],[-9.16473815611279,38.74357829696194],[-9.164457734153503,38.7437344390274],[-9.164290558696116,38.74382984031139],[-9.164279476938287,38.743835856333064],[-9.164256705905673,38.743853622684306],[-9.164242426769187,38.7438668371397],[-9.164228136126919,38.743880051695],[-9.164222173741676,38.743887733957145],[-9.1642138748845,38.743894509061384],[-9.164210779289258,38.743903183872845],[-9.164183905861098,38.7439787082607],[-9.164172952708173,38.74398806501966],[-9.164163078816548,38.74399329569067],[-9.164114842600387,38.74395359220529],[-9.1640815800107,38.74397124402828],[-9.163995475543928,38.74401833161478],[-9.16379527732738,38.74412657171238],[-9.16343633061394,38.744323741606145],[-9.163214550168469,38.744445385649975],[-9.16287446750975,38.74463242472015],[-9.162578754957602,38.7447952368507],[-9.16233439477067,38.74492821201292],[-9.16217709585016,38.74500933593856],[-9.162029817140965,38.74507460770927],[-9.161884587129574,38.74513598789324],[-9.161571503145533,38.74526846831419],[-9.161048105968758,38.74547988005601],[-9.160500638285518,38.745707796426814],[-9.160338445978121,38.7457559835104],[-9.160287174502397,38.745770811198085],[-9.160280346792193,38.74578235620226],[-9.158510791444629,38.746294092810125],[-9.15845041433559,38.74630846824163],[-9.15832837495934,38.74634065325484],[-9.15808845897944,38.74640416663173],[-9.15807822940713,38.74640630124043],[-9.157953324910949,38.7464296023396],[-9.157897548564277,38.746440766347675],[-9.157750151770855,38.746465327654924],[-9.157571162704985,38.746495057332],[-9.157487050121144,38.746504217945585],[-9.157324910002382,38.7465137210242],[-9.157183182513306,38.746513289338665],[-9.157023200050128,38.7465055772265],[-9.156943070743823,38.746498902866556],[-9.156839981655436,38.74648894385279],[-9.156724873099213,38.74646937078614],[-9.156624831498808,38.74644729642017],[-9.156341850093758,38.746365294008314],[-9.156220233241854,38.74631848395177],[-9.156112415057343,38.746272174346544],[-9.156098170374584,38.746266209958364],[-9.156084974033437,38.74626599234658],[-9.155870717711174,38.746263474462125],[-9.155812686270592,38.746257704608695],[-9.155798683870701,38.746259034357735],[-9.155786241937845,38.746254459346204],[-9.155775142540506,38.74624724229859],[-9.155723216438995,38.74620668492142],[-9.155579903559193,38.746109728861455],[-9.155519075348197,38.746070816738694],[-9.155476529799522,38.74604758008828],[-9.155350719795598,38.745983339777354],[-9.155284833481147,38.7459446159609],[-9.15506879066934,38.74583544217492],[-9.154995701434876,38.74580296961029],[-9.154804701759058,38.74572373407319],[-9.154665276141028,38.7456773575332],[-9.154532848122008,38.74563771144326],[-9.15440082639008,38.74560637582397],[-9.154152045481023,38.74556135195343],[-9.153403168986705,38.74543156885413],[-9.153239725160544,38.74539789437178]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.219222537615057,1.9992140372678189,-9.215942638388404,-2.3510000553302124,0.0032798992266496,-0.3517860180623935,0.0924687945317824,0.0932742385417395,0.0932742385417395,0.9816705827900036,-12.895791131148066,0.9811979269623172,-12.926326715771864,14.871293273662657,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:180214102:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5616900,E-REDES,,0.2448503943636593,LINE:001251,BUS:JUNCTION:60:00045,BUS:JUNCTION:60:00048,"[[-9.165764168946767,38.74295917156273],[-9.165728894080585,38.74297600393556],[-9.165674275213407,38.74300015961778],[-9.165640342737664,38.74301516952475],[-9.165612054920668,38.74303078705119],[-9.165563296835401,38.74306575420538],[-9.165488794214133,38.743119631198056],[-9.165436990697588,38.74315079693582],[-9.165329066198067,38.74320406867845],[-9.16530420064085,38.74321693551463],[-9.16521864415537,38.743261226743705],[-9.165215384873504,38.74327369530191],[-9.165131050240719,38.74331738114842],[-9.164920816842887,38.74343695360901],[-9.164711098079097,38.74355078319223],[-9.16443386733505,38.74370648263507],[-9.164314851220315,38.74376998520385],[-9.164271813366167,38.74380369423511],[-9.164231321746815,38.743835308966254],[-9.164200026869917,38.74386419414564],[-9.164194584295533,38.743871232262016],[-9.164182965945862,38.74388072100778],[-9.164152862906688,38.74396520062443],[-9.164150226955458,38.74396745783949],[-9.164101154945797,38.74399350045571],[-9.164015187694137,38.744040532797776],[-9.163814989446864,38.7441487729292],[-9.163557927321515,38.744289969816336]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1071195357857888,0.3243904930817211,0.107120277927349,-0.3911045590502074,7.421415602199e-07,-0.0667140659684863,0.0033486180113153,0.0039748819633865,0.0039748819633865,0.9816687990859868,-12.895555820231849,0.9816673757849692,-12.895412087739237,0.7292023414761633,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:189627871:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5653800,E-REDES,,0.5100708608388812,LINE:001254,BUS:JUNCTION:60:01520,BUS:JUNCTION:60:01521,"[[-9.101302851675293,38.74863288632382],[-9.10130064877954,38.74870386807492],[-9.101282708268599,38.74892945521226],[-9.101263077903324,38.74909986555316],[-9.101228731902548,38.74934654993572],[-9.101211988835654,38.749466816892436],[-9.101199091309557,38.74954568811478],[-9.10118614178528,38.74960881412853],[-9.101167684653618,38.74968486698803],[-9.101136235382555,38.74982260495543],[-9.10111557405513,38.74988878552385],[-9.101086351629576,38.7499717645925],[-9.101059344153377,38.750045014870054],[-9.101027724913704,38.7501413003109],[-9.101007856074315,38.75020485301399],[-9.10096774202453,38.75034666226126],[-9.100941385800303,38.75043321162822],[-9.100931551700754,38.75047326080462],[-9.100923436211202,38.75050174772548],[-9.100908133165802,38.7505652445245],[-9.100898386496958,38.75061176057302],[-9.100892110327637,38.75064781680431],[-9.100879923208794,38.75071801658264],[-9.100873840553309,38.75075477381587],[-9.100862856576676,38.75082888200612],[-9.100856561901777,38.750872928306535],[-9.10085264165328,38.75090031750762],[-9.100844212467507,38.75095919934025],[-9.100843777106732,38.750965283215855],[-9.100807897388679,38.7511786782929],[-9.100766066171913,38.75149554125032],[-9.100756061865315,38.75156555175751],[-9.100753279839623,38.751613316162974],[-9.100753836015219,38.75168591441102],[-9.100754349404657,38.75175790048265],[-9.100754877100213,38.75183009361415],[-9.100755375373833,38.751887352058574],[-9.100755840883204,38.75194218767633],[-9.100749086792444,38.7520126666541],[-9.100709868757368,38.75208473897988],[-9.100704757795798,38.75212020903199],[-9.100698468672055,38.75216042695511],[-9.100692309040769,38.752200013258005],[-9.10068362907269,38.75225568136314],[-9.10067232902925,38.75232941381218],[-9.100663172794645,38.75238899524822],[-9.100655269729408,38.75244172036565],[-9.100611097260188,38.75256001671482],[-9.10055316824197,38.752829875199936],[-9.100507219655363,38.7531290808107],[-9.100502531593246,38.753152449871266],[-9.100502010599465,38.75316326354686]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.46760156414456,-1.8247597207425097,12.469259307902949,1.725540872547675,0.001657743758388,-0.0992188481948344,0.1235571053503036,0.1234158210979448,0.1235571053503036,0.9813089591094616,-12.906214115628831,0.981469933898437,-12.893709554193205,19.69947949654879,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190028907:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639900,E-REDES,,0.5096077782486398,LINE:001255,BUS:JUNCTION:60:01522,BUS:JUNCTION:60:01523,"[[-9.108178528281016,38.728210228295204],[-9.108103807756446,38.72826875486289],[-9.107826892441345,38.72850145213492],[-9.107618626838073,38.728695193193886],[-9.1074676379397,38.728845695550206],[-9.107282022062604,38.72903670670431],[-9.107008895708296,38.729333641267864],[-9.106652519234975,38.72975483004628],[-9.106416757917406,38.730067539503715],[-9.106133910256558,38.7304510552491],[-9.105848842335597,38.73083981334501],[-9.105593787878911,38.73119311805816],[-9.105324324665673,38.73158732066804],[-9.105153912836679,38.73186489307765],[-9.105043209093276,38.732062870277]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.5476810213034975,-1.1112200140852118,6.548140958053371,1.0100256279936772,0.0004599367498734,-0.1011943860915345,0.0651552857843353,0.0649952458254315,0.0651552857843353,0.9808258793213814,-12.943759838154048,0.9809127767656044,-12.937268847716393,10.388113356664494,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190221553:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639900,E-REDES,,0.491551734358747,LINE:001256,BUS:EREDES:1106P5906500:60,BUS:JUNCTION:60:01524,"[[-9.126535452557723,38.73119591618948],[-9.12628229741988,38.73106779971935],[-9.125841993271367,38.73084679174079],[-9.125345022120685,38.73059603362754],[-9.124746427128313,38.73029190079937],[-9.1242917143123,38.73006110973698],[-9.123682721096483,38.72975199730433],[-9.123449720117994,38.72963443187411],[-9.122781685374257,38.72929468463774],[-9.122467144579286,38.72913559797863],[-9.12231951557796,38.72906010269644],[-9.121801842230132,38.728796515509075],[-9.121783764126338,38.728787300517176]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.545363795571722,-1.6121036136170608,6.54582085509544,1.5146103936178807,0.0004570595237174,-0.09749321999918,0.0661639621086146,0.0659397859928543,0.0661639621086146,0.9803676195013732,-12.97502713749973,0.9804604929968012,-12.969053449363274,10.548932910606435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197473359:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5618400,E-REDES,,0.2746810575906434,LINE:001257,BUS:JUNCTION:60:01525,BUS:JUNCTION:60:01526,"[[-9.168398186050204,38.73671628124625],[-9.168398937507515,38.736717346506396],[-9.168399942341564,38.736718436542354],[-9.168401791838672,38.73671987939695],[-9.168403275869258,38.73672070395653],[-9.16840517309558,38.73672147080416],[-9.168407261773806,38.73672195671231],[-9.16840858667523,38.7367221161076],[-9.168410405007435,38.73672219906365],[-9.168411726652938,38.73672213329327],[-9.168413963949769,38.736721762143816],[-9.168415647714218,38.73672128781106],[-9.168417259356756,38.73672059793133],[-9.168418513998017,38.736719875187255],[-9.168419675081484,38.73671904517972],[-9.168420934449664,38.736717853989084],[-9.16842172494866,38.73671684711322],[-9.168422521737456,38.736715479870334],[-9.168423033125961,38.73671425928361],[-9.16842344887286,38.73671278732744],[-9.16842366166861,38.736711596412725],[-9.168423778562294,38.73671013611536],[-9.168423636908098,38.7367074980922],[-9.168423120724041,38.73670520568701],[-9.16842244064534,38.73670350924919],[-9.16842166084933,38.73670207492154],[-9.168420815313148,38.73670086637157],[-9.168420101739969,38.736700034977794],[-9.168419261673835,38.73669920470607],[-9.168418783818378,38.73669876756367],[-9.168418341502909,38.73669840216825],[-9.168417481303331,38.736697770246316],[-9.16841625117066,38.73669700648915],[-9.16841527806131,38.736696519693254],[-9.168413843154234,38.73669591088479],[-9.168412086786045,38.736695340958995],[-9.168410540662288,38.736694994362686],[-9.168409837638475,38.73669489250551],[-9.168408466740114,38.736694733518235],[-9.168406855266849,38.736694639719424],[-9.168404555915759,38.73669469614689],[-9.168401444277636,38.73669504802865],[-9.168399173785845,38.73669550955014],[-9.168397352159788,38.73669599411331],[-9.168396081591368,38.7366964107339],[-9.168391074304466,38.73669849090884],[-9.16838704928164,38.73670089565845],[-9.168383913486158,38.7367035537459],[-9.168380272383402,38.736708648416226],[-9.168377940996589,38.73671444308363],[-9.168375895804783,38.73672253219645],[-9.168374818330085,38.73672914445713],[-9.168377469307767,38.73691884281567],[-9.16837692989178,38.736921306724476],[-9.168375421752668,38.73692438274736],[-9.168373568930818,38.7369266871585],[-9.16837106901698,38.73692878112276],[-9.168355681234013,38.73693994313759],[-9.168337127007684,38.73695482642645],[-9.168323546273813,38.73696688219447],[-9.168307250956754,38.736982889430614],[-9.16828952638149,38.73700265657787],[-9.168275489932444,38.73702058044724],[-9.168264269611205,38.737036803890796],[-9.168250893493761,38.73705903662725],[-9.168228636360606,38.73709781435031],[-9.168181036892504,38.7371807387584],[-9.168104864187487,38.737313450318005],[-9.168048603878386,38.737411467443195],[-9.168015505661474,38.73747204099854],[-9.167958391632036,38.7375873966171],[-9.167957428798344,38.73759000840258],[-9.16795710433899,38.737592227193254],[-9.167957231484769,38.73759465816637],[-9.16795781600714,38.737596904928495],[-9.167959158672618,38.73759988360632],[-9.167960501598582,38.73760288029735],[-9.167961859669346,38.737606129071935],[-9.16796359375276,38.7376107256794],[-9.167964879659108,38.73761455159167],[-9.167966745358589,38.73762109271247],[-9.167967811689945,38.73762564119402],[-9.16796912497972,38.737632952874144],[-9.167969925521515,38.73763980069614],[-9.16797032366752,38.73764745377843],[-9.167970339551005,38.7376509396483],[-9.167970205246721,38.737655174495515],[-9.167969558368883,38.73766293592944],[-9.167968402778211,38.73767051271064],[-9.167966238658266,38.73767992701346],[-9.167964182893533,38.73768888095873],[-9.16796257087925,38.737695912312276],[-9.16796169461649,38.73769973938038],[-9.167961938146759,38.73770306109167],[-9.167958321873558,38.73771147039111],[-9.167828047294222,38.73796751855854],[-9.167827283242476,38.73796956109041],[-9.167826990107624,38.73797235610077],[-9.167826686514536,38.73797522326606],[-9.167826121730252,38.73797752525691],[-9.167825248019618,38.7379799380799],[-9.167824498115293,38.73798136795737],[-9.167823468792207,38.73798335879431],[-9.167820749634577,38.737988589397546],[-9.167818220502173,38.73799343998931],[-9.167719948679512,38.738182375591364],[-9.167620471037479,38.738385797296],[-9.167585568465862,38.7384695997627],[-9.167581807301259,38.73847833461409],[-9.167570622046032,38.73850497067017],[-9.167562482927043,38.738524328464365],[-9.167559836585257,38.73853062133371],[-9.167557279377242,38.73853671524182],[-9.167554644404088,38.738542999002526],[-9.167551953233552,38.738549373338984],[-9.167549284931741,38.73855573846494],[-9.16754687214224,38.73856147978946],[-9.16754569352048,38.73856428264719],[-9.167544214818665,38.738567808786854],[-9.167542169024188,38.73857268211175],[-9.167539911502889,38.73857802571769],[-9.16753767685046,38.7385833601131],[-9.167535564139287,38.73858837815542],[-9.167533596108491,38.738593061627604],[-9.167531583900661,38.73859787160016],[-9.1675294155122,38.73860301624476],[-9.1675275587034,38.73860743750545],[-9.167526658332362,38.73860959834458],[-9.167524979011235,38.73861356764322],[-9.167523200227055,38.73861781706454],[-9.167520921004984,38.738623250940186],[-9.167518830640198,38.73862822374525],[-9.167516840258587,38.738632952454104],[-9.167515783706413,38.73863544796514],[-9.167514271804032,38.73863906447648],[-9.167512459300392,38.73864336824314],[-9.167510736061146,38.738647482055256],[-9.167509924172938,38.73864939889998],[-9.16750914600293,38.7386512613992],[-9.167505565821743,38.73865978746503],[-9.167502474838603,38.73866714719165],[-9.16749892772346,38.738675573878616],[-9.167497037453003,38.73868006749761],[-9.167496603800393,38.73868109822772],[-9.167496147799062,38.73868217419481],[-9.167495725515977,38.73868319581637],[-9.167495436414217,38.7386838829698],[-9.167495147312446,38.7386845701232],[-9.167494802403965,38.73868537487231],[-9.167494413318577,38.73868630612186],[-9.167494102258473,38.73868706553213],[-9.167493735001258,38.73868791551822],[-9.167493434790172,38.738688629793415],[-9.167493001267585,38.73868966953013],[-9.16749255676583,38.73869074539527],[-9.167492100504122,38.7386918033491],[-9.16749036602318,38.738695935276105],[-9.167488109275112,38.73870133292079],[-9.167486052103635,38.738706215353226],[-9.167484284164003,38.73871041963893],[-9.167482705212349,38.73871417186069],[-9.167481070844175,38.738718068698056],[-9.16747981445229,38.73872106140767],[-9.167477423740406,38.738726739480505],[-9.167474265965675,38.738734252930506],[-9.167471244885318,38.73874167509116],[-9.167462529364123,38.73876412765424],[-9.167454667563543,38.738784374752655],[-9.167443678524112,38.738812657480125],[-9.167436693049211,38.7388306718897],[-9.167431148531632,38.73884493530074],[-9.167425582053468,38.73885927096836],[-9.16741861826792,38.738877195106774],[-9.167409614261832,38.738900379852176],[-9.167400056083276,38.73892501075244],[-9.167396485244746,38.73893418529187],[-9.167394411567217,38.73893951825779]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9815679869026462,-12.902395807358609,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:211866347:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639500,E-REDES,,1.6291996721358557,LINE:001259,BUS:EREDES:1106S5431000:60,BUS:EREDES:1106S5200300:60,"[[-9.147249637764036,38.74493806365717],[-9.147183972661956,38.74465966327108],[-9.147176323239309,38.74464257892323],[-9.147166272179094,38.744633775579295],[-9.147137047336438,38.744521882632185],[-9.147140379468054,38.744509458971045],[-9.147141532703724,38.744498306324054],[-9.147140345962057,38.744479490371056],[-9.147123522651052,38.74441078106095],[-9.147085949231451,38.7442584166067],[-9.147037198984288,38.74405023793402],[-9.146964391179269,38.74375547824282],[-9.14690501725615,38.743513432441986],[-9.146893640777005,38.74346706911969],[-9.146887694125247,38.743440259565844],[-9.14688274814883,38.74342400744942],[-9.146874473128747,38.74340902732538],[-9.146859724451831,38.7433949952053],[-9.146842101317391,38.743385095601575],[-9.14682517485634,38.74338053155953],[-9.14676913290834,38.74327624880458],[-9.14570828771999,38.74344040116419],[-9.145643827496919,38.74344504097581],[-9.14562990727532,38.74344483746885],[-9.145615590719,38.74344344837125],[-9.145598495598211,38.7434399665487],[-9.145586434905526,38.74343624287546],[-9.145572350862736,38.743430149691726],[-9.145274575047745,38.74347472697457],[-9.145265941068788,38.743488835985474],[-9.145253029307547,38.74350219841902],[-9.145233371884885,38.743511917154564],[-9.145127098910692,38.74352772864351],[-9.14493451474874,38.743558151375446],[-9.14487755309875,38.74356519388452],[-9.144833710974583,38.74357031206549],[-9.144779061761914,38.74357820823465],[-9.144756237885728,38.74357629826571],[-9.144739236514656,38.74357375231449],[-9.144712213595698,38.74356608673025],[-9.144690308858149,38.743555151988325],[-9.144674392804294,38.74354720095681],[-9.144656158450976,38.74353554079448],[-9.144629593176557,38.743497587050655],[-9.144574925416041,38.743402425213944],[-9.144328190258287,38.74297936889774],[-9.14400600643036,38.742417056635794],[-9.14378324186028,38.7420343174677],[-9.14367713771995,38.74200248398028],[-9.14363134734866,38.741919234161124],[-9.143353269152453,38.74164691312414],[-9.14333149512846,38.741648443768284],[-9.14286988397855,38.74080508491989],[-9.142771053994753,38.740622604420935],[-9.142699231530514,38.74048998252279],[-9.142692611112919,38.740478879141484],[-9.142681918465767,38.7404685406182],[-9.142672130174967,38.74046197754293],[-9.14266463246949,38.74045961930614],[-9.142584579303664,38.74027589526954],[-9.14258745839724,38.740272897794895],[-9.14259143694297,38.740266305709184],[-9.142594699057147,38.74025947661001],[-9.14259560755629,38.74025049699152],[-9.1425943955837,38.74024448126254],[-9.142593639293809,38.7402381553271],[-9.142590539308454,38.74022875098398],[-9.142588715596208,38.74022502852536],[-9.142586478079641,38.74022050795263],[-9.142426371845694,38.73989538730422],[-9.142383670112668,38.73981238047541],[-9.142350918172822,38.73974576283846],[-9.142287881901996,38.73961051547392],[-9.142220761617372,38.739455594333776],[-9.142159505271712,38.73931195425328],[-9.14214842918682,38.739287449734846],[-9.142142588854457,38.73927700615128],[-9.142137818168973,38.739269012446854],[-9.14213131694925,38.73926308748091],[-9.14212625306465,38.73925877149047],[-9.142118146868928,38.73925403141317],[-9.14210967024406,38.73925075380033],[-9.14209903055506,38.73924823352686],[-9.142088283080817,38.739247858038986],[-9.142077996160813,38.73924833430882],[-9.142066856652153,38.73924952055648],[-9.142056212450484,38.739251576277],[-9.14204757250113,38.73925547928271],[-9.142040299360565,38.73926088378092],[-9.142032728543015,38.739267200639205],[-9.142028670032001,38.739272199018885],[-9.141910495040428,38.73930325255877],[-9.141904296078192,38.739300819991186],[-9.141893543089465,38.73929923748886],[-9.141881497314406,38.739299773983575],[-9.141717194311669,38.73934660233882],[-9.141707510285405,38.739349055080226],[-9.141706765331001,38.73934924167415],[-9.141698217175065,38.739352315143854],[-9.14168996366889,38.739356710212185],[-9.141683683494024,38.739361574647226],[-9.141676828926155,38.7393681194953],[-9.141671860131776,38.73937544973992],[-9.141669533932081,38.73938095558872],[-9.141595140704677,38.73940034368056],[-9.141590345111533,38.73939792599287],[-9.141577351781416,38.73939406583349],[-9.141566866754383,38.739393543905244],[-9.141508227383845,38.739269842132174],[-9.141513667655742,38.73926658835092],[-9.141519483434932,38.73925978225421],[-9.141523281697337,38.73925100286751],[-9.141524286633413,38.739242328686956],[-9.14152348491286,38.73923521945752],[-9.141521694874587,38.73922653339609],[-9.141025013305349,38.73817685796687],[-9.141014582026084,38.7381523657805],[-9.141002519383207,38.73814515562546],[-9.140986535338781,38.738140429454646],[-9.140964387033092,38.73813735990255],[-9.140938922380801,38.73813400371191],[-9.140915711973744,38.738129015654174],[-9.140894272610597,38.73812320159696],[-9.140875720648841,38.73811661495604],[-9.140858294063113,38.738108271082325],[-9.14083848309387,38.73809639872302],[-9.140822212131573,38.73808436067702],[-9.140804459580663,38.73807165082887],[-9.140790340104118,38.7380629360937],[-9.140771664910753,38.738052495163565],[-9.140755199255716,38.73804950261592],[-9.140664226583796,38.73789511073738],[-9.140663579906047,38.73789410744711],[-9.140663064161009,38.73789341829935],[-9.140662491171236,38.73789274766137],[-9.140661802804683,38.73789205099608],[-9.14066109232614,38.73789141757625],[-9.140659848427127,38.73789047348863],[-9.140658490925972,38.737889629467524],[-9.140657239837111,38.737888991707024],[-9.140655851639753,38.737888418184774],[-9.140654511215615,38.7378879703592],[-9.140652699179041,38.737887517597294],[-9.140650970175168,38.737887244274454],[-9.140648932582074,38.73788710873259],[-9.140646977894896,38.7378871436231],[-9.140645025742824,38.73788735864761],[-9.140635236821032,38.73788888440256],[-9.140272399168461,38.737942658025084],[-9.13980418181126,38.738011517830174],[-9.139385026856566,38.73807462913694],[-9.139258620834129,38.73809361746524],[-9.139217709375203,38.73810001439439],[-9.139196795038277,38.738102906038115],[-9.139183907953567,38.738104125091354],[-9.13917653865836,38.73810351303366],[-9.139028241722372,38.738119744271685],[-9.139021013669728,38.73812345472916],[-9.139010994304723,38.738124955311164],[-9.138979592465986,38.738127135614086],[-9.138933717063386,38.73812976492907],[-9.138880614674559,38.73813290689788],[-9.138830485008404,38.738135617874285],[-9.138778565406183,38.73813699308373],[-9.138743822301942,38.738137932015896],[-9.138701335471637,38.738138622388206],[-9.138659779597269,38.73813844898321],[-9.138602723232143,38.738136031051596],[-9.138550990586786,38.73813270247923],[-9.138495886890011,38.73812928582303],[-9.13844054752235,38.73812628552963],[-9.138373673302738,38.738120880399634],[-9.138308034711109,38.73811255507036],[-9.138235829160934,38.73810260180368],[-9.138162117402711,38.738090220350394],[-9.138076845554439,38.738075272087684],[-9.137996490919623,38.73805830871601],[-9.137917731613708,38.73804028664907],[-9.137836130013582,38.73801805533332],[-9.137771090029455,38.73799828464524],[-9.137728367678134,38.737983825575405],[-9.137670183581477,38.73796413993935],[-9.137650376712497,38.73795743747713],[-9.13760309573657,38.73794103588348],[-9.137557769346596,38.73792377071523],[-9.137509355762921,38.73790369464192],[-9.137465301461104,38.737884463797485],[-9.137423409494119,38.73786688077102],[-9.137375496158631,38.73784638597814],[-9.137335884836164,38.73782740510179],[-9.137302673650558,38.73781045895173],[-9.137260103055713,38.7377879454319],[-9.137218322547955,38.73776600159775],[-9.137167943282117,38.73773696151873],[-9.13711260484112,38.73770283864318],[-9.137063678909726,38.73767409228087],[-9.137045404183148,38.737663458142755],[-9.13702330866838,38.737654289108214],[-9.137000115137758,38.737644733171265],[-9.136970133446308,38.73763253327911],[-9.13693942338851,38.73761842098293],[-9.136903639420773,38.7375976054782],[-9.136870685026595,38.73757517124562],[-9.136839608120205,38.73755293704356],[-9.136816069619492,38.737535177931846],[-9.136797986507124,38.73751605675992],[-9.136784404501418,38.73750133772073],[-9.136770762515184,38.73748316020093],[-9.13675821652364,38.737466045182245],[-9.136746707755243,38.737450722802215],[-9.13674011127037,38.737441240270265],[-9.136732373452896,38.737429101244295],[-9.136724973166528,38.737417247564785],[-9.136718731194415,38.73740433901927],[-9.136711602553929,38.737386429761834],[-9.136704704423845,38.73736773484316],[-9.136698437880332,38.73734979114796],[-9.13669479099118,38.737330023365665],[-9.136692137854899,38.73731140904385],[-9.136691545715655,38.7373093693653],[-9.136690849186248,38.73730808723959],[-9.13668985417301,38.73730684371175],[-9.13668868931761,38.737305790808215],[-9.136687156980969,38.73730477709583],[-9.136685998817187,38.737304201548056],[-9.136684126543683,38.73730355107081],[-9.136682039060988,38.73730313664688],[-9.13667938101866,38.73730304240216],[-9.136467156150024,38.737313874941854],[-9.136465913943574,38.73731386760578],[-9.136464692590407,38.73731370695786],[-9.136463191713096,38.737313296494634],[-9.136462115562665,38.737312828333145],[-9.136460990132043,38.73731212639254],[-9.13646000004556,38.737311234124576],[-9.136459473602622,38.73731059909675],[-9.136458883981609,38.737309559261064],[-9.136458471158843,38.737308004460864],[-9.136419839521878,38.736938710524406],[-9.136418736253487,38.73693548620881],[-9.136417366323705,38.73693375047261],[-9.136415632827273,38.736932333134895],[-9.136413130883058,38.73693106652811],[-9.136410302900012,38.73693033418434],[-9.136407413745514,38.736930160849965],[-9.13610795878492,38.736941220139144]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6395 PS CARRICHE-ALAMEDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.515893222885985,5.013345934701998,-26.489999999957053,-5.42881776817997,0.0258932229289285,-0.4154718334779721,0.2646568121980316,0.2654969336561091,0.2654969336561091,0.981156316919423,-12.912041613342367,0.980041297138398,-12.958599189298493,48.70609679987326,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:126199828:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5616800,E-REDES,,4.675332701103864,LINE:001260,BUS:JUNCTION:60:01529,BUS:JUNCTION:60:01530,"[[-9.264464747624421,38.811361913319864],[-9.267257849705507,38.8132534392252],[-9.26939023777384,38.81469739650234],[-9.272609489928175,38.81577588442918],[-9.275498426568367,38.81674320273838],[-9.277402000644631,38.8164130634356],[-9.28069143034541,38.815842502392655],[-9.283872034021597,38.81438212600887],[-9.285759967893103,38.8135152159244],[-9.28769414422056,38.81292996250694],[-9.289345271767745,38.81243031660302],[-9.289842824009728,38.813496386414414],[-9.292371209898885,38.81486931118963],[-9.29500102617557,38.81410977850345],[-9.298310076129988,38.81270232611703],[-9.302197036476661,38.8119312760997],[-9.304437661270653,38.81162107212966],[-9.307417907859339,38.81120839789253],[-9.309364466495103,38.81093881897049],[-9.310434873191516,38.810763930857085],[-9.312586658025994,38.81041232993306],[-9.312546013941521,38.81040228303789]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.00851704782932,6.796906944859822,-33.82796077023709,-6.233210537857066,0.1805562775922311,0.5636964070027561,0.343141130827287,0.3432266427845369,0.3432266427845369,0.9725410313841176,-13.489077207467965,0.964346803421452,-14.425231007743022,49.25048683950881,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126200165:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.4916538569561834,LINE:001261,BUS:JUNCTION:60:01531,BUS:JUNCTION:60:01532,"[[-9.320443246061615,38.80492765986834],[-9.32041328630922,38.80484831975261],[-9.320423472272596,38.804842667427],[-9.32045034844378,38.804827909731756],[-9.320489020102274,38.80480668164446],[-9.320537823065933,38.80479521373116],[-9.320558818885345,38.804790280072886],[-9.32058264696855,38.80478467804633],[-9.320607254713243,38.80477888792787],[-9.32062579672953,38.8047745377025],[-9.32064801943289,38.80476931230577],[-9.320667776830659,38.80476467046812],[-9.320686159949444,38.80476045696423],[-9.320712685304311,38.80475437707734],[-9.320738430989882,38.8047484852724],[-9.320761275050153,38.80474324452166],[-9.320779085068684,38.804739180958265],[-9.320814361156398,38.80473113839296],[-9.320843582131744,38.80472448157301],[-9.320865899276122,38.804719399294775],[-9.320894328918314,38.80471292166215],[-9.32093207177476,38.80470438555422],[-9.320951602685218,38.804699971164],[-9.320975791100148,38.804694581570786],[-9.320995555643263,38.80469037196884],[-9.3210230515017,38.804684507319976],[-9.32104940028124,38.80467888854115],[-9.321069818620662,38.80467453715611],[-9.321089284799275,38.80467038462181],[-9.321109622865468,38.80466605206236],[-9.321139424361446,38.80465969551516],[-9.32115548369054,38.804656271244106],[-9.321174043739822,38.80465231708176],[-9.321200966330984,38.80464659334238],[-9.32122262365196,38.80464198610933],[-9.321249878817287,38.804636186911345],[-9.321279887162028,38.80462981020679],[-9.321309918969979,38.804623460278314],[-9.321340365420173,38.804617124134445],[-9.321385829633776,38.80460772558353],[-9.321421561528528,38.804600795132686],[-9.32144888679401,38.804595751810965],[-9.321485668452967,38.804588954769635],[-9.321510445904892,38.804584378755905],[-9.321531975557768,38.804580403296484],[-9.321553094156556,38.80457663018691],[-9.321571127741393,38.804573555059335],[-9.321591594930087,38.80457006781321],[-9.321613561547299,38.80456744803188],[-9.321639239368393,38.80456509669827],[-9.321664223068591,38.80456392341525],[-9.321697347994105,38.80456290138597],[-9.321720815322239,38.80456330184967],[-9.321737874167145,38.80456391171835],[-9.321770735236045,38.80456571172812],[-9.321800738043741,38.80456800023598],[-9.321809981710144,38.80456937429328],[-9.321839225272846,38.804573769292276],[-9.321859225020553,38.8045767812252],[-9.321887403224844,38.80458010615757],[-9.32191133613353,38.80458288884711],[-9.32193372270231,38.80458544408354],[-9.321961275943861,38.80458856819182],[-9.321993477474884,38.80459223942775],[-9.322018297534735,38.80459506710075],[-9.322030282607097,38.80459653931119],[-9.322039995629227,38.80459775543855],[-9.32205118098944,38.80459890251581],[-9.322059691161096,38.80459977960362],[-9.322065148873287,38.80460054367596],[-9.322073461015034,38.80460197224302],[-9.322081608873908,38.804603213324505],[-9.322094312045056,38.804604948437735],[-9.322103230602526,38.8046061546409],[-9.322111842563755,38.804606922596655],[-9.322131522093075,38.804608676685376],[-9.322143710563001,38.80460922803838],[-9.32215384836366,38.80460968319074],[-9.322169761768349,38.804609944366725],[-9.322186208631843,38.80460974972486],[-9.322210386509083,38.80460857553004],[-9.322250829655253,38.80460459633274],[-9.322318991733558,38.804592948379074],[-9.322403037278098,38.804578382160464],[-9.32246361046352,38.80456795544189],[-9.322490587684372,38.80456344687186],[-9.322503018191336,38.804561941992496],[-9.32251110599485,38.80456095878477],[-9.32251992876668,38.8045598690005],[-9.322529670661261,38.80455867076214],[-9.322537218259917,38.80455773809762],[-9.322545489617099,38.804556716985935],[-9.322555449894322,38.80455549850395],[-9.32256518027798,38.80455430037999],[-9.322570706225171,38.804553631528364],[-9.322580000141148,38.80455249189839],[-9.322588397953282,38.804551460486884],[-9.322598633860816,38.804550203160844],[-9.322609731342466,38.80454883796661],[-9.322623321919703,38.80454717712603],[-9.322631813907286,38.80454627085733],[-9.322646166670085,38.804544755372085],[-9.322662932410271,38.804542972078494],[-9.322675562511215,38.80454239292623],[-9.322728774371615,38.80453994076977],[-9.322771914277006,38.80452508877297],[-9.322825496585994,38.80452898313683],[-9.322867675916111,38.80453456107631],[-9.322909649250226,38.80454228490449],[-9.322959853877368,38.80455142003079],[-9.323147746540448,38.80459012787406],[-9.32331468913682,38.80463165232277],[-9.323421653841411,38.80465575528639],[-9.323548641840343,38.80469048996363],[-9.323629394424024,38.80471319378142],[-9.32371062151664,38.80473190234474],[-9.323835219720689,38.80476966061816],[-9.323991117919972,38.80481637708263],[-9.324081861483766,38.80483485313667],[-9.324168940240176,38.80484962838878],[-9.324552236247323,38.8049023184379],[-9.324697331218537,38.80491416786234],[-9.324971261554976,38.80492996148377],[-9.325095521203956,38.804938402209075],[-9.325209138020115,38.804950617628805],[-9.325329502930828,38.80496848379182],[-9.325359374087117,38.804973213781665],[-9.3254415195984,38.80498620995641],[-9.325543506112737,38.80500234510187],[-9.325570791752925,38.80500666009131],[-9.325623712492423,38.80501502768651],[-9.325731827693529,38.80503625235724],[-9.325771777549212,38.805044094920056],[-9.325796239495018,38.805048898107664],[-9.325818310661017,38.80505323031395]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.80205880820215,6.3853767352589905,-33.78968161285018,-6.457799268508459,0.0123771953519664,-0.0724225332494681,0.3435914593266181,0.343768468135318,0.343768468135318,0.9633914249733956,-14.494385301809263,0.9629334236578578,-14.527338701766611,54.80914974814145,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
