source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:126200392:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.4659897808323963,LINE:001262,BUS:JUNCTION:60:01533,BUS:JUNCTION:60:01534,"[[-9.314380942650054,38.80985306413127],[-9.314524192226347,38.80980990854168],[-9.314547023937807,38.80980101204896],[-9.31456333560961,38.80979465866185],[-9.31458568699751,38.8097859561848],[-9.314635396283569,38.80976498756099],[-9.31467116897099,38.809749888879885],[-9.31468058957596,38.80974592021349],[-9.314755736422757,38.80971421810103],[-9.314801147008842,38.80969506743808],[-9.31480480612205,38.80969286855769],[-9.31483004751464,38.809680713883274],[-9.314858257039935,38.809664259548],[-9.314884487864964,38.80964928447627],[-9.314914925592626,38.80963042955702],[-9.31499008911286,38.80958374752863],[-9.314990784695741,38.80958334414877],[-9.314996931177683,38.80957979595087],[-9.315003089318546,38.80957625664208],[-9.315009247458795,38.80957271733297],[-9.31501539423697,38.80956918714621],[-9.315021564035522,38.809565656725916],[-9.315027733833464,38.80956212630531],[-9.315033903779826,38.80955860489046],[-9.3150391498709,38.80955560626642],[-9.315040073576537,38.809555074469216],[-9.315047441243406,38.80955088336677],[-9.315080530253853,38.809533631915706],[-9.315082630447524,38.80953253873688],[-9.315111393632522,38.809517546966156],[-9.315167013664547,38.809488546528904],[-9.3152211955541,38.809460299258205],[-9.315280376800642,38.80942945216107],[-9.315296687224507,38.80942094587426],[-9.315299117786497,38.8094196421697],[-9.31530151396606,38.80941834782109],[-9.31530390999647,38.80941704446634],[-9.315306306026793,38.80941574111154],[-9.315308690248411,38.8094144198612],[-9.315311074768086,38.80941311662297],[-9.315313458691394,38.8094117773604],[-9.315315819891813,38.80941045634321],[-9.315318192453542,38.809409126203256],[-9.315320564717036,38.80940777805114],[-9.315322902449033,38.80940643024887],[-9.315325251840495,38.809405091336004],[-9.315327600933712,38.80940373441096],[-9.3153299383673,38.809402368596444],[-9.315331808493,38.809401286752085],[-9.315332298672661,38.80940099354252],[-9.31533461308514,38.80939962796119],[-9.31533695022031,38.809398244134414],[-9.31533926433446,38.80939686054085],[-9.315341566788977,38.80939546805782],[-9.315343880902951,38.809394084464195],[-9.315346206080065,38.80939267373569],[-9.315348496725695,38.809391263357035],[-9.31535077600985,38.80938986210107],[-9.31535307816576,38.809388451605656],[-9.315355356853432,38.80938701432535],[-9.31535763583916,38.80938559505711],[-9.3153591625881,38.80938463379038],[-9.315359903165254,38.80938416689939],[-9.315362181852644,38.80938272961895],[-9.315364437369936,38.80938128356568],[-9.315366681525761,38.80937984663505],[-9.315368948255175,38.80937838245292],[-9.315371180453115,38.80937691862068],[-9.315373424161423,38.80937545467173],[-9.315375667720565,38.809373981716696],[-9.31537788825868,38.80937250899492],[-9.315380097286253,38.80937103638972],[-9.315382317675114,38.809369554661764],[-9.3153845379148,38.80936806392772],[-9.315386735133472,38.80936657342694],[-9.315388932202971,38.80936507392003],[-9.3153911291233,38.80936356540701],[-9.315393314533075,38.809362057010624],[-9.31539551115505,38.80936053048541],[-9.3153976849051,38.80935901319951],[-9.315399847144597,38.8093574960302],[-9.315402009085833,38.80935596084875],[-9.315404171026984,38.80935442566725],[-9.315406321308497,38.8093528815963],[-9.31540847158992,38.80935133752529],[-9.31540998459073,38.80935024128362],[-9.315410610360786,38.809349793570924],[-9.315412748833392,38.80934823160435],[-9.315414864434082,38.809346678877134],[-9.315417002757421,38.80934510790445],[-9.315419118059753,38.80934353716499],[-9.315421221851537,38.809341966542156],[-9.315423325494137,38.80934038691324],[-9.315425428838482,38.809338789272154],[-9.315427509459989,38.80933720987645],[-9.315429601442782,38.80933562135802],[-9.315431692978214,38.80933400582131],[-9.315433761790812,38.80933240853002],[-9.315435830305153,38.809330793226565],[-9.315437887607114,38.80932919605187],[-9.315439944461728,38.80932757185894],[-9.315441989954877,38.809325956788655],[-9.315444035000676,38.80932431470018],[-9.315446068685011,38.80932268173437],[-9.315448090858807,38.80932104888518],[-9.315450113032506,38.80931941603595],[-9.315452135057026,38.80931777418064],[-9.31545414527282,38.80931611442979],[-9.315455315045897,38.80931514777197],[-9.315456155339433,38.809314445672854],[-9.315458142683227,38.80931279516131],[-9.315460129877849,38.8093111356437],[-9.315462116923282,38.80930946711996],[-9.31546409215999,38.80930778070071],[-9.315466067694791,38.809306112293584],[-9.315468031420863,38.80930442599092],[-9.315469995146847,38.809302739688256],[-9.315471935702748,38.80930104461278],[-9.315473887769004,38.809299349420606],[-9.315475816814274,38.809297654461716],[-9.315477768731256,38.80929595026345],[-9.315479685818618,38.80929422840296],[-9.31548159169362,38.80929252467122],[-9.315483508929889,38.80929081181674],[-9.315485425867884,38.809289080950094],[-9.315487308423538,38.80928735943946],[-9.31548832915626,38.80928643032207],[-9.315488453832966,38.80928631196005],[-9.315489792087178,38.809285091382286],[-9.315491187148103,38.8092838251909],[-9.315492582208984,38.80928255899953],[-9.315493966206645,38.80928131994296],[-9.315495373076063,38.80928007164701],[-9.31549679160497,38.809278832240445],[-9.315498210133825,38.80927759283389],[-9.315499628811725,38.809276362433344],[-9.315501070659568,38.809275140805575],[-9.315502512358256,38.80927391017168],[-9.315503954355094,38.809272697549936],[-9.315505407862318,38.80927148481149],[-9.3155068615186,38.80927028107909],[-9.315508315323925,38.80926908635277],[-9.31550980351143,38.80926788227038],[-9.31551128033754,38.80926668731068],[-9.315512757312698,38.80926550135704],[-9.315514245947345,38.809264324292776],[-9.315515746092386,38.80926314711184],[-9.31551725774783,38.80926196981426],[-9.315518758041867,38.809260801639354],[-9.315520270144493,38.80925965135989],[-9.315521804969764,38.80925848283497],[-9.315523328582733,38.80925733243884],[-9.315524875216541,38.809256181809346],[-9.315526410488955,38.80925504030255],[-9.31552794591041,38.80925390780181],[-9.315529492991363,38.809252784190484],[-9.315531074454492,38.809251651223065],[-9.315532644407126,38.80925051837228],[-9.31553419193523,38.80924942177908],[-9.31553578520685,38.809248306707055],[-9.315537367117068,38.809247200757774],[-9.315538949027246,38.809246094808444],[-9.315540542746014,38.80924500675458],[-9.315542136464734,38.80924391870067],[-9.31554375335338,38.8092428394195],[-9.31554535873154,38.80924176025498],[-9.315546987130528,38.80924068085709],[-9.315548592806788,38.80923961970465],[-9.31555023301432,38.80923855820219],[-9.3155518732218,38.8092374966997],[-9.31555351357834,38.80923644420328],[-9.315555165594365,38.80923540059622],[-9.315556806099904,38.809234357105815],[-9.315558458414037,38.80923333151085],[-9.315560122238555,38.809232305799185],[-9.315561809083905,38.80923127985418],[-9.315563484418766,38.80923025402583],[-9.315565171413127,38.809229237086825],[-9.315566835684763,38.809228238393274],[-9.315568511615897,38.809227248589096],[-9.31556917295891,38.80922686356804],[-9.315570233439624,38.80922624931219],[-9.315571932391535,38.80922525927463],[-9.315573631492503,38.809224278243136],[-9.315575353614292,38.80922329697827],[-9.315577064374708,38.80922232483611],[-9.31557879815594,38.80922135246059],[-9.315580509214467,38.809220398330524],[-9.315582266165585,38.809219434727694],[-9.31558259713523,38.80921926022927],[-9.315583989032667,38.809218498493046],[-9.315585723261028,38.80921755313562],[-9.315587469148884,38.80921661666757],[-9.315589226696238,38.8092156890889],[-9.315590995753974,38.80921476139355],[-9.315592764960776,38.80921384270422],[-9.3155945226571,38.80921292413153],[-9.31559629216202,38.809212023454315],[-9.315598061666895,38.80921112277701],[-9.315599854341702,38.80921023087245],[-9.31560163550603,38.80920933908451],[-9.315603428329853,38.80920845618597],[-9.315605232664065,38.80920757317072],[-9.315607025636908,38.80920669927818],[-9.315608830418357,38.80920584328105],[-9.315610646561085,38.8092049781612],[-9.315612462852872,38.80920412204735],[-9.315613559653475,38.80920361551391],[-9.315614279293728,38.80920327493954],[-9.315616096032763,38.80920244584385],[-9.315617889899992,38.80920162598754],[-9.315620189182443,38.80920073795537],[-9.315622683098415,38.80919978489741],[-9.31562515414257,38.80919884107877],[-9.315627636846195,38.809197906149485],[-9.315630131060189,38.809196971103475],[-9.315632614061906,38.80919605418621],[-9.315635120084423,38.80919513703555],[-9.315637614596438,38.80919422000154],[-9.315640120917049,38.809193320862896],[-9.315642638598911,38.80919241260146],[-9.315645145068506,38.809191522468815],[-9.315647651687145,38.80919064134211],[-9.315650181475696,38.80918976898813],[-9.315652699604644,38.8091888877447],[-9.315655229691298,38.80918803340272],[-9.315657759479661,38.80918716104856],[-9.315660301225737,38.80918631559589],[-9.315662831461317,38.809185470259784],[-9.315665384866811,38.809184633696404],[-9.31566792676182,38.80918379724961],[-9.315670457444568,38.80918297893157],[-9.315673022509424,38.809182151257374],[-9.315675576362029,38.80918134171194],[-9.315678130363688,38.809180541172516],[-9.315680695875717,38.80917974051635],[-9.315683273047231,38.80917894874955],[-9.315685827197836,38.809178157216024],[-9.315688404667466,38.80917738346121],[-9.315690982137054,38.80917660970635],[-9.315693571266115,38.80917584484081],[-9.315696149033819,38.80917508909795],[-9.315698738311896,38.80917433323838],[-9.315701316228607,38.80917358650151],[-9.315703905804806,38.80917284865394],[-9.315706507040503,38.80917211969569],[-9.31570911963745,38.80917138161468],[-9.31571170966085,38.80917067078513],[-9.3157143110455,38.80916995083278],[-9.315716912728345,38.80916924889253],[-9.315719526070682,38.80916855584155],[-9.315722139412967,38.80916786279057],[-9.31572476426563,38.809167169622846],[-9.315727377906056,38.809166494583835],[-9.315729991695553,38.80916582855087],[-9.315732628505858,38.80916516228447],[-9.315735253954808,38.80916450514074],[-9.315737891063252,38.80916385688638],[-9.31574052802253,38.80916319962583],[-9.315743153918701,38.80916256950016],[-9.315745791325257,38.80916193925772],[-9.315747098592647,38.80916162875617],[-9.315748210928426,38.80916136526851],[-9.31578694625238,38.809152100146534],[-9.315793711602815,38.80915047325427],[-9.31580255273382,38.80914836593247],[-9.315892757718078,38.80913063431883],[-9.316007354523277,38.809109953055504],[-9.316022774230678,38.80910745474356],[-9.316079332680228,38.80909831506883],[-9.316098931731066,38.80909514383937],[-9.31610282272266,38.80909443782466],[-9.316103270286256,38.80909435221825],[-9.316106587248806,38.80909374209978],[-9.316110374646533,38.8090930371353],[-9.31611416189501,38.80909232316465],[-9.31611796050465,38.809091600071056],[-9.316121736093383,38.8090908772108],[-9.316125523043278,38.80909014522762],[-9.31612930984392,38.80908940423828],[-9.316132626060138,38.809088749088794],[-9.316133096495308,38.809088654242764],[-9.316136860125788,38.80908790448053],[-9.31614063511743,38.80908714559543],[-9.31614440981063,38.80908636869805],[-9.316148173142514,38.80908560092335],[-9.316151936325138,38.80908482414247],[-9.316155710719736,38.809084029232615],[-9.316159473603834,38.80908323443939],[-9.316163236338673,38.80908243063995],[-9.316166987563012,38.80908162695713],[-9.316170749999321,38.80908080514531],[-9.316174500925127,38.80907998345011],[-9.31617468449498,38.80907994555834],[-9.316178251552483,38.8090791437427],[-9.31618200217975,38.80907830403512],[-9.316185752806932,38.80907746432747],[-9.316189491774423,38.80907661573032],[-9.316193230443469,38.80907574912094],[-9.316196957751188,38.80907489163424],[-9.316200707930458,38.80907402490791],[-9.316204434641262,38.8090731313967],[-9.316208150139927,38.80907225601424],[-9.316211888360957,38.809071362386064],[-9.31621561477311,38.809070450862436],[-9.316219329823943,38.80906954846143],[-9.3162230562359,38.80906863693753],[-9.316226770988166,38.809067716524176],[-9.31623048559115,38.80906678710464],[-9.316234188683627,38.809065857801706],[-9.316237902988044,38.80906491036984],[-9.316241605781947,38.80906396305454],[-9.316244322559557,38.8090632599354],[-9.316245297065342,38.809063015855884],[-9.316249022432295,38.80906204128872],[-9.316252701906706,38.80906107619443],[-9.31625639289142,38.8090601109833],[-9.31626009493887,38.809059118637144],[-9.316263762604189,38.809058135647085],[-9.316267464502241,38.809057134294626],[-9.316271154889774,38.80905613305878],[-9.316274489648144,38.80905520748996],[-9.316274799086395,38.809055123283706],[-9.31627848917534,38.80905410403549],[-9.316282167753775,38.80905308490392],[-9.316282958391172,38.809052860703915],[-9.316285823162092,38.80905205699961],[-9.316289489782326,38.80905101096637],[-9.316293156551643,38.80904997393905],[-9.316296823022462,38.80904891889949],[-9.316300477982761,38.80904786397656],[-9.316304132793764,38.80904680004747],[-9.316307775945052,38.80904572722891],[-9.316311419096227,38.80904465441026],[-9.3163150619489,38.80904356357939],[-9.31631871631186,38.80904247263162],[-9.316322061087384,38.80904145688413],[-9.316368191000262,38.809028252326044],[-9.316382444588221,38.80902416244545],[-9.31643590741161,38.80900884777626],[-9.316482346420733,38.80899554095487],[-9.316515127546644,38.80898614682711],[-9.316524664799932,38.80898367208677],[-9.316537434553316,38.808980353874816],[-9.316634961143379,38.808954990066944],[-9.31672084146791,38.808932662785836],[-9.316758359586167,38.808922905267266],[-9.316799591684026,38.80891218227515],[-9.31687814722227,38.80889176673987],[-9.316896957833466,38.80888687392244],[-9.316902849686883,38.80888533689741],[-9.316917969477894,38.808881418314016],[-9.316934498923121,38.80887711611439],[-9.316948631820106,38.80887269410931],[-9.31699500444646,38.80885817173584],[-9.31701108424618,38.8088531354671],[-9.317027198425418,38.8088480898397],[-9.317046862902245,38.808841927272965],[-9.317098973367676,38.80882560816905],[-9.317116366706918,38.80881925245725],[-9.317131128036998,38.80881385123444],[-9.31720231475694,38.808787835493476],[-9.317205003864888,38.80878685339804],[-9.317249574222622,38.80877056571587],[-9.317297577507846,38.80875302714979],[-9.31731105726595,38.808748098298686],[-9.317344111339118,38.80873504409339],[-9.317361324661606,38.80872824880138],[-9.31740663955821,38.80871035015374],[-9.317428290658265,38.80870180737227],[-9.317477128304985,38.80868252180104],[-9.31752131108657,38.8086650849806],[-9.317537529248158,38.80865867808372],[-9.317538523180092,38.80865821761445],[-9.317539334141413,38.80865783106333],[-9.31754016797405,38.808657435272416],[-9.317541012868967,38.808657012346494],[-9.317541834892554,38.80865659866035],[-9.317542633746099,38.80865617620182],[-9.317543455620319,38.808655753509555],[-9.317544242814163,38.80865532216183],[-9.317544710556202,38.808655065201144],[-9.317545121045253,38.808654826836836],[-9.317545850986091,38.80865441408551],[-9.317546637881215,38.80865396472562],[-9.317547447348948,38.80865348811386],[-9.317548188202704,38.8086530392214],[-9.317548974649744,38.80865256284334],[-9.317549760798077,38.80865206845318],[-9.317550489693417,38.80865159265937],[-9.317551241609424,38.80865111663187],[-9.317552004438351,38.80865060446326],[-9.317552755756934,38.80865009241152],[-9.317553461482214,38.808649607845375],[-9.317554212502076,38.80864907778148],[-9.31755494050126,38.808648547951314],[-9.317555622757789,38.8086480366007],[-9.317556327736279,38.80864750700422],[-9.317557044075741,38.80864696828485],[-9.317557748606156,38.8086464116702],[-9.317558430265246,38.80864586429535],[-9.317559089053002,38.80864532616022],[-9.317559759201735,38.8086447789022],[-9.3175604289024,38.80864420462599],[-9.317561110113397,38.80864363023293],[-9.317561745283044,38.80864305630728],[-9.317562369241042,38.808642500510615],[-9.317563027132636,38.80864190833911],[-9.317563752592708,38.80864122540589],[-9.317564296277045,38.80864068843935],[-9.317564862683335,38.80864013322695],[-9.31756548559583,38.80863951438784],[-9.317566096997973,38.80863889566558],[-9.317566662806831,38.80863830442898],[-9.317567262549273,38.80863767681752],[-9.317567850482673,38.80863703131079],[-9.317567952283456,38.80863692218639],[-9.317568393420185,38.80863644931392],[-9.317568958183541,38.80863579503486],[-9.31756951188461,38.808635167890834],[-9.317570042415651,38.808634531974434],[-9.317570595519298,38.80863386880619],[-9.317571103029652,38.80863323312352],[-9.31757162205033,38.808632597323985],[-9.317572129112614,38.808631934623165],[-9.317572636025533,38.80863126291623],[-9.317573131428118,38.8086305913262],[-9.317573604258072,38.80862994698803],[-9.317574076789326,38.80862928463776],[-9.317574549021861,38.80862860427537],[-9.317575009594703,38.808627915023756],[-9.317575458657206,38.80862722588902],[-9.317575896209364,38.80862653687114],[-9.317576288915012,38.80862592036915],[-9.317744116169708,38.80859615779433],[-9.317747879862882,38.80859888490344],[-9.317748506797983,38.80859920281025],[-9.317751351624176,38.808600669181374],[-9.317755668120782,38.808602715108975],[-9.317757297798812,38.808603103902065],[-9.317758441802471,38.808603362513075],[-9.317759400595277,38.808603559951656],[-9.317760243687308,38.808603722534784],[-9.317761248670807,38.808603928511914],[-9.317762241695858,38.80860410758776],[-9.317763142339544,38.80860426958649],[-9.317764123854275,38.80860444877916],[-9.317765058730197,38.808604592415136],[-9.31776602828648,38.80860474470653],[-9.317767009203726,38.80860488787497],[-9.317767944079652,38.80860503151089],[-9.317769005569193,38.80860517386118],[-9.317769997548643,38.80860528989454],[-9.317770908806425,38.80860539773999],[-9.317771842935485,38.80860549634561],[-9.317772857786224,38.808605603139135],[-9.31777386097725,38.808605701043454],[-9.317774817828221,38.8086057814032],[-9.317775832380205,38.80860587018459],[-9.317776788932429,38.808605932532174],[-9.317777745634029,38.80860600388583],[-9.317778748078181,38.80860605675984],[-9.31777972765106,38.80860611887365],[-9.317780718286132,38.8086061538524],[-9.317781708921206,38.80860618883115],[-9.317782710917236,38.80860621468696],[-9.31778369004198,38.80860624978258],[-9.317784691739247,38.80860625762621],[-9.317785658905535,38.808606265820536],[-9.31778667196375,38.80860626454124],[-9.317787638831279,38.8086062547234],[-9.31778861720913,38.808606244788685],[-9.31778962996859,38.808606225497265],[-9.317790631068336,38.80860619731667],[-9.317791620508384,38.808606160246875],[-9.317792552396778,38.80860612376146],[-9.317793564558718,38.80860606844577],[-9.31779453067934,38.80860601359761],[-9.3177955543516,38.808605958165],[-9.317796588936659,38.8086058665913],[-9.317797520227536,38.80860579408164],[-9.317798520281615,38.80860570285856],[-9.317799520335688,38.808605611635464],[-9.317800451178412,38.80860551210759],[-9.317801416552122,38.80860541222909],[-9.317802485220001,38.8086052932865],[-9.317803415614579,38.80860516674046],[-9.317804403710165,38.80860504861602],[-9.317805414079501,38.808604885227524],[-9.317806218009839,38.808604768973204],[-9.317807228827313,38.80860463260287],[-9.317808376872419,38.80860444079362],[-9.317809627912931,38.808604211908204],[-9.3178112323378,38.80860377226013],[-9.317812790870722,38.80860334208563],[-9.317814303661077,38.80860293039072],[-9.317815874003053,38.808602518111435],[-9.317817398303701,38.80860210629961],[-9.317818945923753,38.80860171226615],[-9.317820470672512,38.808601327472445],[-9.31782203010162,38.80860095133417],[-9.317823646783582,38.80860055659933],[-9.317825160320732,38.8086001899346],[-9.317826731558883,38.808599831691474],[-9.317828302647639,38.808599464442274],[-9.31782987403514,38.80859911520518],[-9.317831399381323,38.80859876643559],[-9.317832971067562,38.80859843521057],[-9.317834565774442,38.80859810375176],[-9.317836126099712,38.808597781649624],[-9.317837720955946,38.80859745919682],[-9.317839316110934,38.80859715475611],[-9.317840876585546,38.808596841659956],[-9.317842471889893,38.80859654622527],[-9.317844032812635,38.808596260147276],[-9.317845628266344,38.80859597371859],[-9.317847200848771,38.80859569652972],[-9.317848796750612,38.80859543711916],[-9.317850404013381,38.80859516858566],[-9.317852011425519,38.80859490905816],[-9.317853033304917,38.80859474555241],[-9.317853595966385,38.80859465877049],[-9.317855180656625,38.80859441748884],[-9.317856788516893,38.808594184979476],[-9.317858384866826,38.80859395258698],[-9.317859993025847,38.80859373808966],[-9.317861601035467,38.808593514586285],[-9.317862692275556,38.80859336839122],[-9.317863060157798,38.8085933376327],[-9.317864806291308,38.80859311272664],[-9.31786623103203,38.80859294512974],[-9.31786647230069,38.80859291565693],[-9.31786803486653,38.80859272864522],[-9.317869609092073,38.80859255052268],[-9.317871229358909,38.80859237193257],[-9.317872849924512,38.80859221135454],[-9.31787443595914,38.80859205112718],[-9.317876091205093,38.80859189920451],[-9.317877482012348,38.80859176798233],[-9.317877596966209,38.80859175780739],[-9.317879309913167,38.80859161430627],[-9.317880896395934,38.80859148109699],[-9.317882552090033,38.808591356192395],[-9.317884161892215,38.8085912407614],[-9.317885771843782,38.808591134336446],[-9.317887381795352,38.80859102791143],[-9.31788900340663,38.808590930375594],[-9.317890602146642,38.80859084207956],[-9.317890843714068,38.808590830618826],[-9.317892235567017,38.80859076243889],[-9.317893892157427,38.80859069157049],[-9.317895514216861,38.808590621052716],[-9.317897101894719,38.80859055989165],[-9.317898747273576,38.80859050715219],[-9.317900358121461,38.80859045476337],[-9.317902003799105,38.80859042003597],[-9.317902521614318,38.80859040576984],[-9.317903603435447,38.80859038577608],[-9.317905237752155,38.80859036017157],[-9.317906860558535,38.80859033468392],[-9.3179084836637,38.8085903272084],[-9.317910118279196,38.808590319615945],[-9.317911718513104,38.80859032138018],[-9.317913341917059,38.80859033191668],[-9.317914976980735,38.808590351342346],[-9.317916612044405,38.808590370767945],[-9.317918212726505,38.808590399550305],[-9.31791982491893,38.80859042821572],[-9.317921448920464,38.80859047477632],[-9.317923096092047,38.808590530109186],[-9.317924720242987,38.80859058567582],[-9.317926333032997,38.808590650365375],[-9.317927922951759,38.80859072429475],[-9.317929535891173,38.80859079799032],[-9.317931183660356,38.8085908893473],[-9.31793280840889,38.80859098093805],[-9.317934398775861,38.808591081885524],[-9.317935977632503,38.808591182949826],[-9.317936899803055,38.80859125465287],[-9.317937476066275,38.808591293838454],[-9.317938145159088,38.80859137711919],[-9.31794039475193,38.80859166053082],[-9.317942574834651,38.80859191762559],[-9.317944743407065,38.80859217483721],[-9.31794692348981,38.80859243193192],[-9.31794913795415,38.80859267966983],[-9.317951340758784,38.80859291851855],[-9.317953497372727,38.80859314882874],[-9.317955722899237,38.808593369431456],[-9.31795793676603,38.80859358114498],[-9.317960139271905,38.80859380198139],[-9.317962341329599,38.808593995799626],[-9.317964520366651,38.80859418985158],[-9.317966733934691,38.80859438355281],[-9.317968947353338,38.80859456824793],[-9.317971148962865,38.80859473504782],[-9.3179733505724,38.80859490184766],[-9.317974364825632,38.80859497261522],[-9.317975575053197,38.8085950594076],[-9.317977788023674,38.80859521708439],[-9.31797997782411,38.8085953659889],[-9.31798217898547,38.808595505770406],[-9.317984414528416,38.808595636195115],[-9.317986649921961,38.808595757613695],[-9.317988850784532,38.808595879382956],[-9.31799040617248,38.80859595366218],[-9.31799107436896,38.80859598290626],[-9.317993274932737,38.808596086663314],[-9.317995498367766,38.808596181180484],[-9.317997698632746,38.808596266925356],[-9.317999887387403,38.80859635278708],[-9.318000129253642,38.80859635933823],[-9.318002167925856,38.80859641970146],[-9.31800437940236,38.80859648731716],[-9.318006625260436,38.8085965455761],[-9.318008836736945,38.80859661319174],[-9.318011047765237,38.808596653789174],[-9.318011957529148,38.80859667157215],[-9.318013270303853,38.808596694269646],[-9.318015492693066,38.80859672574404],[-9.3180177264432,38.80859674809544],[-9.31801993702327,38.8085967616745],[-9.318022159113667,38.80859677513666],[-9.318024381054654,38.80859677959268],[-9.318026625866883,38.808596774808834],[-9.318028859019375,38.80859676113578],[-9.318031069001806,38.808596738690454],[-9.31803329049456,38.80859671612815],[-9.318035523348223,38.80859668444285],[-9.318037756052476,38.80859664375144],[-9.318039988607314,38.80859659405395],[-9.318042209502412,38.80859653546729],[-9.318044430397503,38.80859647688055],[-9.318046662653508,38.80859640917081],[-9.318048871739443,38.80859633268878],[-9.318051115356347,38.80859625585601],[-9.318053335653769,38.80859616124488],[-9.318055544440858,38.80859606675062],[-9.318057281304622,38.80859597704942],[-9.318057408217022,38.80859599377557],[-9.318058480021957,38.80859606395788],[-9.31805952895566,38.80859614338003],[-9.31806060061118,38.80859620455623],[-9.318061683777035,38.80859626561553],[-9.318062686071785,38.80859630948103],[-9.318063745918161,38.808596352762],[-9.318064897847142,38.80859639510773],[-9.318065968755601,38.80859641125362],[-9.318066947581466,38.808596428334724],[-9.318068030000255,38.808596444363694],[-9.31806910060989,38.808596442497425],[-9.318070148198874,38.80859644086497],[-9.31807123016942,38.808596429875706],[-9.318072300480221,38.80859640999733],[-9.318072956419329,38.808596394327544],[-9.318073370641612,38.80859638111286],[-9.31807437174105,38.80859635292982],[-9.318075476283996,38.80859631468854],[-9.318076591889017,38.80859624931219],[-9.31807760405053,38.80859619399404],[-9.318078650743013,38.808596138325164],[-9.318079720007901,38.8085960554043],[-9.318080800932528,38.80859598137257],[-9.318081858687078,38.808595898568576],[-9.318082904632476,38.80859579786938],[-9.318083939067543,38.8085956972871],[-9.318084984863518,38.80859558758183],[-9.318086076700789,38.808595477408936],[-9.318087110687598,38.80859534980842],[-9.318088190566282,38.80859521273423],[-9.318089235764571,38.808595067004674],[-9.318090223560652,38.808594930865766],[-9.318091291630168,38.80859477589632],[-9.318092359550256,38.808594611920846],[-9.318093404300283,38.80859443917308],[-9.318094449050298,38.80859426642535],[-9.31809544760959,38.80859408513918],[-9.318096492210177,38.80859390338536],[-9.318097605275032,38.80859368490582],[-9.318098580365408,38.80859347683528],[-9.318099647538371,38.808593267829444],[-9.318100679582683,38.80859302315009],[-9.318101608781161,38.808592824553195],[-9.318102629613973,38.80859259800286],[-9.318103650147938,38.80859235344041],[-9.31810472793468,38.808592090281266],[-9.318105748169794,38.80859182770667],[-9.318106733873927,38.8085915654828],[-9.318107730938955,38.80859129413596],[-9.318108728003986,38.80859102278909],[-9.318109747790809,38.808590733196304],[-9.318110744407557,38.80859043483129],[-9.318111741024294,38.80859013646622],[-9.318112680089412,38.80858983868571],[-9.318113596432708,38.808589559151144],[-9.318113802273755,38.808589475992214],[-9.31811466121485,38.808589206048275],[-9.3181156801051,38.80858886241908],[-9.31811667597469,38.80858851902371],[-9.318117568550212,38.80858819469266],[-9.318118598801338,38.80858784194048],[-9.318119559691668,38.80858747187763],[-9.31812046362806,38.8085871384236],[-9.318121470260827,38.80858674988097],[-9.318122476744167,38.80858635233229],[-9.318123379933422,38.80858597384793],[-9.318124329014543,38.80858558588987],[-9.31812523205436,38.80858519839944],[-9.318126146604488,38.8085848107921],[-9.318127095237308,38.80858439581581],[-9.31812804357128,38.80858396282747],[-9.318128934652462,38.80858354843571],[-9.31812981437274,38.808583143166985],[-9.318130716515965,38.808582701640184],[-9.318131698783166,38.808582232276805],[-9.318132623349324,38.80858175449193],[-9.3181334224973,38.80858135004154],[-9.318134289960087,38.80858089985938],[-9.31813523724801,38.80858040382855],[-9.318136058669483,38.808579954114045],[-9.31813697142641,38.808579458433925],[-9.318137849502941,38.8085789540985],[-9.31813869349676,38.808578477131974],[-9.31813954870204,38.80857798203642],[-9.318140437840581,38.80857745056588],[-9.318141292746997,38.808576937458184],[-9.31814207874089,38.808576434058025],[-9.318142921987533,38.80857591206121],[-9.318143764785892,38.80857536304618],[-9.318144573501545,38.80857484140007],[-9.31814535904712,38.80857431098174],[-9.318146110659422,38.80857381693835],[-9.318146998751894,38.80857322242539],[-9.318147840504224,38.80857261036797],[-9.318148568498147,38.80857208053415],[-9.318149319363274,38.808571541460466],[-9.318150115522558,38.808570956888865],[-9.318150911382967,38.80857035430511],[-9.318151638779149,38.80856978844708],[-9.318152434490115,38.80856917685726],[-9.318153161587423,38.80856859298711],[-9.318153888684714,38.80856800911693],[-9.318154660777301,38.80856736173672],[-9.318155353343615,38.808566778217305],[-9.318156079992596,38.80856616732895],[-9.318156806193292,38.80856552942245],[-9.318157554816908,38.80856485525784],[-9.31815822376483,38.808564235948026],[-9.318158858928914,38.80856366201922],[-9.318159573469808,38.80856301522355],[-9.318160253330316,38.808562359772566],[-9.318160921829909,38.80856171344454],[-9.31816160109269,38.808561021969325],[-9.31816226929341,38.808560357629176],[-9.318162891751696,38.808559711768815],[-9.318163548143222,38.808559029533434],[-9.318164158792314,38.808558365777884],[-9.318164780951715,38.808557701905386],[-9.318165538246399,38.80855685650878],[-9.318165662469076,38.808556711125775],[-9.318165978930352,38.808556356615966],[-9.318166611554055,38.808555629584156],[-9.318167221455958,38.80855492079829],[-9.318167796976324,38.80855422136922],[-9.318168372496675,38.80855352194016],[-9.318168992862875,38.80855274999497],[-9.318169522341936,38.80855205103357],[-9.318170041057803,38.808551397219354],[-9.31817060432066,38.80855065287691],[-9.318171122139946,38.80854994502635],[-9.318171662531572,38.80854920992378],[-9.318172225047263,38.80854842055107],[-9.31817269697468,38.808547722174225],[-9.31817319177329,38.80854701455748],[-9.318173831872612,38.80854604424522],[-9.318174511737235,38.808544695210884],[-9.31817486871087,38.80854400700927],[-9.31817571495424,38.80854227796682],[-9.318176539073505,38.80854060319455],[-9.31817737410533,38.80853889228111],[-9.318178197626805,38.808537181484596],[-9.318179009488498,38.808535461798954],[-9.318179809989264,38.808533751236254],[-9.318180599129112,38.80853204979653],[-9.318181388119493,38.80853033935074],[-9.318182165300666,38.80852861100975],[-9.318182942332376,38.80852687366273],[-9.318183708152594,38.80852515444468],[-9.318184450952145,38.80852343546051],[-9.318185193901096,38.808521725482365],[-9.318185936252295,38.808519979479996],[-9.318186655732266,38.808518242717504],[-9.318187375511055,38.80851652396715],[-9.3181880946921,38.80851476919254],[-9.318188802512225,38.80851302354093],[-9.31818949897144,38.808511287012266],[-9.318190183472018,38.80850952358234],[-9.318190856910546,38.808507787287496],[-9.318191518988161,38.80850606011563],[-9.318192203040358,38.808504269667566],[-9.318192357161506,38.808503844746035],[-9.318192841798425,38.808502524717404],[-9.31819348055647,38.80850077976724],[-9.318194107654742,38.80849902592796],[-9.318194746263298,38.808497271971774],[-9.318195372763793,38.80849548210823],[-9.318195658134837,38.8084946415051],[-9.318195977140222,38.808493746514905],[-9.31819658076947,38.80849196589127],[-9.318197173187245,38.80849020339666],[-9.318197765455565,38.80848843189599],[-9.318198334553802,38.8084866516231],[-9.318198903652025,38.8084848713502],[-9.318199461688199,38.8084831182124],[-9.318199942738527,38.808481582038375],[-9.318200018827762,38.80848131103826],[-9.31820055354441,38.80847954012218],[-9.31820109977134,38.808477769089194],[-9.318201611019036,38.808475971388745],[-9.318202122864435,38.80847420971257],[-9.318202645622383,38.808472411895224],[-9.318203133998832,38.8084706234347],[-9.318203633885558,38.80846883485726],[-9.318204110901082,38.8084670555197],[-9.318204587468289,38.808465249163966],[-9.318205041911455,38.8084634970784],[-9.318205506370598,38.80846165481538],[-9.318205960066567,38.80845985769954],[-9.318206390741912,38.80845806081753],[-9.318206821417231,38.80845626393553],[-9.318207251943106,38.80845445804748],[-9.318207659597784,38.80845266139931],[-9.318208078314449,38.80845083761605],[-9.318208462799054,38.80844903219566],[-9.318208847283643,38.808447226775286],[-9.318209231618788,38.808445412348824],[-9.318209593381601,38.808443625174405],[-9.318209954845534,38.80844181998784],[-9.318210327072597,38.808439969654096],[-9.318210654155033,38.80843817382435],[-9.318210992747753,38.80843637787767],[-9.3182113305933,38.80843453690076],[-9.318211634057366,38.80843270528063],[-9.318211938418008,38.80843092769684],[-9.318212032895367,38.808430377275144],[-9.318212241732615,38.808429087070664],[-9.318212533686342,38.80842725556745],[-9.318212814578056,38.80842545119933],[-9.318213083810022,38.80842363794208],[-9.31821335274312,38.808421806672726],[-9.318213599103904,38.80842000265534],[-9.318213712866038,38.808419226848365],[-9.31821385563009,38.808418117466545],[-9.318214090779415,38.80841633157822],[-9.318214325331013,38.80841450966567],[-9.31821453656314,38.80841266997484],[-9.318214748094123,38.808410848296134],[-9.31821497113539,38.80840902650049],[-9.318215159496333,38.808407196049565],[-9.318215336346979,38.80840536571554],[-9.31821551304818,38.80840352637548],[-9.318215678537948,38.808401705164435],[-9.318215844625428,38.80839991997762],[-9.318215873328468,38.80839956839067],[-9.31821599726,38.808398017829],[-9.318216139878594,38.808396205857846],[-9.318216270837452,38.80839438499756],[-9.318216401497443,38.80839254612519],[-9.318216509136848,38.808390707486645],[-9.318216617224543,38.80838889586625],[-9.318216663120312,38.80838819280926],[-9.318216799911035,38.808386029601934],[-9.318216959722324,38.80838386616072],[-9.318217119234745,38.808381684707435],[-9.318217279195457,38.808379530272305],[-9.318217450666445,38.808377375720255],[-9.318217644859137,38.80837520292223],[-9.31821766414392,38.80837497753698],[-9.318217839051824,38.80837303012421],[-9.318218044904222,38.808370866215355],[-9.318218262117457,38.80836869318351],[-9.318218479480116,38.8083665291577],[-9.31821870880135,38.80836439203315],[-9.318218949184557,38.808362227773515],[-9.318219200629743,38.80836003637878],[-9.318219464182928,38.80835788089134],[-9.318219727736105,38.80835572540391],[-9.318219931044045,38.80835410197534],[-9.3182200044433,38.80835366886617],[-9.318220300734119,38.80835140495531],[-9.318220587307815,38.80834924923405],[-9.318220885242349,38.8083470843898],[-9.318221206496302,38.8083449373238],[-9.318221527750232,38.80834279025779],[-9.318221848854714,38.808340634185775],[-9.318222121224272,38.80833901005564],[-9.318222192680881,38.80833845986776],[-9.318222548316173,38.80833630344496],[-9.318222904399743,38.80833417404032],[-9.318223271694713,38.80833202650663],[-9.318223650350514,38.80832986984998],[-9.318223883403324,38.808328651460094],[-9.318224039769406,38.808327668046125],[-9.318224430682605,38.80832555630283],[-9.31822480993607,38.808323435670374],[-9.318225246292615,38.80832128743517],[-9.318225670690554,38.80831911229872],[-9.3182260956862,38.80831697318647],[-9.318226543552955,38.80831482483432],[-9.318226979759965,38.80831266759306],[-9.31822743928638,38.80831052813004],[-9.318227887750783,38.808308415802124],[-9.318228381807979,38.808306275988336],[-9.318228864056,38.80830411827935],[-9.318229358412001,38.8083019964777],[-9.318229852319682,38.80829984765785],[-9.318230369546745,38.80829771661628],[-9.31823089828406,38.808295585457785],[-9.318231415511063,38.80829345441617],[-9.318231955908026,38.80829133214683],[-9.318232507815233,38.80828920976052],[-9.318233059572972,38.80828707836817],[-9.318233622840955,38.80828494685888],[-9.318234132741681,38.80828306810379],[-9.318234208083423,38.808282752073346],[-9.318234772845678,38.808280710624636],[-9.318235370644384,38.80827857876458],[-9.318235990865869,38.80827641064644],[-9.318236066655901,38.80827612163419],[-9.318236578349703,38.80827435095176],[-9.318237199019423,38.808272209851786],[-9.318237733135978,38.80827040291127],[-9.31823816724262,38.80826950675172],[-9.318238657256837,38.80826851094092],[-9.318238802407349,38.80826823923923],[-9.318239560598613,38.808266754295204],[-9.318240240160602,38.80826538724838],[-9.318240943340843,38.80826405599197],[-9.318241645923317,38.80826268871129],[-9.318242371675737,38.8082613302028],[-9.318243086216734,38.808259989823384],[-9.318243835139079,38.80825864008714],[-9.318244561190292,38.80825729959078],[-9.318245322071153,38.80825597675574],[-9.318246093715091,38.80825460877353],[-9.318246854595895,38.808253285938484],[-9.318247649260304,38.80825191772237],[-9.318248164386898,38.80825104776249],[-9.318248410738795,38.80825063091156],[-9.318249228871991,38.8082492894798],[-9.318250023685746,38.80824793026973],[-9.318250819844392,38.8082466521142],[-9.3182516379775,38.80824531068239],[-9.318252456857754,38.80824401428087],[-9.318253332392702,38.80824266325839],[-9.318253399661078,38.80824255448417],[-9.318254140360372,38.80824140299801],[-9.31825502755496,38.80824006086466],[-9.318255857945356,38.808238764346186],[-9.318256723015963,38.808237476482965],[-9.318257610808196,38.808236170373846],[-9.31825827377479,38.80823519082119],[-9.31825843133204,38.808234973038886],[-9.318259398052277,38.808233567044645],[-9.318260274931895,38.80823229707661],[-9.318261175280323,38.80823105389289],[-9.31826210911346,38.80822974731603],[-9.31826303173517,38.80822845886815],[-9.31826397737738,38.808227170186434],[-9.318264652601252,38.80822623554712],[-9.318264765761215,38.808226117299114],[-9.318265858048056,38.80822464697624],[-9.31826680443735,38.80822340332479],[-9.318267750677174,38.80822215066727],[-9.318268742659148,38.80822087952993],[-9.318269723130822,38.808219608509496],[-9.318270681478557,38.808218391759276],[-9.318271673908741,38.808217147640065],[-9.318272677998591,38.808215912410006],[-9.31827370495949,38.80821466794001],[-9.318274708899832,38.808213423703876],[-9.318275713587333,38.80821222449798],[-9.318276763718089,38.808210988800184],[-9.318277181229229,38.80821048013474],[-9.318277802786865,38.808209780237476],[-9.31827886412894,38.80820852641059],[-9.318279880625438,38.80820734509988],[-9.318280954374334,38.80820614519238],[-9.318282061906782,38.808204899903856],[-9.31828309006288,38.80820372748224],[-9.31828419849189,38.80820253623002],[-9.318284740971956,38.80820192721173],[-9.318285204673472,38.808201427084626],[-9.318285351467505,38.8082012544495],[-9.318286369308758,38.80820015419323],[-9.318287477887095,38.808198971947036],[-9.318288111403112,38.80819829895092],[-9.318288620547863,38.80819776233187],[-9.318289163326735,38.80819717132566],[-9.318289695342543,38.808196625466714],[-9.318290838600992,38.808195451875754],[-9.318291970498587,38.80819428740776],[-9.318293125267223,38.80819311369985],[-9.318294280035822,38.80819193999193],[-9.318295423742441,38.808190793419115],[-9.318296578959286,38.80818964672935],[-9.31829774583579,38.808188508928694],[-9.318298935583341,38.808187361888116],[-9.318300114119468,38.808186232976574],[-9.318301315676079,38.808185103831164],[-9.318302505722395,38.80818397480266],[-9.318303741510816,38.808182827294296],[-9.318304931706498,38.808181707271835],[-9.318306122499909,38.808180623273586],[-9.318307563231208,38.80817933856964],[-9.318327706576024,38.80815695728933],[-9.318350506246558,38.808131621558054],[-9.318375532768796,38.80810381313885],[-9.318385321896388,38.80809294062883],[-9.318385775281868,38.80809251266673],[-9.3183881558171,38.80809028162624],[-9.318390513780058,38.808088077837695],[-9.318392906124142,38.808085864692295],[-9.318395287107283,38.8080836606698],[-9.318397679899432,38.808081474542455],[-9.31840010662434,38.80807925204002],[-9.318401365130976,38.80807808628471],[-9.318402465483286,38.80807710228759],[-9.31840490386759,38.80807488867417],[-9.318407319679627,38.80807270231275],[-9.318409747300667,38.808070533846475],[-9.318412174772108,38.80806835637405],[-9.318414602841218,38.80806621492583],[-9.318417087714096,38.808064027862585],[-9.318419527143694,38.80806187729127],[-9.318421989593624,38.80805972648603],[-9.318424451893943,38.80805756667466],[-9.318426926302182,38.808055442770545],[-9.318429423282375,38.80805329161432],[-9.318431908901637,38.808051149581026],[-9.318434394969126,38.80804903456589],[-9.318436472048482,38.80804724797858],[-9.318436858314909,38.80804693779664],[-9.318439401484907,38.80804479517853],[-9.318441899211647,38.808042689052314],[-9.318444442979175,38.8080405824583],[-9.318446974937402,38.80803845796905],[-9.318449495983078,38.808036369620915],[-9.318452040049078,38.80803428103885],[-9.318454595475698,38.80803218333372],[-9.318457139690858,38.808030103757616],[-9.31845971843657,38.80802802383059],[-9.318462285671895,38.80802594402045],[-9.318464853205993,38.808023882222415],[-9.318467443610947,38.80802181118433],[-9.318470034314673,38.808019758158345],[-9.318472579425718,38.808017732618225],[-9.318475215871146,38.808015661112215],[-9.318477829744346,38.808013616858226],[-9.318480455127625,38.8080115724872],[-9.318483069149995,38.80800953723915],[-9.3184856948319,38.80800751088013],[-9.31848833202389,38.808005484404106],[-9.318490980725956,38.80800345781109],[-9.318493618216577,38.80800144934707],[-9.31849626736674,38.80799944977208],[-9.318498939387739,38.80799744095714],[-9.318501372683151,38.80799561471911],[-9.318501622769352,38.80799542301909],[-9.318504272367466,38.8079934504621],[-9.318506944686956,38.80799145965906],[-9.318509605794997,38.80798948698502],[-9.318512313093262,38.80798752284916],[-9.31851469018207,38.80798577825014],[-9.318515443429819,38.8079853832711],[-9.3185170074764,38.80798459272822],[-9.318518593646598,38.8079837479151],[-9.318520145734484,38.807982930471006],[-9.318521732054073,38.80798209466388],[-9.318523283693482,38.80798125020157],[-9.318524504675196,38.807980598257934],[-9.31852489243557,38.80798037813629],[-9.3185263753125,38.80797955238773],[-9.318527926951798,38.807978707925336],[-9.318529500714694,38.80797780919269],[-9.318531006014087,38.80797694718596],[-9.318532556905929,38.80797605769322],[-9.318534027674577,38.80797519603729],[-9.318535544334612,38.80797432490751],[-9.318537083118239,38.80797339950744],[-9.318538565098057,38.8079725197224],[-9.318540069649877,38.807971612685236],[-9.318541596773692,38.80797067839602],[-9.318543078155516,38.80796976258669],[-9.318544548027086,38.80796884689431],[-9.318545800998049,38.807968041496665],[-9.318545926564191,38.807967977167806],[-9.318547475960937,38.807966997614315],[-9.318548979466227,38.80796602753469],[-9.318550380276314,38.80796511254393],[-9.318551838039578,38.80796416094419],[-9.318553318374839,38.80796318209234],[-9.318554741607365,38.80796223084343],[-9.31855617605113,38.80796126146541],[-9.318557598984633,38.80796029220432],[-9.318559044639597,38.80795930469722],[-9.31856045546491,38.80795829952885],[-9.318561821146146,38.80795734886459],[-9.318563266352568,38.80795633433929],[-9.318564631286359,38.8079553386447],[-9.318566007879808,38.80795435183923],[-9.31856740704524,38.807953337781676],[-9.318568817272416,38.80795229658896],[-9.31857017039689,38.8079512829992],[-9.318571534882064,38.807950260286376],[-9.318572910279523,38.807949201432386],[-9.318574240383445,38.80794818807649],[-9.318575240577326,38.8079474122697],[-9.318575581549114,38.807947147585416],[-9.318576922565274,38.8079460980883],[-9.318578251921707,38.80794503970206],[-9.318579569917345,38.807943990438844],[-9.318580910484963,38.80794291392351],[-9.318582205161144,38.807941846882024],[-9.318583511496982,38.807940788729645],[-9.318584817234873,38.80793969455301],[-9.318586111611987,38.807938609499374],[-9.318587405690108,38.80793750643365],[-9.31858863145427,38.80793644909989],[-9.318589914470525,38.80793537316924],[-9.318591219311362,38.80793422495623],[-9.318592455838248,38.80793312247519],[-9.318593102503524,38.80793254842715],[-9.318593692664047,38.80793203800627],[-9.31859495161338,38.807930899267085],[-9.318596198902974,38.8079297516388],[-9.318597435130748,38.80792863114561],[-9.318598625317627,38.80792751112026],[-9.318599838524896,38.807926390860956],[-9.318601051134209,38.80792523457741],[-9.318602229661286,38.807924105662906],[-9.318603396977057,38.80792299487747],[-9.31860463156035,38.80792177531759],[-9.318605798278133,38.807920628507894],[-9.318606976207139,38.807919463569135],[-9.3186081309662,38.80791828985821],[-9.318609285874704,38.80791712515333],[-9.318610451994427,38.807915942319376],[-9.318611572222737,38.807914768959286],[-9.318612692749971,38.8079136136113],[-9.31861384676145,38.80791239487005],[-9.318614966391731,38.8079111854857],[-9.318616108743438,38.80790995785535],[-9.318617622561238,38.80790822202618],[-9.318619158203553,38.807906413914615],[-9.318619485273087,38.80790600525031],[-9.318620659614112,38.807904624166056],[-9.318622172385329,38.80790282529447],[-9.318623685156469,38.80790102642283],[-9.318625186118368,38.80789920965603],[-9.3186266869307,38.80789738388317],[-9.318628176382237,38.807895567233274],[-9.318629642813272,38.8078937508173],[-9.318631120604971,38.8078919252783],[-9.318632575226685,38.80789009096715],[-9.318634041508021,38.80788826554507],[-9.31863546174845,38.80788644059082],[-9.318636206025554,38.80788550524765],[-9.318636927282226,38.80788457013843],[-9.318638336012302,38.807882745301086],[-9.318639767314274,38.80788089321163],[-9.31864118710596,38.807879041239154],[-9.318642606449133,38.80787716224848],[-9.31864399171006,38.807875310626855],[-9.318645388481118,38.80787345888823],[-9.318646761932728,38.807871589371416],[-9.318648146894473,38.80786971973761],[-9.31864949732553,38.80786785045469],[-9.31865087047796,38.807865962925696],[-9.318652209099705,38.807864075747574],[-9.31865354802035,38.807862206581575],[-9.318654898002677,38.807860310280425],[-9.318656202542055,38.80785845047133],[-9.318656359947799,38.807858223682466],[-9.318657551926302,38.80785651814592],[-9.318658855718121,38.80785461330651],[-9.31866014844812,38.80785273560222],[-9.31866144058011,38.80785082187367],[-9.318662743923273,38.80784889001608],[-9.318663978803091,38.807846994884464],[-9.31866527123385,38.807845099168],[-9.318666539747227,38.80784314964914],[-9.318667785838079,38.807841236388384],[-9.318669031629891,38.80783930511552],[-9.318670254700216,38.80783739208871],[-9.318671118861689,38.807836050186175],[-9.31867151110517,38.8078354066625],[-9.318672711453935,38.80783351188167],[-9.318673922565395,38.807831571953606],[-9.318675122166601,38.807829632142486],[-9.318676321618248,38.807827683325264],[-9.318677498198932,38.807825743748054],[-9.31867868614025,38.80782379504781],[-9.318679850762145,38.80782182856935],[-9.318681004172754,38.807819880219995],[-9.318682157433805,38.807817922864544],[-9.318683310545316,38.80781595650305],[-9.318684440486878,38.807813981369364],[-9.318685570428375,38.807812006235736],[-9.318686688859621,38.807810031219006],[-9.318687795930101,38.80780806532533],[-9.318688891340832,38.80780609054253],[-9.318689986452535,38.807804097747606],[-9.318691058842763,38.80780212319875],[-9.318692142593635,38.80780013952683],[-9.318693214684767,38.807798146965816],[-9.318694263904945,38.80779616364478],[-9.318695324336277,38.80779416219466],[-9.318696373107871,38.807792151855445]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPL