source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
IED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.82337727893674,6.260196697628413,-33.81166711607288,-6.3290263359465495,0.0117101628638565,-0.0688296383181361,0.3432906420079368,0.3434552407049948,0.3434552407049948,0.964178050917584,-14.437487135117186,0.9637463118646854,-14.468762891485833,54.7592099464286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:184531641:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5648900,E-REDES,,0.3001501595820778,LINE:001263,BUS:JUNCTION:60:01535,BUS:JUNCTION:60:01536,"[[-9.38210285936777,38.75796777834448],[-9.385332515119535,38.75699645524203]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.13742926289955,6.14374074105888,-34.125567689605965,-6.10659672482332,0.0118615732935865,0.03714401623556,0.3471586168628732,0.3471637188806621,0.3471637188806621,0.961419162081036,-15.046796908251588,0.9608995756686726,-15.108434606598191,49.815428164824525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197314200:2:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5617300,E-REDES,,0.1020515929690037,LINE:001266,BUS:JUNCTION:60:01537,BUS:JUNCTION:60:01538,"[[-9.248172910977413,38.7512283203634],[-9.24809705301345,38.75111724828859],[-9.247987811266613,38.7509616388241],[-9.247873182371917,38.75077252699309],[-9.247810634620814,38.75066802245866],[-9.247782164914998,38.75063332644326],[-9.24774761191481,38.750614992471164],[-9.247672598374287,38.75059193751321],[-9.247491951918898,38.75053136726427]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.057098218618124,2.8009112925066204,-15.056607810953585,-2.8204812017590393,0.0004904076645377,-0.0195699092524188,0.1501371592073586,0.150173966913098,0.150173966913098,0.9815854631852726,-12.554647681163187,0.9815440903987832,-12.557587920194084,23.94317165113727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:203097658:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,1.4428816018775312,LINE:001267,BUS:JUNCTION:60:01539,BUS:JUNCTION:60:01351,"[[-9.291256098321114,38.76595556300662],[-9.29413547970534,38.76531890010758],[-9.295952668202727,38.76491000159448],[-9.299956618419165,38.76422336918387],[-9.301413196522116,38.76418345836157],[-9.304472719691109,38.762366933456],[-9.306380328378179,38.761290237348334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.330651518970406,4.342352342292492,-36.268758375161944,-4.147675333333055,0.0618931438084615,0.1946770089594371,0.3616805771407909,0.3616968923302244,0.3616968923302244,0.9734559148747072,-13.573920068987745,0.9711749978933312,-13.887884298993797,51.90083115658265,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:203097672:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,1.7542925218731868,LINE:001268,BUS:JUNCTION:60:01540,BUS:JUNCTION:60:01539,"[[-9.272923458187872,38.76998567125589],[-9.27392036959368,38.769474266132356],[-9.275909574232573,38.76943104094679],[-9.27858954269494,38.7689268553754],[-9.279274295051504,38.76746000819313],[-9.282309357596707,38.767156498292664],[-9.284763246510643,38.76682723665787],[-9.288264310711783,38.76579409042371],[-9.291256098321114,38.76595556300662]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.40589510074347,4.5789292165844895,-36.33065151897396,-4.342352342288788,0.0752435817695129,0.236576874295701,0.3616597320278626,0.3616805771408214,0.3616805771408214,0.9762653769177344,-13.194133167044416,0.9734559148747072,-13.573920068987745,51.89849004747044,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:203097686:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,0.8728828178581753,LINE:001269,BUS:JUNCTION:60:01541,BUS:JUNCTION:60:01542,"[[-9.258907116555038,38.77390691702387],[-9.264841160172512,38.772032400963276],[-9.266735229850742,38.77132734414476],[-9.268158649363222,38.77081600546031]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.46169196958517,4.754296497798401,-36.42425746321468,-4.636647660575317,0.0374345063704879,0.1176488372230837,0.3616435580932609,0.3616544766353937,0.3616544766353937,0.978374445526354,-12.913854155231554,0.9769570479871088,-13.101767911022568,51.89474481782088,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126200629:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5603200,E-REDES,,0.4691032625925922,LINE:001270,BUS:JUNCTION:60:01543,BUS:JUNCTION:60:01544,"[[-9.240671497972514,38.77618340153154],[-9.241109273080612,38.7760318078611],[-9.241109626817188,38.77603161534103],[-9.241110600728833,38.776031344870745],[-9.241187840388621,38.77600645158941],[-9.24126728360464,38.77598624753191],[-9.241348466462803,38.77597085068059],[-9.241430914891385,38.775960350945766],[-9.241514147429147,38.77595480964084],[-9.241597678036543,38.77595425912421],[-9.24168101893368,38.77595870261039],[-9.241763683448417,38.77596811415122],[-9.242907604030803,38.776133547339434],[-9.245522504350717,38.776511660463704],[-9.245566807731667,38.77650801335439],[-9.24560715436596,38.776489685416614],[-9.245628209427588,38.776478396233074],[-9.245635045280913,38.776474736997955],[-9.245656688864583,38.77645985714496],[-9.245695996257272,38.77643686410362],[-9.245734265258939,38.77640999864378],[-9.245804274791373,38.77640704313059],[-9.245858483732833,38.77637664775485],[-9.245889299679249,38.77634779956816]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.38773079699797,6.7777554775827396,-41.37081640141521,-6.840981504436624,0.0169143955827593,-0.0632260268538846,0.4112327606149116,0.4113824034027156,0.4113824034027156,0.9813384100773098,-12.569927515144192,0.980831191773144,-12.607611341836517,65.58926091782907,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:147984576:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5616800,E-REDES,,0.0826704242977725,LINE:001271,BUS:JUNCTION:60:01545,BUS:JUNCTION:60:01546,"[[-9.24350453285888,38.79424237174636],[-9.244227029095757,38.794727814916165]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.111719899994355,7.112322513170055,-34.10852927649434,-7.102376635145909,0.0031906235000178,0.0099458780241459,0.3430764779083241,0.3430781279020565,0.3430781279020565,0.9773302066320132,-12.960652300409388,0.9771809958200516,-12.976915778697563,49.229176051378474,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:178937989:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5616800,E-REDES,,0.1594355025156917,LINE:001272,BUS:JUNCTION:60:01547,BUS:JUNCTION:60:01548,"[[-9.24298192388202,38.783379185402495],[-9.243387516238,38.78477772955545]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.16174634217147,7.268231991395417,-34.15559391920527,-7.24906116180278,0.0061524229661955,0.0191708295926371,0.3430503022673022,0.3430535523713662,0.3430535523713662,0.9796792434169174,-12.706266731023591,0.9793893866272768,-12.737489810196632,49.22564964433437,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197475279:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5604000,E-REDES,,0.1481139402613473,LINE:001274,BUS:JUNCTION:60:01550,BUS:JUNCTION:60:01551,"[[-9.243681978799,38.78278998081564],[-9.24378158573036,38.78411973467728]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.737108256399985,8.970294900845545,-27.73313025557898,-8.95835048860699,0.0039780008210037,0.0119444122385541,0.2861938945440819,0.2861983641178875,0.2861983641178875,0.9801432110940208,-12.658592344217306,0.9798771303989884,-12.681297049276424,41.067350282377326,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197475473:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5600600,E-REDES,,0.236613334873457,LINE:001275,BUS:JUNCTION:60:01543,BUS:JUNCTION:60:01549,"[[-9.240666848132646,38.776175167612735],[-9.2406629107742,38.77617652911293],[-9.239896330622864,38.7764419806781],[-9.238667341695969,38.77686238157771],[-9.238664961215704,38.77686322383023],[-9.238448062685805,38.77695039217452],[-9.238233191075393,38.77702653354137],[-9.238177066894384,38.7770464225681]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-41.25477699892652,-6.757503158324135,41.26324927826956,6.725467783303891,0.0084722793430387,-0.0320353750202437,0.4099141277411208,0.4098391403408385,0.4099141277411208,0.9813384100773098,-12.569927515144192,0.981592989967296,-12.550976570433468,65.35516457663635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197475940:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5600600,E-REDES,,0.327210728969219,LINE:001276,BUS:JUNCTION:60:01544,BUS:JUNCTION:60:00552,"[[-9.245892067282558,38.776331172036656],[-9.245926694072114,38.776298756491094],[-9.24597775329413,38.77623382866205],[-9.245982723052837,38.77623038053763],[-9.24598929903594,38.776229656088574],[-9.246132866416028,38.77624695066354],[-9.246217155081565,38.77624614665076],[-9.246301248151699,38.77624534444315],[-9.246329459049331,38.77624061651382],[-9.246418907840303,38.77601989487381],[-9.246474196357545,38.77579430167288],[-9.24653492242307,38.77540507722495],[-9.246594933822905,38.775125915291554],[-9.246642298324058,38.77480239411249],[-9.246676818552864,38.77449424546401],[-9.246710411285013,38.77412434002031],[-9.24673890051106,38.77384347007012],[-9.246743093899894,38.77379797732406],[-9.246746432787518,38.773788496408564],[-9.246753362055507,38.77378420567934],[-9.246767232364139,38.77377785801064],[-9.246779918194873,38.77377598945141],[-9.246792654657742,38.77377811080748],[-9.2468038382155,38.77378248088644],[-9.246810576910637,38.77378664117154],[-9.246822478822915,38.7737935445569]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.5273031763668,4.882875822546087,-36.5181851673183,-4.931793901917823,0.0091180090484996,-0.0489180793717363,0.3615409928884799,0.3616265608480193,0.3616265608480193,0.980831191773144,-12.607611341836517,0.98053198617673,-12.631255047262558,57.65637678736299,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212091234:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0811L5645000,E-REDES,,0.1852982773484236,LINE:001279,BUS:JUNCTION:60:01552,BUS:JUNCTION:60:00724,"[[-8.589737202334094,37.19349525933467],[-8.589705876082522,37.19350576948907],[-8.589672451707846,37.193517612278086],[-8.589649470139804,37.19352607181555],[-8.589633455685673,37.19353190040109],[-8.58961534751636,37.19353792629914],[-8.589596047770073,37.19353873978137],[-8.589573694795689,37.19353566356355],[-8.589552253055125,37.193528682315794],[-8.589534977406784,37.19351777444406],[-8.589521635853263,37.19350368871016],[-8.589511277323432,37.19348559983564],[-8.589502516503025,37.19345978287188],[-8.589491815281722,37.19342225088017],[-8.589485836681789,37.19340020752646],[-8.589483897471196,37.19338682557075],[-8.589479725228877,37.19335057484514],[-8.589475069834629,37.19331078490019],[-8.589469176087155,37.19326176408306],[-8.58946375396009,37.193210642019146],[-8.589456604511088,37.19314765092574],[-8.589450445917793,37.19309020640688],[-8.589444034226288,37.19303374499896],[-8.589439844011887,37.19299451189703],[-8.589435425230974,37.19295473004376],[-8.589430929133831,37.192907740169424],[-8.589425954187638,37.1928541925746],[-8.589421251731103,37.19280659979995],[-8.589416764520792,37.192759213431884],[-8.589412792840704,37.192718862192834],[-8.58940904984282,37.19267721257189],[-8.589403583022277,37.19262240541916],[-8.589398359251687,37.19256681342146],[-8.589392141392194,37.192501403929114],[-8.589387390610531,37.19244766624404],[-8.58938615418025,37.19243502042103],[-8.589370812687458,37.19227808250033],[-8.589367195200921,37.192272131596226],[-8.589362056409398,37.19227163786371],[-8.589353947588341,37.19226983108043],[-8.58915188499495,37.19225714126948],[-8.5891499316215,37.19226192432758],[-8.589147245865885,37.19226479099951],[-8.589141005729271,37.192270293428145],[-8.589133904319834,37.1922730510113],[-8.589125168545229,37.192275598657574],[-8.589114264827316,37.19227723561642],[-8.58910400329433,37.1922770409825],[-8.589096873220171,37.19227691534601],[-8.589091171251594,37.19227641476663],[-8.589086847988776,37.19227481860337]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD Algarve coastal multi-circuit corridor,LN60 PORTIMAO DOUBLE-CIRCUIT FEED,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.071045,0.1290989,184.0,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,81.59738923035971,-9.89854415049732,-81.58464445675271,9.846970764146048,0.0127447736069967,-0.0515733863512721,0.803418296862229,0.8033305426062352,0.803418296862229,0.9844528583748958,-9.282626149529648,0.9843346338613548,-9.299721818389784,57.64229422171252,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:141797201:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5115600,E-REDES,,0.6880490133580948,LINE:001280,BUS:JUNCTION:60:01553,BUS:JUNCTION:60:01554,"[[-7.985672557851778,40.975958604151764],[-7.987451934088025,40.97724981449036],[-7.988912322616316,40.97835794464735],[-7.990038174429141,40.979212202575255],[-7.991492124882184,40.980315348283966]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.5316287138838274e-12,0.0013359974242926,5.070616574007536e-10,-0.0084953981752704,5.055300286868698e-10,-0.0071594007509777,1.2855384430944904e-05,8.174540257055863e-05,8.174540257055863e-05,1.0000199743739169,3.80448623260856,1.0000196278381606,3.804492116001195,0.0117298611810243,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:180208731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5116300,E-REDES,,0.3605835041781057,LINE:001281,BUS:JUNCTION:60:01555,BUS:JUNCTION:60:01556,"[[-8.130317472519268,41.0819557643812],[-8.133160150613262,41.08438982487967]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.44404261297047,6.356692800879568,-36.42890779204061,-6.309329273165087,0.015134820929866,0.0473635277144808,0.3577760467235303,0.3577821959090032,0.3577821959090032,0.9949729802296716,0.7683594441049793,0.9943367087717498,0.6944146204091123,51.33910114923278,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:127454810:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600200,E-REDES,,1.2830761941913886,LINE:001282,BUS:JUNCTION:60:01557,BUS:JUNCTION:60:01558,"[[-9.113198259173984,38.79193767393025],[-9.113205893090658,38.79195467043552],[-9.113804909127351,38.79334598739685],[-9.113977223116315,38.793750787188884],[-9.114635836795879,38.796062917296865],[-9.115261565147541,38.79825972341483],[-9.114844843904818,38.79949532526842],[-9.114079066021755,38.8017659656201],[-9.113806479247538,38.801829798416875],[-9.1123796940579,38.80216394633401]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5695051500127737,0.106286755378249,0.5695186734484934,-0.1192032609223539,1.352343571969783e-05,-0.0129165055441048,0.0056575709662925,0.0056821516345314,0.0056821516345314,0.9853498007145788,-12.608908691472688,0.9853572740399084,-12.604231305311028,0.8153467691966494,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:127454983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,0.3769315907853514,LINE:001283,BUS:EREDES:1107S5097500:60,BUS:JUNCTION:60:01559,"[[-9.105173665400804,38.78464519610621],[-9.105150453131785,38.78464523638801],[-9.105150705476936,38.78511901472843],[-9.105376886286042,38.78568841013302],[-9.106525133909862,38.78630747611448],[-9.107246952227479,38.787362445870414],[-9.10726385301556,38.787374672370014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5702910985619123,-0.1026903605162113,0.5702950519444376,0.0988959496862265,3.953382525345717e-06,-0.0037944108299847,0.0056589142127208,0.0056524424085516,0.0056589142127208,0.9853275914681026,-12.611389469840644,0.9853381656833992,-12.61015776336174,0.8120123708883376,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:128213338:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122800,E-REDES,,0.9217966652903584,LINE:001286,BUS:JUNCTION:60:00797,BUS:JUNCTION:60:01561,"[[-8.5555049052729,40.78548434706156],[-8.559039191632388,40.783579778434614],[-8.559848438857427,40.78134879928981],[-8.560789856404334,40.778753218593586]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6331976915076077e-07,-0.0555675438433338,-8.648933031115568e-08,0.0464732181457867,7.683043883960507e-08,-0.009094325697547,0.0005491065835575,0.0004592360683119,0.0005491065835575,0.9737616629435684,-4.681434756999365,0.9737666114818302,-4.681521038036451,0.0787927369145524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:128483924:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122900,E-REDES,,3.9119190646362783,LINE:001287,BUS:JUNCTION:60:01562,BUS:JUNCTION:60:01563,"[[-8.561751948991425,40.77523318221839],[-8.562327908034092,40.77364558733511],[-8.563424947593115,40.770621515218345],[-8.564208673111404,40.768460924670784],[-8.564170433953329,40.765273359700345],[-8.5641359924745,40.762402220236446],[-8.564116725267356,40.760795078052055],[-8.564089454537678,40.75852127755544],[-8.564069375034089,40.75684680755531],[-8.564040195284434,40.75441297717976],[-8.564015034410575,40.75231382576447],[-8.563978625362946,40.74927689741187],[-8.56395247887987,40.74709606405806],[-8.563927379253267,40.74500154727037],[-8.564657399281954,40.74198152511575],[-8.565044210348685,40.74038122734441]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.918281540220541e-08,-0.0428304434720018,1.8078045872495604e-10,0.0042343762748548,6.936359586093037e-08,-0.0385960671971469,0.0004232383770481,4.184249731054819e-05,0.0004232383770481,0.9737683462042984,-4.681551283939005,0.9737780324125624,-4.681720167206848,0.0607315794300724,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:130040190:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,0.5486571431908494,LINE:001288,BUS:JUNCTION:60:01564,BUS:JUNCTION:60:01187,"[[-8.706584262520062,41.327008128149],[-8.710722339886871,41.323701150818934],[-8.711131078836576,41.323529961932636],[-8.711160031485871,41.32356907359628]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0649332979839174e-09,-0.009973162783691,-1.0547140952657354e-10,0.0046628460750447,9.59461888457344e-10,-0.0053103167086462,9.950190632193944e-05,4.652103632811213e-05,9.950190632193944e-05,0.9644720104165492,-5.425675489482507,0.964472436952888,-5.425682998009336,0.0142777882511033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:139167363:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5138200,E-REDES,,5.2598378424551955,LINE:001290,BUS:JUNCTION:60:01565,BUS:EREDES:1805S5011300:60,"[[-7.781190625495915,41.1322870292395],[-7.786002602272215,41.12693202428847],[-7.799582462385628,41.093897282837155],[-7.800752414501157,41.09106073752562],[-7.80492724414611,41.090946853470506],[-7.805094746330389,41.09099359273553]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1382 VAROSA-LAMEGO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.3688539999999999,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.295430585818597,0.9110179142753704,9.314933617242716,-0.9176076482852458,0.0195030314241222,-0.0065897340098753,0.0903986546913071,0.0904498922477365,0.0904498922477365,0.9941948206343918,4.749144996876471,0.9957650727734676,5.051063403703641,23.90640736031096,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:139167403:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5138200,E-REDES,,1.191783717858572,LINE:001291,BUS:EREDES:1805S5001700:60,BUS:JUNCTION:60:01565,"[[-7.776040241942461,41.140682006091204],[-7.776313915639505,41.14069133227355],[-7.774617239145453,41.13960048152939],[-7.781190625495915,41.1322870292395]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1382 VAROSA-LAMEGO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.3688539999999999,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.29101464859562,0.9095410093613852,9.295430585818991,-0.9110179142737426,0.0044159372233725,-0.0014769049123573,0.0903870921333674,0.0903986546913094,0.0903986546913094,0.9938387968674868,4.680699748061292,0.9941948206343918,4.749144996876471,23.89286499043464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:186198453:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5632300,E-REDES,,0.0866369963165205,LINE:001292,BUS:JUNCTION:60:01567,BUS:JUNCTION:60:01568,"[[-9.045787254659116,38.5817888797399],[-9.046684751531052,38.58145000720325]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0023 COINA-QUINTA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.91475058381768,3.467888309178148,-17.91382795343706,-3.4656303781260993,0.000922630380618,0.0022579310520485,0.1802144194163342,0.1802160250706178,0.1802160250706178,0.9743109333262866,-14.951132661507213,0.9742309809065268,-14.960181049508153,40.80978828591888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:130948290:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5138100,E-REDES,,7.153926810162119,LINE:001293,BUS:JUNCTION:60:01569,BUS:JUNCTION:60:01570,"[[-8.002852362837178,41.61662011843728],[-8.006055447473733,41.62583553076566],[-8.003315843111608,41.67307746343088],[-8.004908812842329,41.674118900520625],[-8.0062648525265,41.67503499869345],[-8.007551647326881,41.675846232241966],[-8.009286539621705,41.67701203656992],[-8.010865978053307,41.67806507160269]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.478390198028797e-09,0.0209252143149845,7.404313443765371e-07,-0.0945091054413345,7.319529541785083e-07,-0.0735838911263499,0.0002025081130148,0.0009146706645867,0.0009146706645867,0.9942958118027828,8.24845080867175,0.9942532611587764,8.249177413802952,0.1312484810714265,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212007679:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5120200,E-REDES,,2.460976438871636,LINE:001294,BUS:JUNCTION:60:01571,BUS:JUNCTION:60:01572,"[[-7.997842893527831,41.68393725396205],[-8.00811153448555,41.68468605946934],[-8.014514752162258,41.68540067285508],[-8.024243876875971,41.68504396419421],[-8.02652139349533,41.686167506214964],[-8.026767795584437,41.68637676511863]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.37677996081841,-9.001814841678529,-40.24762459478012,9.41234492606022,0.1291553660382902,0.4105300843816906,0.4000927900296927,0.4000382249876019,0.4000927900296927,0.9949302451013288,8.87808850041278,0.9942360037245972,8.249472118353346,57.41035873578602,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:131065804:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001200,E-REDES,,0.5212340752663023,LINE:001295,BUS:EREDES:1512S5030700:60,BUS:JUNCTION:60:01573,"[[-8.87738585730435,38.5449036117879],[-8.876875705499206,38.545913179025234],[-8.876377970920881,38.54761514519949],[-8.875848961116029,38.54942454159022]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.876992338466891,-5.447014451346316,-10.874617646170105,5.4496804149169,0.0023746922967866,0.0026659635705836,0.1178852036666999,0.1178619924710894,0.1178852036666999,0.9929531631934404,-13.46063708672488,0.9930728581543292,-13.49939582682457,16.915655569909585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:135152565:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5015500,E-REDES,,0.2694898779308783,LINE:001296,BUS:JUNCTION:60:01319,BUS:EREDES:1512S5031200:60,"[[-8.80709817906922,38.50378325663663],[-8.8045349104943,38.50242314711333]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.273494986763957,-5.88759945049001,8.274338924895803,5.887644098668055,0.0008439381318456,4.464817804450405e-05,0.0977345496996485,0.0977189079454842,0.0977345496996485,0.999769708449252,-12.881188800425798,1.0,-12.87085685107875,14.024185636339292,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137915371:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5010600,E-REDES,,0.5092339521913075,LINE:001297,BUS:JUNCTION:60:01574,BUS:JUNCTION:60:00468,"[[-8.851129525164858,38.51322322129249],[-8.849707003480193,38.51209712608163],[-8.847088990763313,38.511228710043646],[-8.846184112382407,38.510922918313696]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:172678538:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5010100,E-REDES,,1.3219207251569285,LINE:001298,BUS:JUNCTION:60:01575,BUS:JUNCTION:60:01576,"[[-8.792850025031525,38.48746627040443],[-8.792851655293644,38.487520491482215],[-8.793075506956773,38.48751921830355],[-8.79305723826763,38.48614661956526],[-8.792952775671356,38.48606449482039],[-8.792946467575753,38.485685350761784],[-8.793046735145436,38.48564590443331],[-8.79302946727926,38.48298095148688],[-8.792854788085384,38.48271049799995],[-8.792560094350634,38.48246378302419],[-8.792083470403563,38.48202033289345],[-8.791640282454082,38.48160578934657],[-8.791185149913844,38.48121174231509],[-8.791178594465586,38.481204185184545],[-8.791173913612138,38.481197347173705],[-8.791170776743693,38.481191419320304],[-8.79116805452727,38.48118446217824],[-8.791166744174129,38.48117523598579],[-8.791079087776186,38.47847697658149],[-8.79145208974794,38.47846989403818],[-8.791461614906234,38.4771855894217],[-8.791937230513167,38.47718964706452],[-8.791937981245265,38.47713502509199],[-8.79194274881755,38.477135061270275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.028964494600396e-07,-0.2760781380845353,-1.183385465732319e-13,0.00139764722238,5.02896331121493e-07,-0.2746804908621552,0.002658549457927,1.345883385374704e-05,0.002658549457927,0.9992528498668892,-12.943918798345278,0.999259431688676,-12.944126483170656,0.4238691120879872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:176193596:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5642000,E-REDES,,1.3353731586261008,LINE:001299,BUS:JUNCTION:60:01575,BUS:JUNCTION:60:01576,"[[-8.792851737627128,38.48752949936992],[-8.793087084470752,38.48752816126206],[-8.793068607503221,38.486142834899724],[-8.792964179198991,38.48606070096296],[-8.79295799089596,38.48569090690128],[-8.793058224167808,38.485651469765045],[-8.793040896930476,38.482978815012245],[-8.792864403924833,38.482705525141995],[-8.792568657940695,38.48245778917578],[-8.792092242068753,38.48201453608994],[-8.791648915437145,38.48159986724046],[-8.791197987499814,38.481209444948895],[-8.791192832184137,38.4812046184759],[-8.791187375431232,38.481198154178294],[-8.791183900516023,38.48119285881454],[-8.791180068225406,38.48118481791262],[-8.791178012950622,38.48117433474475],[-8.791090833996185,38.47848575665605],[-8.791463239715071,38.47847863239273],[-8.79147299722457,38.47719469581194],[-8.79193710643797,38.47719865613276],[-8.792145746994466,38.47720043434938],[-8.792147138245838,38.47713439516048],[-8.792140925919288,38.47713426804671]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.978308154896449e-07,-0.2760781288773601,-5.736357313417133e-13,-0.001397647222221,4.978302418539135e-07,-0.2774757760995811,0.0026585493692646,1.34588338522155e-05,0.0026585493692646,0.9992528498668892,-12.943918798345278,0.999259431688676,-12.944126483170656,0.4238690979519854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:182995997:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5010300,E-REDES,,4.007484281928237,LINE:001301,BUS:EREDES:1512P5903900:60,BUS:JUNCTION:60:00864,"[[-8.83336226248485,38.50945527305376],[-8.837367722748048,38.5117577987496],[-8.840808090739504,38.514089040248464],[-8.84215060337775,38.51501742063924],[-8.84521931397694,38.5164002578008],[-8.84688183459255,38.51714612435127],[-8.848771422506973,38.51947289903205],[-8.850336357401154,38.52183400206309],[-8.855149340232908,38.52434077073445],[-8.856975752998327,38.525807608658575],[-8.857695388607263,38.52709114049857],[-8.859973474593529,38.53115393003459],[-8.861282865743961,38.53348387765835],[-8.861292630249126,38.535313104433676],[-8.861669943887359,38.53594713976936],[-8.861677458146778,38.535964361720744]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6402 PS ALGERUZ-SADO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.842050948071132,4.880830082417357,-6.8333994465789765,-4.893057287765507,0.0086515014921557,-0.0122272053481502,0.0810243171693373,0.081256853118027,0.081256853118027,0.99812812688444,-12.954807864616171,0.9952801569767092,-13.082443261629914,18.4005555067996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:202172390:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002900,E-REDES,,0.4708522529364317,LINE:001304,BUS:JUNCTION:60:01579,BUS:JUNCTION:60:01320,"[[-8.860488100031835,38.53746331379387],[-8.86127788746384,38.54041375549113],[-8.862302438602534,38.54133371820119]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.08686772952608,1.9361624990867128,-35.069039322708115,-1.8808451412625449,0.0178284068179621,0.0553173578241676,0.3398142448617701,0.3398167925781957,0.3398167925781957,0.9950647943490928,-13.117110737589668,0.9944681389091784,-13.213514204846511,48.76119853324663,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212477888:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5015700,E-REDES,,1.4969000732788138,LINE:001305,BUS:JUNCTION:60:01580,BUS:JUNCTION:60:01581,"[[-8.85333387117765,38.552485450011694],[-8.855238979498925,38.5546287343594],[-8.85704421095368,38.55668090191201],[-8.858112310333393,38.5578346617078],[-8.859626603239837,38.55952842687584],[-8.861159114606975,38.56127631460692],[-8.863058013571932,38.56336869024809],[-8.863192536391331,38.56352081973841]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6213 PS ALGERUZ-CARRASCAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0511532799566943,3.8099615200512824,-0.0508188863707462,-3.823124214769716,0.0003343935859481,-0.0131626947184333,0.0368382120745539,0.0369873208023655,0.0369873208023655,0.995289237580203,-13.259024460690831,0.9946997786567336,-13.254457846137258,2.6537036018342364,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:131298692:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001200,E-REDES,,1.1896789062902584,LINE:001306,BUS:JUNCTION:60:01582,BUS:JUNCTION:60:01583,"[[-8.811851471018302,38.57034983788437],[-8.809650172309999,38.57171614192721],[-8.80663935731195,38.572581958894666],[-8.804037443499357,38.57388275273782],[-8.799524525438747,38.573282642095606]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.846485979766074,-5.481002155069806,-10.841094865187026,5.486949148244951,0.0053911145790479,0.0059469931751445,0.1175851080799561,0.1175316407840579,0.1175851080799561,0.9945070792157676,-13.95862513869966,0.9947853546783514,-14.046647428332962,16.87259407087906,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:135101916:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5001100,E-REDES,,0.3283823367473045,LINE:001307,BUS:EREDES:1508S5031800:60,BUS:JUNCTION:60:00316,"[[-8.898888418150262,38.59560571944083],[-8.898896288871798,38.59562263916737],[-8.898971754498998,38.59578491238223],[-8.89985955990237,38.596984456853285],[-8.900741629886397,38.59817620386445]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0011 CARRASCAS-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0812313653668023,6.130160024977335,-0.0808472623995702,-6.13219831818506,0.000384102967232,-0.0020382932077254,0.0597097319214342,0.0597422090062441,0.0597422090062441,0.9879908864671864,-13.729042234092155,0.9877812501001036,-13.725613504422284,13.528579938008178,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:211869842:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5015700,E-REDES,,0.1470892212305422,LINE:001309,BUS:JUNCTION:60:01587,BUS:EREDES:1508S5902400:60,"[[-8.906939642898429,38.66007718943929],[-8.905253292315749,38.65995146176016]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0157 ALGERUZ-PINHAL NOVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.60510801869031,-9.950443613999148,-6.604789468956075,9.951063379629474,0.000318549734235,0.0006197656303257,0.1149385361954416,0.1149262671497895,0.1149385361954416,0.9998647743990884,-12.233450584908075,1.0,-12.240427866388536,8.246415281635933,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:212477903:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5645800,E-REDES,,0.1478932493849968,LINE:001310,BUS:EREDES:1508S5902400:60,BUS:JUNCTION:60:01587,"[[-8.905250942943567,38.659959476441436],[-8.906946483155274,38.660086125107014]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0157 ALGERUZ-PINHAL NOVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.568882240540634,9.896955642797105,6.5691990584577304,-9.89635593057212,0.0003168179170964,0.0005997122249823,0.1143013985549963,0.1143137346664739,0.1143137346664739,1.0,-12.240427866388536,0.9998647743990884,-12.233450584908075,8.201588080533359,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:146261986:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,0.9800689245831644,LINE:001311,BUS:JUNCTION:60:01588,BUS:JUNCTION:60:01589,"[[-8.196376024820728,40.25858987908938],[-8.198324942596809,40.257714723169585],[-8.200614765032995,40.256686543916175],[-8.20281261947995,40.25569990137022],[-8.206330061270851,40.254120135697775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.130157492583588,-0.4921871322720053,-3.1298511767825854,0.4832802927798693,0.0003063158010023,-0.0089068394921359,0.0308809743941512,0.0308660578009278,0.0308809743941512,0.9873403452280576,-1.5301367096076348,0.9872956185407424,-1.5494637912220175,4.43119161919231,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
