source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:209496432:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1824L5128700,E-REDES,,7.711092244786234,LINE:001315,BUS:EREDES:1824P5021300:60,BUS:JUNCTION:60:01500,"[[-8.113576003924234,40.65289150732632],[-8.11340452564933,40.65288603250008],[-8.111706500531351,40.652704895262275],[-8.110027015469795,40.65306737553869],[-8.10842387626359,40.65341335826887],[-8.10636301588848,40.65385807820953],[-8.104492451877954,40.65426169762388],[-8.102461752640636,40.654699835214245],[-8.100146735644113,40.65514523542536],[-8.096341681774637,40.656020022400234],[-8.093574589203635,40.656449051113036],[-8.090391417276784,40.65730321361033],[-8.087621167252042,40.65790046699129],[-8.083164895383433,40.658861064151736],[-8.07843930182927,40.659879493710456],[-8.072589150177569,40.66151152583173],[-8.070384664906403,40.661558755726716],[-8.068352650885423,40.6617662477799],[-8.066700068622294,40.66240910722491],[-8.063453080156254,40.664386921251264],[-8.060341266652692,40.66628207784261],[-8.057883764475632,40.667778832292015],[-8.05545763319608,40.6692562477672],[-8.053665576026892,40.67034745245029],[-8.05088188958197,40.67204235359933],[-8.048407784433335,40.67354863667828],[-8.046190652284299,40.674898358998504],[-8.04364608136813,40.67644730632162],[-8.041308626778722,40.677870017825946],[-8.038681860706172,40.6794687688253],[-8.036340406737281,40.680893626996344],[-8.033916450237127,40.68236879600596],[-8.033488494985628,40.68262921464068]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.714885944535212,2.0104209246227205,-11.681771626944618,-1.9785576341528144,0.0331143175905932,0.0318632904699058,0.1143744439321149,0.1145039255566325,0.1145039255566325,1.0,0.0476310882334808,0.9956759384309022,-0.457361767636783,16.430467148318634,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:133646882:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1824L5128900,E-REDES,,5.425467094848375,LINE:001316,BUS:JUNCTION:60:01593,BUS:JUNCTION:60:01594,"[[-8.106615710940005,40.63937315029508],[-8.107257554340137,40.63800407194626],[-8.10813847449872,40.63614175557708],[-8.109108455861637,40.63407981404402],[-8.10859782969454,40.63199045610776],[-8.108102474261575,40.62995923553025],[-8.107505574319404,40.627429906751246],[-8.106403199617766,40.623115470451],[-8.105499093774062,40.619494913674785],[-8.10493543549802,40.61700239666063],[-8.106460152941192,40.61364789419164],[-8.107452666059567,40.61181660411426],[-8.108569516542783,40.610634585536296],[-8.106515974251536,40.60717659088851],[-8.103823955565593,40.604751419452455],[-8.102822769728103,40.60311154531844],[-8.101466861625015,40.59872527207677],[-8.10106641497909,40.595868409795365],[-8.100690621848555,40.593215735473564]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1289 PC FORNELO DO MONTE-TONDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7011083905422737,3.3794456046382484,-1.6987153652337137,-3.4276141023799065,0.00239302530856,-0.0481684977416581,0.0364335809369442,0.0369186501627443,0.0369186501627443,0.999247745463956,0.0398134519770137,0.9970717025415984,0.0177125784704174,5.297553474349879,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:171245948:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5016300,E-REDES,,0.5781626600978792,LINE:001317,BUS:EREDES:0808P5904200:60,BUS:JUNCTION:60:01596,"[[-7.9703048782336,37.34876494058926],[-7.97030412870591,37.348782951017526],[-7.970294524483544,37.3490151045196],[-7.967666964902808,37.351860420932745],[-7.965922111726838,37.35216253746095]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.573833569693046,-0.8281644621463234,-2.5737053313781866,0.8225814484254986,0.0001282383148595,-0.0055830137208248,0.0260172229651553,0.0259995461775302,0.0260172229651553,1.0,-5.6449306176713,1.0000037145467393,-5.654496333204437,3.733279231619366,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:162085898:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5010000,E-REDES,,0.2503012706909988,LINE:001318,BUS:JUNCTION:60:01597,BUS:EREDES:0804S5060600:60,"[[-7.475236757979874,37.18618393614112],[-7.474161995661816,37.1855210894718],[-7.473002534839521,37.18480598001052]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0100 ALDEIA NOVA - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.352228735814863,0.8110847996967554,-4.351878451344174,-0.8127522755756426,0.0003502844706888,-0.0016674758788871,0.0458359555569225,0.0458402269099294,0.0458402269099294,0.9294095646507352,-14.642965741962874,0.9293148739202904,-14.649538266496082,15.272439416934686,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:135648040:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5654600,E-REDES,,0.6501505772387097,LINE:001319,BUS:JUNCTION:60:01599,BUS:JUNCTION:60:01600,"[[-8.237116410160327,39.483867165597076],[-8.24119512355535,39.48566131841415],[-8.243820236466762,39.486577717900026]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.193808414135784,-6.505069472698813,-16.187669213837964,6.519163253066322,0.0061392002978202,0.0140937803675091,0.1697105852253679,0.1696865485505609,0.1697105852253679,0.989492062327172,-4.289741909276623,0.989607473226842,-4.36037072318488,24.352214840775996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137121526:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5012300,E-REDES,,0.417093433964212,LINE:001320,BUS:JUNCTION:60:01601,BUS:JUNCTION:60:01602,"[[-8.781036162374832,37.123831742865356],[-8.779317197286373,37.12419082531673],[-8.776691307007717,37.12522272000715]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.704248475188228e-07,0.0758309945328617,5.526818171003009e-07,-0.0798805022622216,8.225696958147814e-08,-0.0040495077293598,0.0007553615531522,0.0007957020181974,0.0007957020181974,0.966006387374001,-12.21542396313371,0.9660029431133949,-12.215363426878366,0.1141773594773204,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:172776598:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1806L5129300,E-REDES,,4.347308784067473,LINE:001322,BUS:JUNCTION:60:01604,BUS:JUNCTION:60:01605,"[[-7.833731260926895,40.57890414051265],[-7.835135752495114,40.58099697984171],[-7.836819136854653,40.58350498693651],[-7.83793855623153,40.58517265679445],[-7.839086995382309,40.58688345172069],[-7.840689654759685,40.58927073319227],[-7.842316360823117,40.59169362227359],[-7.843982378692209,40.59417486700086],[-7.846030650371008,40.59722512439773],[-7.847767208556766,40.59981092884712],[-7.849468452977115,40.60234393962265],[-7.850707703132866,40.60418895927215],[-7.852254339682014,40.606491442111405],[-7.854200943169817,40.60938908854486],[-7.856229939801328,40.61240909735701],[-7.857120119477973,40.61373396697845]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1293 MANGUALDE-VISO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0887700204793689,0.3686908604368932,9.364320388349514,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.825560141270028,-0.824343788167657,-8.81673480314269,0.817105081138459,0.0088253381273375,-0.0072387070291979,0.087329383903287,0.087289310293981,0.087329383903287,0.9766889025136868,-1.289047117732918,0.9760946713592448,-1.5303722028410205,17.61916350313468,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:137982166:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5017300,E-REDES,,0.4618404452411146,LINE:001323,BUS:JUNCTION:60:01606,BUS:JUNCTION:60:01607,"[[-7.497353788557459,38.18856636389708],[-7.498044445578978,38.189297490788405],[-7.499523005543933,38.18966118022486],[-7.500349530810206,38.189440450444266],[-7.501962603451474,38.189009650346236]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.298029404904597,-2.2141918372539275,-21.291629627725374,2.230962640845399,0.0063997771792223,0.0167708035914713,0.2055752354080372,0.2055704248051114,0.2055752354080372,1.0022847379196105,-3.8957960295771743,1.0020917365306552,-3.955057233109277,29.49852710690734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192814400:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5627300,E-REDES,,0.3839180106419321,LINE:001324,BUS:JUNCTION:60:01608,BUS:JUNCTION:60:01609,"[[-7.633507483537146,38.11059734483426],[-7.63354842531704,38.110565995897645],[-7.63375871398577,38.110381689109545],[-7.633419413603094,38.110103468145404],[-7.629967543019478,38.1095372199627]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.869373558031834e-07,0.0589650952455234,1.0308744078577049e-06,-0.0628994765542801,4.3937052054521454e-08,-0.0039343813087566,0.0005717096653209,0.0006098578497529,0.0006098578497529,0.9924476146603438,-6.080277490848568,0.9924451995955116,-6.080236173121318,0.087510094669673,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:138401476:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1809L5129400,E-REDES,,0.3549140910549909,LINE:001325,BUS:JUNCTION:60:01610,BUS:EREDES:1809S5004900:60,"[[-7.835763693198282,40.55172285568799],[-7.835978427989589,40.55171544446427],[-7.835081283001676,40.55191949285207],[-7.833472445597768,40.552781101676885],[-7.832642886661098,40.55330778360145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.444531935737081e-13,-7.778164183887184e-05,3.258339351085763e-11,-0.0034740202037773,3.3227846704431335e-11,-0.0035518018456161,7.631722409228272e-07,3.408614026997689e-05,3.408614026997689e-05,0.9807146505438472,-0.5643645735138815,0.9807145875786148,-0.5643634834637418,0.0048911092366159,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:139224474:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5006100,E-REDES,,1.3645418578254902,LINE:001326,BUS:JUNCTION:60:01612,BUS:JUNCTION:60:01613,"[[-7.88719189837942,37.04272231992084],[-7.888503923301795,37.04247124987978],[-7.890364229211603,37.04211523919289],[-7.893823921873802,37.04145305868489],[-7.895856259113297,37.041064020715154],[-7.898348745364499,37.04058684528666],[-7.900973924272264,37.040084203809236],[-7.90214250421202,37.03986199389291]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0061 TORRE NATAL-OLHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.4461335161456,3.683895963268548,-39.29720539156357,-3.449006990364848,0.1489281245820279,0.2348889729036996,0.4047959030277948,0.4048074854383041,0.4048074854383041,0.9417641547664084,-14.924816330707856,0.937707844052938,-15.262483475673628,67.3052598617182,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:139224474:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5006100,E-REDES,,1.955853480319573,LINE:001327,BUS:JUNCTION:60:01614,BUS:JUNCTION:60:01612,"[[-7.865761254521386,37.046820987246804],[-7.868516926758482,37.04629419949664],[-7.870760012979751,37.04586534880973],[-7.874208457196585,37.04520595117298],[-7.876851667224313,37.04470045934584],[-7.879273976555315,37.044237149805525],[-7.88221942888107,37.043673700951864],[-7.885325241280177,37.043079496876864],[-7.88719189837942,37.04272231992084]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0061 TORRE NATAL-OLHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.65958292329688,4.020356036761252,-39.44613351614545,-3.68389596326997,0.2134494071514296,0.3364600734912821,0.4047779709779616,0.4047959030277946,0.4047959030277946,0.9476314329793216,-14.445771153630766,0.9417641547664084,-14.924816330707856,67.30333411385729,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:141565858:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5105700,E-REDES,,7.445868075412999,LINE:001328,BUS:EREDES:0307S5004400:60,BUS:JUNCTION:60:01616,"[[-8.177086900086334,41.44572234580773],[-8.177279751354034,41.44555026820907],[-8.178642368212042,41.44451414614615],[-8.178653917979059,41.44327778306964],[-8.17676473182749,41.44106609970518],[-8.174233926944531,41.44083932357988],[-8.169785444857384,41.44261814816476],[-8.167164851569705,41.44366592550839],[-8.164970061379275,41.44423499085375],[-8.161648892541177,41.44409182030938],[-8.158566659741378,41.44395886136582],[-8.15477960861815,41.44379538749852],[-8.151277698533054,41.44215039514303],[-8.148009417449298,41.44061497471563],[-8.144852925534487,41.43913191373366],[-8.14000175617512,41.43685231163494],[-8.133659207372727,41.43387135469431],[-8.128931754156124,41.43363504842408],[-8.125183234734767,41.43344753290055],[-8.119632137217728,41.43316961256603],[-8.114236260390488,41.43289920912894],[-8.109676072570467,41.43267049218969],[-8.103755042737268,41.432373241031335],[-8.09982276463449,41.43217566096068]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1057 FAFE-PC AZINHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-45.369678953429634,1.5237934872605916,45.85933701563203,0.0541844930733533,0.4896580622023947,1.5779779803339449,0.447822694954068,0.4478344623438319,0.4478344623438319,0.9754219848372612,1.5993800718858555,0.9853685263343596,3.6841813886625783,64.26093590814061,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:192820236:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5138300,E-REDES,,0.3414672181508554,LINE:001331,BUS:EREDES:1308S5007600:60,BUS:JUNCTION:60:01620,"[[-8.648459783067018,41.19971538351837],[-8.648666998921772,41.20010856750753],[-8.650412082822765,41.19942303371772],[-8.65185117850336,41.19898863326146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.98659259931738,3.2305364654694086,-14.984058975631552,-3.225402470123151,0.0025336236858262,0.0051339953462576,0.1504234818287117,0.150430541249722,0.150430541249722,0.9807044142981576,-4.1337150126744335,0.980430804164864,-4.162962544011709,21.58567100727824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:193159826:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138700,E-REDES,,0.5224890890300737,LINE:001332,BUS:EREDES:1308S5005900:60,BUS:JUNCTION:60:01622,"[[-8.677355502465309,41.21050413244004],[-8.677210560615356,41.210336269950204],[-8.67712510177139,41.210231100761035],[-8.677118160573732,41.21022371419577],[-8.677109735783812,41.21021858570667],[-8.677098511415073,41.210213749610624],[-8.67705528224667,41.21018854458859],[-8.677018363943683,41.21015369318026],[-8.676932363498874,41.210057899771584],[-8.676859675429881,41.20998431962108],[-8.676805868012703,41.20994733309277],[-8.676723764390752,41.20990291699127],[-8.676637594890403,41.20986854174186],[-8.676570269539846,41.209849150251486],[-8.676159584815824,41.20975475752779],[-8.675696654707671,41.20964759918224],[-8.67545254553733,41.20961273571901],[-8.675368660229351,41.20960785546225],[-8.675298117017567,41.20960871984535],[-8.675236488320643,41.209613404892906],[-8.674767229920732,41.20967638887197],[-8.674096320957299,41.20976945879511],[-8.674020077248175,41.20977742654875],[-8.673874925063284,41.20978787982182],[-8.673733327559747,41.209791301909625],[-8.673362997853673,41.209782411078365],[-8.673357854847753,41.20978192203887],[-8.673355277346221,41.20978167304517],[-8.673350313183965,41.20978118316386],[-8.673346733267163,41.20978083083624],[-8.673341387423548,41.20978032474202],[-8.673337759815222,41.209779972638515],[-8.673333034408426,41.20977951764986],[-8.673331232564346,41.20977934604378],[-8.673330922346006,41.20977932049081],[-8.673328122766584,41.209779612792865],[-8.673322201986418,41.20978023492679],[-8.673317710617447,41.209780688259656],[-8.673312480771225,41.20978123510873],[-8.673306130989062,41.20978188627279],[-8.67330217585341,41.20978230106542],[-8.673298661419464,41.209782659759334],[-8.673286140698007,41.2097839612442],[-8.673271678102449,41.20978546095133],[-8.673255249860976,41.20978716799605],[-8.673237487367334,41.20978901637796],[-8.673225120972724,41.20979023609246],[-8.673205547829582,41.20979229107916],[-8.67312317954076,41.20980076427088],[-8.67307624286044,41.20980578425014],[-8.67303558175034,41.20980982925955],[-8.673014603993241,41.209812169948904],[-8.673001188670751,41.209813430588525],[-8.672991381015558,41.209814070982155],[-8.672982850863972,41.20981347179389],[-8.672972298213882,41.20981052301653],[-8.67295636058377,41.20980521344671],[-8.6729441692731,41.20980019240318],[-8.67292422646006,41.2097921193648],[-8.672781814016306,41.20972415888379],[-8.672629846897475,41.20964119711847],[-8.67240503790982,41.209507244414255],[-8.671879867370471,41.20920775435553],[-8.67186058890943,41.209197787133775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.64839521087195,-3.877972810771537,16.651535774558056,3.7794831171128336,0.0031405636861059,-0.0984896936587036,0.1680491001783273,0.1678195701934682,0.1680491001783273,0.9788086208542583,-4.295456254492614,0.9790572787473526,-4.279164545760414,26.79311557187025,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:214094402:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5110301,E-REDES,,0.1911009680638394,LINE:001333,BUS:JUNCTION:60:01623,BUS:JUNCTION:60:01624,"[[-8.632087945977556,41.19651732496736],[-8.631759018422443,41.1972886690114],[-8.631152282695211,41.198074165706146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.088389065175246e-12,-0.0019123503542326,1.3900550411291865e-12,-9.997719139698505e-14,6.478444106304432e-12,-0.0019123503543325,1.876391246801124e-05,1.3674401325394227e-14,1.876391246801124e-05,0.9806909883385126,-4.113811098220084,0.9806910074291386,-4.11381142872375,0.0026924827762966,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:147168635:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5110400,E-REDES,,3.652436410743261,LINE:001334,BUS:JUNCTION:60:00811,BUS:JUNCTION:60:01625,"[[-8.47844458788651,40.468745739179774],[-8.4781838182122,40.4685615420747],[-8.476690462783878,40.467719379497424],[-8.476696883774853,40.46689389083451],[-8.479014334237727,40.46156907586149],[-8.481544848585761,40.45308125475438],[-8.479884781126929,40.4494185921675],[-8.472761612098287,40.44529096421826],[-8.468082603054269,40.4446177578178],[-8.466142979857992,40.44374978198568]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.4081954013098919,4.498461364141466,0.4105057220890585,-4.528127742424169,0.0023103207791665,-0.0296663782827026,0.0437402400639957,0.0441018344685353,0.0441018344685353,0.9936915880911124,-2.110635316106995,0.9920361618886068,-2.0726417650183113,6.328287339436839,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:184249863:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5017900,E-REDES,,0.5827849657238633,LINE:001335,BUS:JUNCTION:60:01391,BUS:JUNCTION:60:00024,"[[-8.129858493351131,38.05379853689904],[-8.129878170248837,38.05378945593813],[-8.130009858659616,38.05371371767107],[-8.13019119892307,38.05369237710784],[-8.130060870109363,38.05299624693115],[-8.129156747343071,38.052500314326785],[-8.127185119023345,38.053178071894294],[-8.126749999258767,38.054461887198734],[-8.126694820624426,38.05479734991848],[-8.126704823264447,38.05481353977931]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.407192243997768,-0.2366510407608453,6.407923949417412,0.2330918602925979,0.0007317054196436,-0.0035591804682473,0.0618800627002194,0.061877931559602,0.0618800627002194,0.9970137889151828,-10.035450274655243,0.997141562263281,-10.013639328877488,8.879331711898333,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:170652526:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5109300,E-REDES,,0.1802092621254642,LINE:001337,BUS:JUNCTION:60:01627,BUS:JUNCTION:60:01628,"[[-8.574426463962691,41.176025326278584],[-8.574170099431306,41.174416196518955]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.19469907409372,0.1906274195401158,-13.193693912621852,-0.189012490158699,0.001005161471868,0.0016149293814168,0.1304242147197396,0.1304244674032093,0.1304244674032093,0.9735868529604412,-5.073879908980784,0.9735091012956794,-5.0885443184188635,18.714947252577037,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:170652658:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5109300,E-REDES,,0.4769073131904363,LINE:001338,BUS:JUNCTION:60:01296,BUS:JUNCTION:60:01629,"[[-8.582298862820451,41.16566909299144],[-8.582240155579116,41.165709067620014],[-8.582183756403559,41.16573462634482],[-8.582120684672175,41.16574976618556],[-8.582049901010679,41.16575582382984],[-8.581992863623041,41.165756064931344],[-8.581943642653808,41.16575629344598],[-8.581882356093194,41.16576243090252],[-8.581816223786703,41.16577435000844],[-8.581771089624773,41.16578499842842],[-8.581723226276068,41.16580078993618],[-8.581664507855592,41.165823530129096],[-8.58156740215309,41.16585908030617],[-8.581496050047289,41.165884832184396],[-8.581447681298794,41.16590514569891],[-8.581404137621016,41.16592710613768],[-8.581377602176172,41.16594456102277],[-8.58136290591215,41.16595435204486],[-8.581351861550582,41.16595976172839],[-8.58133992376812,41.16596346408749],[-8.58129887918143,41.16597103489665],[-8.581203828468261,41.16599002688166],[-8.581134517965074,41.16600595590334],[-8.581123677302585,41.16601153585102],[-8.581070519154512,41.166051146058486],[-8.58083281360489,41.166230205199746],[-8.580748505182209,41.1662955719458],[-8.58066512926269,41.16636490587898],[-8.580556933489085,41.1664465102987],[-8.580419841402229,41.16655417756448],[-8.580347129476408,41.16661306976382],[-8.580312036089586,41.16664594605762],[-8.58020502284785,41.166747318925175],[-8.58010408519777,41.16686601026366],[-8.58002314483213,41.16697993241629],[-8.579966409482918,41.167080550998286],[-8.579925420211575,41.16716452237532],[-8.579873434875227,41.1673030033997],[-8.579854104765353,41.16737075477315],[-8.579832512299962,41.167473712657454],[-8.579808374681042,41.167619342693484],[-8.579796553678765,41.16778533747363],[-8.57978916018254,41.16781072228477],[-8.57978104235118,41.167825989110554],[-8.579707418337634,41.16792968070731],[-8.579703165751381,41.16793687366149],[-8.579700772605388,41.16794240259361],[-8.579700674803263,41.16794553646143],[-8.57970623545492,41.167983413811456],[-8.579713108048578,41.1680302092909],[-8.57971673183334,41.168058387569964],[-8.579722366490573,41.1681001274638],[-8.579727842220096,41.168148270013894],[-8.579728709598578,41.16818637272343],[-8.579746861736222,41.168307643669515],[-8.579749263817588,41.168420565914204],[-8.579745091252498,41.16849545268165],[-8.579736031456429,41.168587574636504],[-8.579711495407377,41.16870630140911],[-8.57969577195208,41.16876832099242],[-8.579680485984142,41.168828096806806],[-8.579652051961206,41.168923904848064],[-8.579629737695527,41.1689682656732]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.974765125553365,-0.6310470271354494,10.9759654740839,0.5392272309819977,0.0012003485305367,-0.0918197961534517,0.1086955938028627,0.1086461140996262,0.1086955938028627,0.9731687883888096,-5.121354460174243,0.9732852086994822,-5.110333113315168,17.330016071628755,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:154906728:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5107200,E-REDES,,2.577861065641185,LINE:001339,BUS:EREDES:1311S5006900:60,BUS:JUNCTION:60:01631,"[[-8.293474824010765,41.10734536705571],[-8.293476758044152,41.1075074435566],[-8.289788478319132,41.107410279862705],[-8.286397647107533,41.10732085561004],[-8.28304974962656,41.10528273116902],[-8.280731388659692,41.10387122817822],[-8.273619258634305,41.09954045466518],[-8.270893340706293,41.097880300020876],[-8.268144651173285,41.09620612609253]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.00993967670006,2.7134707243557736,26.06437732445011,-2.55617197622244,0.0544376477500492,0.1572987481333334,0.2537619100861626,0.2537876956803907,0.2537876956803907,0.991634442527306,-0.8451185720281911,0.9929867635864434,-0.4329567329196119,36.41665887220415,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:211942527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137600,E-REDES,,2.904099896845925,LINE:001340,BUS:JUNCTION:60:00475,BUS:JUNCTION:60:01632,"[[-8.836999287794322,40.05892737008778],[-8.837160439744052,40.059144170018676],[-8.836994728981594,40.05946947373295],[-8.835843667504172,40.06109011456265],[-8.829029062433092,40.060863877417844],[-8.826267596138484,40.058767958350316],[-8.823484114382815,40.056651228010665],[-8.821018826433091,40.054776291131006],[-8.818260634498072,40.05267842014803],[-8.815689602342678,40.05072272493563],[-8.813956481934312,40.049404298640596],[-8.813149937821985,40.04879074293942],[-8.811434461514336,40.04863910301078]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3441613081879622,-1.072066641077275,-1.343902922404101,1.0427825126949686,0.0002583857838611,-0.0292841283823064,0.016562595162792,0.0163829933436109,0.016562595162792,0.9988931609300106,-3.2727308561681188,0.9990894935373944,-3.3010436598733084,2.376610010445122,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:167418837:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603900,E-REDES,,0.1865913939242425,LINE:001341,BUS:JUNCTION:60:01633,BUS:JUNCTION:60:01634,"[[-9.031141559390168,38.909672249607695],[-9.029777947375646,38.910972250570715]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.118318038891741,1.5031745374080383,-1.11828947936182,-1.504986632100755,2.8559529921201587e-05,-0.0018120946927167,0.0183134111850822,0.0183281694384226,0.0183281694384226,0.984425566677066,-12.123630204746732,0.9843874060668664,-12.124193670136018,5.712379441615293,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:169921579:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5658500,E-REDES,,5.473394059251103,LINE:001342,BUS:JUNCTION:60:01635,BUS:JUNCTION:60:01636,"[[-8.665316691849524,39.23074179585741],[-8.66301013354049,39.22995691261334],[-8.660703839550836,39.229169550306544],[-8.660437223910627,39.22844198361829],[-8.659635925682341,39.22624658560591],[-8.65877505467896,39.2238829247681],[-8.658061184896015,39.22192148749333],[-8.657288144271016,39.21979953227118],[-8.656223059332069,39.21687570752432],[-8.654875296808465,39.21318527036563],[-8.653422345120127,39.20920119807393],[-8.65250391114864,39.20666750295563],[-8.651709050919642,39.204492098607346],[-8.650944294039894,39.20238906252056],[-8.649905258049202,39.199534680484824],[-8.648284568893517,39.19506092134204],[-8.647157502096857,39.19196244239165],[-8.646162152451668,39.1892230315728],[-8.645444813167314,39.187251611028266],[-8.64359999885315,39.186215153389796]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6585 S. BENTO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.63163291279876,-4.471583145165255,-18.56840731241,4.630063219624522,0.0632256003887619,0.1584800744592671,0.1877553249119237,0.1876274698214769,0.1877553249119237,0.9819908772102934,-13.021683232258816,0.9814420191427567,-13.68677243575742,26.941501637526727,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:180563788:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135200,E-REDES,,6.204678265375737,LINE:001343,BUS:EREDES:0607S5003400:60,BUS:JUNCTION:60:01638,"[[-8.245680720502184,40.12034238650466],[-8.245520462882192,40.120363059951295],[-8.244423543612491,40.120574801902286],[-8.243709573135543,40.12011998397791],[-8.24092735495146,40.119965312374866],[-8.239421327822994,40.11907497439176],[-8.238076707433263,40.118283029394796],[-8.236675152028583,40.11745110693346],[-8.235136453455095,40.11705781716562],[-8.232550415708065,40.11635502624671],[-8.230345643568423,40.11575293555781],[-8.22820799070721,40.11518942738411],[-8.225823852250427,40.11453874992163],[-8.222074476582241,40.11361739826086],[-8.217574960391067,40.1123795922034],[-8.21525982003547,40.111388949636506],[-8.213186423254813,40.11050167696675],[-8.211346224204629,40.10971785616433],[-8.207801067346994,40.108200624005306],[-8.203579188451078,40.10639796455681],[-8.201890430311995,40.10567596772957],[-8.199896088875024,40.104823306258936],[-8.19833193208459,40.10415458011469],[-8.195685869399963,40.10313994144545],[-8.19172450165622,40.101621103368],[-8.189390350528845,40.10072599137375],[-8.187096087710513,40.099846114216646],[-8.185193389581665,40.099116572647134],[-8.18309522938329,40.09831166183758],[-8.181206786760084,40.097587253682626],[-8.180485704874563,40.097070184956465],[-8.180412215203079,40.09696026190892]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.962971524284263e-07,-0.0645600597534406,-1.629552171166063e-13,-1.911990058475955e-13,1.962969894732092e-07,-0.0645600597536318,0.0006212294646286,2.417315476463144e-15,0.0006212294646286,1.0000000000000002,4.5600348425365445,1.000020521507292,4.5596864266537365,0.0891418373695881,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:173307955:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0706L5621200,E-REDES,,8.252868576213102,LINE:001344,BUS:JUNCTION:60:01639,BUS:JUNCTION:60:01640,"[[-8.290576888614233,38.65085244987022],[-8.292847467168844,38.65121320037359],[-8.295581129603285,38.65164745887731],[-8.298013184879293,38.65203375403739],[-8.299858736279804,38.65232685238089],[-8.30222622842296,38.65270279331923],[-8.304559532739777,38.65307325988455],[-8.306984791686977,38.653407851369415],[-8.3087093450234,38.653645743984534],[-8.313204868850415,38.65426573822931],[-8.316220502641883,38.654681545649495],[-8.31929806857866,38.65510580572799],[-8.321316701069122,38.65538403623275],[-8.324330428072004,38.65579934925392],[-8.325655230664438,38.65683634568428],[-8.32679532091338,38.65772872029009],[-8.327996989892062,38.65866926421262],[-8.3288666718379,38.659349937869166],[-8.332866089372894,38.658258054905566],[-8.335989629987509,38.65740517027054],[-8.337533448704882,38.65761772142978],[-8.33989833864519,38.65794325958981],[-8.343013051712042,38.658371954735685],[-8.344682511555444,38.65860168716068],[-8.348123778685183,38.65907516898527],[-8.349852961589773,38.6595641623652],[-8.353311397652643,38.660542081117654],[-8.355905280377106,38.66127544604302],[-8.358396202959685,38.66197963136612],[-8.361560118283549,38.66287398314789],[-8.364353694373559,38.663663555000184],[-8.36565556536683,38.6635410388478],[-8.369393560801383,38.66318917554706],[-8.371679290284725,38.66297396469689],[-8.3738550527899,38.66276905330193],[-8.376886990172899,38.662483450609486],[-8.379717591178439,38.661456614634],[-8.380243655350602,38.66044050278096]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6212 MONTEMOR-VENDAS NOVAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.623458319238116,-6.182080909640284,-9.556682173681626,6.207707517446015,0.0667761455564903,0.025626607805731,0.110440823433911,0.1099939281821883,0.110440823433911,0.9965764510229704,-15.35985383603453,0.9969349443335864,-16.009351190714952,23.94900215416048,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:186557661:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1410L5650700,E-REDES,,0.1721558317432265,LINE:001345,BUS:JUNCTION:60:01641,BUS:EREDES:1416S5901800:60,"[[-8.629746997141657,39.32935340233918],[-8.628959200140496,39.330776671633416]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF ALCANHÕES-VALE FIGUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.98040515766592,-12.907249330032458,0.9803348240023928,-12.911721520442264,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:178937713:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5627200,E-REDES,,1.5840274074521998,LINE:001346,BUS:JUNCTION:60:01643,BUS:JUNCTION:60:01644,"[[-8.590633238943179,39.56812762323811],[-8.592334519378127,39.569047416626326],[-8.597115079461666,39.57036679202802],[-8.599544440845658,39.57123643440417],[-8.601898802313679,39.57207917400937],[-8.604019565694182,39.57395609677248],[-8.605872712066942,39.57559606057096]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.594630785458838,-4.767032265246619,2.596088396966759,4.755959207228113,0.001457611507921,-0.0110730580185061,0.0530433027384335,0.0529061342931116,0.0530433027384335,0.9845769206889106,-6.744689220634085,0.9854881630040248,-6.73333805603751,7.611321959884281,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:181709753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5125300,E-REDES,,6.025755025122818,LINE:001347,BUS:JUNCTION:60:01645,BUS:JUNCTION:60:01646,"[[-8.391803170101824,40.89736117558668],[-8.389534401113805,40.897154509888395],[-8.388357124868572,40.896249551762466],[-8.386351822417357,40.89448033953263],[-8.384613340336257,40.892575705731495],[-8.381577182105577,40.890671885023245],[-8.379297101020468,40.88967245426526],[-8.377170712224336,40.88913815081833],[-8.373394950431974,40.88889163977856],[-8.370350238395728,40.88869313658524],[-8.36624730573307,40.88842849180821],[-8.361537562648063,40.88811776411645],[-8.357954281010556,40.88749246145502],[-8.356601195406961,40.88779581454824],[-8.351281333562213,40.88744709170732],[-8.345370630289956,40.88706022102961],[-8.340051040862054,40.88671177199641],[-8.335795411158228,40.886432839608155],[-8.331913970591275,40.88618073612264],[-8.326287645889192,40.885809078580664],[-8.324746567113868,40.88570790189395]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.211637740269941e-05,-0.4690629571723488,-2.4518606818585277e-05,0.4102196502609596,3.7597770584114136e-05,-0.0588433069113892,0.0046546981054344,0.0040695979584455,0.0046546981054344,0.9696784511429416,-4.6958284696802615,0.969958328179048,-4.70072989303745,0.6679147805186417,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:185839694:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1010L5626700,E-REDES,,0.3518733128936465,LINE:001348,BUS:JUNCTION:60:01647,BUS:JUNCTION:60:01648,"[[-8.927763002741916,39.74376615165663],[-8.927762537515257,39.7437652632164],[-8.927760770189982,39.74376274454715],[-8.927758408222676,39.74376025697607],[-8.927755595230465,39.743758114741226],[-8.927752388712811,39.74375624539713],[-8.927748531608637,39.74375461468158],[-8.927744691249673,39.74375342516363],[-8.927741067301085,39.743752792556585],[-8.927736782758622,39.74375254274872],[-8.927732654328153,39.74375267914419],[-8.927728892822305,39.74375327234793],[-8.927705933624049,39.743758410360456],[-8.927629141539272,39.74377546377598],[-8.927626788788746,39.743775804142125],[-8.927624281066853,39.74377585736697],[-8.927621560355801,39.74377565086752],[-8.927619666254799,39.743775294596645],[-8.927617335960772,39.74377454503669],[-8.927614885174544,39.74377346306701],[-8.927613005388311,39.743772323142856],[-8.927611439437344,39.74377108199607],[-8.92761011629071,39.74376965005004],[-8.927609036052065,39.74376803631048],[-8.927190212183,39.74268053256031],[-8.927187546372508,39.74267596658568],[-8.927184302773908,39.742671881909736],[-8.927179651124924,39.74266709538129],[-8.927170886905122,39.74265976121761],[-8.92714758253107,39.74263587391878],[-8.927130810969217,39.74262513618661],[-8.92712150928861,39.742619760087756],[-8.92711133345579,39.74261547074537],[-8.927100307422975,39.742612322033416],[-8.927089003319814,39.74261035506221],[-8.927077387909726,39.742609723167966],[-8.927065775333535,39.74261035214655],[-8.927054074026751,39.74261239573395],[-8.927037573796223,39.74261612037715],[-8.926921015950112,39.742642668383446],[-8.926444430083306,39.742752451646005],[-8.924973367848239,39.743091312606566],[-8.924971866905503,39.743091665109],[-8.924955343945586,39.74309647938407],[-8.92493984560382,39.74310213325304],[-8.924924860760532,39.743108819343895],[-8.92491052733724,39.74311635658655],[-8.924897102081193,39.74312475223273],[-8.924872984017753,39.743143794452855]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.707055688306867e-12,4.230434521320513e-13,8.652089148599866e-09,-0.0680501327829434,8.649382092911561e-09,-0.0680501327825204,2.7348802650788467e-14,0.0006792519972512,0.0006792519972512,0.964020736306192,-8.88202278420232,0.9640202909379484,-8.882008217316658,0.1082973800244406,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
