source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:185877992:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1010L5626700,E-REDES,,0.3752785477799705,LINE:001349,BUS:EREDES:1010S5000000:60,BUS:JUNCTION:60:01650,"[[-8.920126480135776,39.74590108247725],[-8.920286692559936,39.745892959897986],[-8.920334290178326,39.7458905739825],[-8.920366114795645,39.74588621476967],[-8.920390900172569,39.74588048038123],[-8.920410274696506,39.74587190972737],[-8.920424816418633,39.74586208400474],[-8.920432368102853,39.7458551968371],[-8.920441344008333,39.745844292150174],[-8.9204484066832,39.74583135601834],[-8.920453174330358,39.74581667023471],[-8.920455769669873,39.74580792541322],[-8.920457432864987,39.74579724154939],[-8.920454346661874,39.74574658363008],[-8.920451256560668,39.745695583494324],[-8.920425584677016,39.74538830719912],[-8.920422322625186,39.745347800660596],[-8.92041514641726,39.74526075773982],[-8.920412031338252,39.7452229070833],[-8.920411774086626,39.74522081034514],[-8.920397923765675,39.74508051302312],[-8.920395158597634,39.74505288222854],[-8.920375487006412,39.744852263699784],[-8.92037395568677,39.74483461259433],[-8.920357998371696,39.744666067553915],[-8.92035106071,39.74459276673497],[-8.920294072974508,39.74391278491931],[-8.920292440590842,39.74389240556284],[-8.92029098730094,39.743877500869615],[-8.920258574984791,39.74352123048795],[-8.920254970352953,39.74348135670592],[-8.920251638880648,39.74344497554401],[-8.920213607484618,39.7430153592913],[-8.920207174051288,39.74294225315665],[-8.920205022937218,39.742917302077075],[-8.920190017467192,39.742736997157635]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.495653736070471e-07,-0.2330268431278619,-1.4110679314362514e-07,0.1604513717831505,3.084585804634219e-07,-0.0725754713447113,0.0023260018239963,0.0016015713689443,0.0023260018239963,0.9640155138068328,-8.881851968461064,0.9640182603074756,-8.881941800284645,0.3708489698819187,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:185878007:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1010L5626700,E-REDES,,0.4777902620449165,LINE:001350,BUS:JUNCTION:60:01648,BUS:JUNCTION:60:01650,"[[-8.924872984017753,39.743143794452855],[-8.924867747611907,39.74314904493737],[-8.924863687778672,39.74315312555691],[-8.92485561736043,39.74316252933957],[-8.924850869468477,39.74316866811626],[-8.924845657226426,39.74317602592787],[-8.924840770903591,39.74318433618817],[-8.924837266385182,39.743191060887575],[-8.924834817967566,39.7431973010308],[-8.92483327636342,39.743201229342716],[-8.924831442803008,39.74320411490978],[-8.924829099769868,39.74320631947375],[-8.924663363321278,39.7432560865278],[-8.924648581858452,39.74324388481157],[-8.92464410636363,39.74324020476284],[-8.924634872508307,39.743232594418856],[-8.924619879421554,39.74322025004276],[-8.92460074058597,39.74320449355269],[-8.924567751100783,39.743177330540995],[-8.924529791349187,39.743146067546746],[-8.924498285934588,39.743120128250226],[-8.924476732676382,39.743102379810395],[-8.924464409528014,39.743092935242046],[-8.924429462696244,39.74306599270815],[-8.92439704547498,39.74303988849081],[-8.924340335104489,39.74299821604477],[-8.92428156958175,39.742958412921304],[-8.92424983957938,39.742938311225345],[-8.92421432374405,39.74291769499166],[-8.924177632690474,39.742898365678506],[-8.924152457124181,39.742886216863816],[-8.924108241277587,39.74286587615882],[-8.924069760986944,39.742849224917634],[-8.92403012942389,39.74283391446849],[-8.923989557805664,39.74282005144481],[-8.92394818735535,39.74280774295814],[-8.923906123060934,39.74279698829088],[-8.92385247536929,39.742785339987755],[-8.923805494802721,39.742777230693115],[-8.923652369315212,39.742746438200776],[-8.923493648673183,39.74269057388621],[-8.92320471578026,39.74258450431572],[-8.923039801563464,39.74252359301271],[-8.922994525932479,39.74250846479655],[-8.922951209973348,39.742491269745834],[-8.92293028860309,39.742481793573],[-8.922909828709065,39.742471863930874],[-8.922870030733543,39.742450123660056],[-8.922832263460357,39.742426406140204],[-8.92281464612315,39.74241407941766],[-8.922715422913573,39.742331446735626],[-8.922627712880677,39.74225579650523],[-8.9226076571023,39.74224038817361],[-8.922593220433388,39.742230741654865],[-8.922578044590901,39.742221748631366],[-8.922553917795453,39.742209448217395],[-8.922526181647058,39.74219982027139],[-8.922498256739164,39.742192048919996],[-8.922479027381824,39.74218769477375],[-8.922459644594543,39.74218420628266],[-8.92244109033759,39.74218175688342],[-8.922407517099863,39.74217995019719],[-8.922390367790172,39.742179976979145],[-8.922365184112838,39.74218135541746],[-8.922356304063838,39.74218220848],[-8.922330384229063,39.742186546020214],[-8.92227986055607,39.742196040705466],[-8.922229982452095,39.74220689994152],[-8.921788820550693,39.74231034348624],[-8.921557744232922,39.742362496320006],[-8.92143212347993,39.74238936168901],[-8.92137705828892,39.742397571955195],[-8.921345162057769,39.742401643725685],[-8.921340199530755,39.74240228992656],[-8.92128452389832,39.74240812661716],[-8.921228691820685,39.742412523323964],[-8.921144921330589,39.74241613737297],[-8.920934642297714,39.74242405223278],[-8.920766494744441,39.74242924852748],[-8.920537083095695,39.74243720269187],[-8.920401805900381,39.7424419048289],[-8.920273735322787,39.7424463236726],[-8.920256294832672,39.742449468327024],[-8.920240040199097,39.74245429812139],[-8.920231817953743,39.74245759628839],[-8.920217366871713,39.74246507971459],[-8.920204379769336,39.742474084277276],[-8.920198117410855,39.74247942258098],[-8.920186092167672,39.74249297783672],[-8.920178478143422,39.742506647222214],[-8.920174185759517,39.7425210505753],[-8.920173323665365,39.74253548466025],[-8.920175012083144,39.74255669222992],[-8.920190017467192,39.742736997157635]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.650228179680247e-09,0.0680501327771062,1.4109004241060906e-07,-0.160451371819357,1.3243981423092884e-07,-0.0924012390422507,0.000679251997193,0.0016015713693058,0.0016015713693058,0.9640202909379484,-8.882008217316658,0.9640182603074756,-8.881941800284645,0.2553485067689929,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186140246:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1010L5626000,E-REDES,,0.4815439996943159,LINE:001351,BUS:JUNCTION:60:01651,BUS:JUNCTION:60:01652,"[[-8.927343373956102,39.750739350614175],[-8.927360790468361,39.75074309493028],[-8.927369286319736,39.75076351716031],[-8.927401255822035,39.750842563003815],[-8.927464584184536,39.75110370070793],[-8.927541690361647,39.75140313802083],[-8.927535424734108,39.75142544473233],[-8.927551973777877,39.75148862798815],[-8.927608879353857,39.75171980041467],[-8.927626360576518,39.751791983629865],[-8.928013524360175,39.753109561647925],[-8.92801387408964,39.75311966438943],[-8.928012823532475,39.753129758727404],[-8.928010255184933,39.75313977341716],[-8.928006399281177,39.75314943668775],[-8.92800147314351,39.75315836878047],[-8.92799792723044,39.75317063276301],[-8.928042532550792,39.75329907264978],[-8.928327612584834,39.75422162817817],[-8.928383147813921,39.75441040755433],[-8.928385388975869,39.75441149094381],[-8.928391608502631,39.754411511287685],[-8.92857273416593,39.7544182562529],[-8.928631391053006,39.75441315211019],[-8.92864159807624,39.754412901884],[-8.928662623530261,39.75441482894781],[-8.928672914742176,39.75441682072499],[-8.928692473355614,39.75442308991806],[-8.928701621798169,39.754427170011205],[-8.928710310807642,39.75443188370459],[-8.928725725074052,39.754443035786245],[-8.928788001328538,39.75452818648288],[-8.928793122934549,39.75452912398948],[-8.928909204150479,39.75451320487897],[-8.928990300332652,39.75450411868907],[-8.929002215017874,39.75450927852836],[-8.92900890700096,39.75451485251854],[-8.929011541200543,39.7545257321176]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2171542396726672e-08,-0.0931280525472172,8.4609642293819e-13,5.414123689302629e-12,2.2172388493149612e-08,-0.0931280525418031,0.0009295688519479,5.469760530157692e-14,0.0009295688519479,0.9640223008507384,-8.882073956945785,0.9640231349535644,-8.882101238315943,0.1482069565134418,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186140314:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1010L5626000,E-REDES,,0.4457753845890535,LINE:001352,BUS:EREDES:1010S5000000:60,BUS:JUNCTION:60:01653,"[[-8.918784128933426,39.74766207035674],[-8.918435547141778,39.74763773019209],[-8.918240045777884,39.747624077828895],[-8.918229014404222,39.74769537502823],[-8.918175056269854,39.748200368021784],[-8.918179537392646,39.748245576680226],[-8.918190155576278,39.74827539687956],[-8.91820764974499,39.74830350429575],[-8.91823987440472,39.74833420477512],[-8.91840776570523,39.748475439499835],[-8.918539362308335,39.748570726376],[-8.918544857935574,39.748587152767726],[-8.91854134867455,39.7485955885171],[-8.91928129259394,39.749092701407704],[-8.919294472895006,39.749101564290235],[-8.919302134438603,39.74910223280112],[-8.91930555033921,39.749103020190844],[-8.9194719132276,39.74914149198092],[-8.919518109815494,39.74915213912286],[-8.919539681523702,39.74928511589077],[-8.919545878523596,39.74928627166626],[-8.919607249221645,39.74929745520417],[-8.919647235454125,39.74930474005088],[-8.919812243237558,39.749334817603945],[-8.919840666292925,39.749340001371664],[-8.921338019637084,39.749630310762356]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.934544753364816e-07,-0.2814992345187914,-2.554679282697781e-07,0.1952905174706012,5.379865470667036e-07,-0.0862087170481901,0.0028098382321834,0.0019493215073572,0.0028098382321834,0.9640155138068328,-8.881851968461064,0.9640194669989776,-8.88198126856719,0.4479900244229888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208694995:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.4888578091211765,LINE:001353,BUS:JUNCTION:60:01654,BUS:JUNCTION:60:01655,"[[-9.12127759147186,38.57733396185955],[-9.121246930182506,38.57729222562923],[-9.121173275860821,38.577180626194604],[-9.121100612654688,38.57707099109305],[-9.12102062826333,38.57695047306119],[-9.120895129841948,38.5767686616168],[-9.12084196046377,38.576693065115755],[-9.12079301232209,38.57662068481473],[-9.120749007468856,38.57654894732198],[-9.120719131456317,38.57650501535122],[-9.120674034000825,38.57643978186705],[-9.120605670069402,38.57633560501236],[-9.12056553344936,38.576274797552564],[-9.120515687120735,38.576204658714545],[-9.12047666938547,38.576150120378806],[-9.120399170726223,38.576028292738144],[-9.120332143222132,38.5759319774577],[-9.120150965988255,38.57566441950001],[-9.120003657985288,38.57544493942837],[-9.119897797187106,38.57529065174022],[-9.11973459676781,38.575126371743714],[-9.119647716651329,38.57506839979969],[-9.119376081197139,38.57484232966685],[-9.119251803337455,38.57473398475023],[-9.11911450701119,38.57461429130549],[-9.118983935268089,38.574500450243455],[-9.118467388625026,38.57404247780338],[-9.118271762179496,38.57387201936461],[-9.118112061644311,38.573743307362285]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.505383953540885,7.427853089531531,-36.49139507470922,-7.499802896595682,0.0139888788316682,-0.0719498070641506,0.3663188154541067,0.366510690450112,0.366510690450112,0.9785766536844328,-14.702813602027184,0.978082991132899,-14.736805704171994,58.4350840149411,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:210622341:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.5072055427838617,LINE:001354,BUS:JUNCTION:60:01656,BUS:JUNCTION:60:01657,"[[-9.101294671695289,38.55715546343049],[-9.10130122206772,38.55703591683546],[-9.101303773545053,38.556989305849854],[-9.101322587940464,38.556960279043054],[-9.101318296676723,38.55695083808391],[-9.101281942861677,38.55692448432405],[-9.101268444021699,38.556920506482186],[-9.10125854557749,38.556919804781224],[-9.101262327792302,38.556887092092595],[-9.10128077897564,38.55688140826577],[-9.101301697648525,38.556873235776465],[-9.101316757823026,38.55685339229373],[-9.101326753072563,38.55682288015125],[-9.101327448570384,38.55681146113728],[-9.101344918497775,38.55652444471305],[-9.101364382822977,38.55626889503136],[-9.1013802433651,38.55595603868554],[-9.101395478332558,38.555631639129686],[-9.101413530492934,38.55525480712406],[-9.101437557976315,38.554856531358986],[-9.101445305592579,38.55443682507789],[-9.10145189962968,38.554306044966296],[-9.101467917140647,38.55412272362201],[-9.101487835472248,38.55389505011701],[-9.101503596650096,38.553560349825936],[-9.101522827105619,38.55317992269247],[-9.101529132591795,38.55305585597359],[-9.101527995829949,38.55305236124361],[-9.101511402315277,38.55300157597142],[-9.101537827064584,38.55265542805469]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.40575576445246,7.935884346685238,-36.391129969205984,-8.009599593782447,0.0146257952464736,-0.0737152470972093,0.3677184773520172,0.3679303126575157,0.3679303126575157,0.9750419369025598,-14.94364666582481,0.974519411659546,-14.978755059073608,58.66142323265186,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:213339876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006600,E-REDES,,3.333014404865907,LINE:001355,BUS:EREDES:1510P5020500:60,BUS:JUNCTION:60:01658,"[[-9.10475522302553,38.59658290689488],[-9.103852953193192,38.5966796410068],[-9.102157525053892,38.59678732774209],[-9.099926960627139,38.596925651119996],[-9.09780926771627,38.59657172890541],[-9.0957111187186,38.59624172171929],[-9.09305923330715,38.59581250952696],[-9.090273767676225,38.594993851012674],[-9.086903674082068,38.59400665750541],[-9.084079970924467,38.59318235260168],[-9.082022481323305,38.59256725779613],[-9.079314642464965,38.59149502134751],[-9.077075722909147,38.59061040900354],[-9.075144674970534,38.589831313999646],[-9.072975547905957,38.588981830698934],[-9.070427399691466,38.58794518809755],[-9.068929294551797,38.58735245931156]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0066 MATA-COINA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.075005111918771,1.2184730455656994,6.079160413935047,-1.237637222197093,0.0041553020162758,-0.0191641766313936,0.0611528490950712,0.0612172994599224,0.0612172994599224,0.9749504405412256,-15.05756256214734,0.9751608850535574,-14.924887665020035,10.178285719498293,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:186251007:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5018000,E-REDES,,0.088393235900274,LINE:001356,BUS:JUNCTION:60:01347,BUS:JUNCTION:60:01333,"[[-9.15716959319998,38.57362052104282],[-9.157470027559873,38.57437996696007]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.4807430533018,2.9970313795322285,-14.480127100759525,-2.99582896466703,0.0006159525422759,0.0012024148651983,0.1457775996401494,0.1457793500762278,0.1457793500762278,0.976103831678274,-14.978819105646275,0.9760362143751952,-14.986222515608151,20.918259445577252,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186251153:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1511L5014201,E-REDES,,3.4634741424327267,LINE:001358,BUS:JUNCTION:60:01659,BUS:EREDES:1511S5020600:60,"[[-9.100763332515639,38.550343843090985],[-9.100792575442318,38.55045598603616],[-9.100170538071207,38.55058571688807],[-9.099940747596069,38.55119026006983],[-9.098906800910402,38.551694768102905],[-9.095880231799208,38.55207407409766],[-9.093500221393787,38.55283568114946],[-9.091561729090838,38.55345595792774],[-9.091569670426958,38.551186048777915],[-9.091586768654038,38.54630352230496],[-9.08800100985364,38.54635712427096],[-9.086602066206916,38.546492353430864],[-9.084078125374203,38.546538455780045],[-9.082716060958745,38.54643085793292],[-9.079770083216369,38.54635289395697],[-9.077409113954305,38.54629035366161],[-9.073997886588236,38.54385081121928],[-9.073286538354896,38.5434950757336],[-9.07312632507754,38.54364728664211],[-9.07327337889091,38.54374546341777],[-9.07329085094405,38.543757132518806]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.16692038892296,5.214088805511735,-23.104417962582048,-5.037208496688419,0.062502426340913,0.1768803088233159,0.2345594774796908,0.2346323829305562,0.2346323829305562,0.97416710062209,-15.002357043915064,0.9697927579567098,-15.467589834072497,33.66801304786285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:198639233:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5624100,E-REDES,,0.2513518473286261,LINE:001360,BUS:JUNCTION:60:01661,BUS:JUNCTION:60:01662,"[[-8.848956095325189,39.62282485493787],[-8.849027791763733,39.62056507130702]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6241 SÃO JORGE-PS PORTO DE MÓS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5732939905180799,-4.737660468848993,0.5734752331962476,4.735765228117111,0.0001812426781676,-0.0018952407318826,0.0469063595483799,0.0468818995111965,0.0469063595483799,0.9789870257561396,-7.465326126328375,0.9791160914901867,-7.466604139449703,10.621911129615032,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:201106120:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5112800,E-REDES,,1.3988509113850012,LINE:001361,BUS:EREDES:0109S5009200:60,BUS:JUNCTION:60:01663,"[[-8.587763890580579,40.9594166879308],[-8.587786748210602,40.95943105885664],[-8.58953309781225,40.96061176859142],[-8.590338013793424,40.962496444220726],[-8.592204884034192,40.96373700876208],[-8.59393293565403,40.96429221108665],[-8.595764136698739,40.96479616821143],[-8.598642672192126,40.964052764986526],[-8.600794779984891,40.96360069306535],[-8.600868357643073,40.96360181275618]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1393728638111724e-08,-0.0273120986468993,-2.183288274937475e-09,0.013748945192899,1.9210440363174253e-08,-0.0135631534540002,0.0002722502706495,0.0001370506997106,0.0002722502706495,0.9653279357204516,-5.64008056856167,0.9653309839539808,-5.640134180546736,0.0390659019442551,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:203745209:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5143500,E-REDES,,8.60949668860784,LINE:001362,BUS:JUNCTION:60:01664,BUS:JUNCTION:60:01665,"[[-8.523022833332611,40.58912057497472],[-8.529073040761732,40.58938126281883],[-8.533191453974515,40.586280891974866],[-8.555623567371118,40.589850399840714],[-8.598803329313924,40.58760610309113],[-8.600389838648898,40.58570734433088],[-8.602558478323397,40.5842876888309],[-8.611169941493404,40.57330448421175],[-8.61230215790493,40.57291889461081]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.94048040260497,7.097055586894076,-32.63053743727014,-6.135630826404006,0.3099429653348267,0.96142476049007,0.3312565608684731,0.331422199012876,0.331422199012876,0.9788280080936052,-4.255363448572688,0.963997092466154,-5.906678167382313,47.55663639157354,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:211552800:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5629100,E-REDES,,20.697213700494288,LINE:001363,BUS:JUNCTION:60:01666,BUS:JUNCTION:60:00129,"[[-7.439737773171683,38.18797079885172],[-7.439737231998669,38.187915778953545],[-7.430893260206701,38.186858493116205],[-7.42888369322324,38.186219933067306],[-7.4264016484744,38.186030356459405],[-7.422952333037938,38.18516455054243],[-7.418608087995852,38.187630564222246],[-7.417259751205234,38.1885367709031],[-7.41211093157546,38.19184575758406],[-7.407396621765519,38.192548678702366],[-7.405368874695154,38.193047385695884],[-7.40449717093154,38.198178258862924],[-7.394928682524766,38.206899144374056],[-7.352959075767902,38.21976290363807],[-7.331637416998012,38.220210003703336],[-7.329976782583537,38.220890318777585],[-7.315268530153955,38.221232374410675],[-7.311486081157832,38.22104242358961],[-7.30606750939642,38.22086038816599],[-7.302949168022067,38.22122137783824],[-7.2991584153931,38.22042229107474],[-7.295682125267636,38.22124518027156],[-7.292330141207375,38.22290484123072],[-7.279807482161399,38.21745705064677],[-7.279495178882152,38.21569152620976],[-7.278813242653023,38.2136662356317],[-7.278346199797545,38.21199046267449],[-7.278045629149002,38.209480234672085],[-7.277206581404988,38.20843496247334],[-7.27630977679526,38.205430108854195],[-7.258402159315975,38.20720525144697],[-7.253664596702279,38.20612749248119],[-7.250530960224646,38.20602534633098],[-7.246966984258338,38.20404565721761],[-7.244073240500351,38.2037376946249],[-7.240753201491671,38.205542779237184],[-7.2381225443558,38.2069857066427]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.520757257673746,-0.4204348359308051,-4.507910954362984,0.2479273304388244,0.0128463033107619,-0.1725075054919806,0.0435912029440447,0.043438120416572,0.0435912029440447,1.0022372191114537,-3.946776013834304,1.0001111379952636,-4.505999681061717,6.255015489172726,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:214357984:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0210L5646500,E-REDES,,1.6358731600347265,LINE:001364,BUS:JUNCTION:60:01667,BUS:JUNCTION:60:00131,"[[-7.206107024883581,38.19574898824482],[-7.206000648866881,38.19581006626405],[-7.205847215094498,38.19564599812135],[-7.206673329033663,38.19516484260058],[-7.211118406275677,38.195199772667074],[-7.212341917373075,38.19402606048701],[-7.220881729516824,38.19409260561617],[-7.222622183999049,38.192812211960714]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.1553810091503414e-12,-5.612150130063913e-12,9.357345903390384e-07,-0.3405692577113314,9.357334349580292e-07,-0.3405692577169436,5.51232740195018e-14,0.0032764371344783,0.0032764371344783,1.0002212156274537,-4.5080136991722455,1.000211228170944,-4.5076988537077245,0.5223827959500613,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
