source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:215115680:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0214L5629100,E-REDES,,4.071417877487086,LINE:001365,BUS:JUNCTION:60:01668,BUS:JUNCTION:60:01666,"[[-7.471716653892219,38.19208995253721],[-7.471702288270953,38.192096907688125],[-7.471652295810959,38.19211408581397],[-7.471597861714597,38.192126338167],[-7.471525588722263,38.192135769568665],[-7.471478770324019,38.192132623585074],[-7.47140168288022,38.192117731107],[-7.471360411029594,38.19210712093447],[-7.471267081006066,38.192075704992],[-7.471188626844188,38.19204025561075],[-7.471104265417686,38.19199154803038],[-7.471053603736278,38.19195389456527],[-7.471010503195149,38.19191701332432],[-7.470961235222862,38.19186661119455],[-7.470902139045056,38.19178841564618],[-7.470880923190535,38.19175254935225],[-7.470851419070311,38.191694060360454],[-7.470826721766509,38.19164429190246],[-7.47080394133808,38.19159840801044],[-7.470778538755675,38.191552167024014],[-7.470751334790114,38.19151074461323],[-7.470728008430685,38.19147981224681],[-7.470703546079105,38.19145080136644],[-7.470665912649001,38.19141150937943],[-7.470625651259162,38.19137503135315],[-7.470589306062291,38.19134603464545],[-7.470545569197355,38.19131521257504],[-7.470489420043821,38.19128109546116],[-7.470446362582371,38.19125846618078],[-7.470409750230882,38.191241359533734],[-7.470375055262888,38.19122681316263],[-7.470319829805621,38.191206700849065],[-7.470289336479708,38.19119709691884],[-7.470175629167082,38.191169862556436],[-7.470078419261689,38.19115618016885],[-7.470013880133082,38.19114861856232],[-7.469941963464175,38.19114019555254],[-7.469856785497593,38.19113022032861],[-7.469778950862606,38.19112110622866],[-7.469724138219977,38.19111468934278],[-7.469562779159614,38.19109578921465],[-7.46943439666754,38.19108075040215],[-7.469339720473687,38.19106965820784],[-7.469284679872633,38.191063212805055],[-7.469150117227171,38.19104745415765],[-7.469066501673685,38.19103765834174],[-7.469002692452049,38.19103019038586],[-7.468755745622843,38.19100126588845],[-7.468643931490673,38.19098816653353],[-7.468541148255643,38.19097612704861],[-7.468478889917098,38.19096883873213],[-7.468283813982006,38.190945989782946],[-7.468079547697081,38.190922061580295],[-7.467959136224703,38.19090795806457],[-7.467904918756264,38.190901399552786],[-7.467842259480118,38.19089176634438],[-7.467821988487904,38.19088782302722],[-7.467757292495651,38.19087370088641],[-7.467706709012908,38.19086040622345],[-7.467651102699429,38.190843380523056],[-7.467592244390913,38.1908224536148],[-7.467459119883439,38.190766566946635],[-7.46740807769247,38.19074472020719],[-7.467374432357321,38.1907303230284],[-7.467333123300526,38.19071264833051],[-7.467304526465375,38.190700414774504],[-7.467279329446202,38.19068963284369],[-7.467234529727383,38.190670460921034],[-7.467195574454794,38.19065379045918],[-7.467153867464963,38.19063595128849],[-7.467113820487133,38.190618833191316],[-7.467063890575347,38.19059896552383],[-7.467022280804566,38.19058425291121],[-7.466997355997864,38.19057618411012],[-7.466973610157514,38.1905690138476],[-7.466938474348544,38.19056038275133],[-7.466910172385354,38.190552141668014],[-7.466887436555606,38.19054687796218],[-7.466856169108576,38.190539638075165],[-7.466830802027013,38.19053627833919],[-7.466798299121242,38.19053058996607],[-7.466778355202131,38.19052709876075],[-7.466759915567603,38.19052387732354],[-7.466736992400842,38.190522900718236],[-7.466720264584587,38.19052097722513],[-7.466695176972224,38.190518267675905],[-7.466679919198188,38.190516613755555],[-7.466665895190221,38.19051736316051],[-7.466644050599724,38.1905157710367],[-7.46661616125378,38.190514883402074],[-7.466590131991962,38.190514051338084],[-7.466562686351885,38.19051458058539],[-7.466534293180182,38.19051512247781],[-7.466511976497877,38.19051649155196],[-7.466472299866741,38.19051892443582],[-7.466443633110996,38.190520680945184],[-7.466424014788005,38.19052406524035],[-7.466404468606759,38.19052579232121],[-7.466383519913848,38.19052861052813],[-7.466360765502628,38.19053167074888],[-7.466280578802446,38.190547846735235],[-7.466224593050525,38.19056130399863],[-7.466179556302954,38.19057324673536],[-7.466130777795216,38.19058619525489],[-7.466092160133383,38.19059643563385],[-7.465965722825912,38.19062997951848],[-7.465919301447671,38.19064229267639],[-7.4658840477493,38.19065164216612],[-7.465729450800867,38.19069264760728],[-7.465657799019724,38.19071165528019],[-7.465605530500619,38.19072552070499],[-7.465528580885321,38.19074593065319],[-7.465395884129008,38.1907811320735],[-7.465287570864993,38.19080986824307],[-7.465219694870338,38.19082787006734],[-7.465099264043117,38.19085981650497],[-7.464976178468361,38.190892468452894],[-7.464818811400807,38.19093421370419],[-7.464717592027738,38.19096106174015],[-7.464596176688552,38.19099327233267],[-7.464479635827669,38.19102417718742],[-7.464416834544919,38.19104266682249],[-7.464373043223671,38.1910581654064],[-7.464339120208513,38.19107175612715],[-7.46431684128361,38.19108147615621],[-7.464282894989752,38.19109761621896],[-7.464257342131035,38.19111085809135],[-7.464229071440841,38.191126724091596],[-7.464200903126478,38.1911438789253],[-7.464170055971911,38.19116438781869],[-7.464146971864645,38.19118103100676],[-7.464119817197783,38.19120218248059],[-7.464076011033347,38.191240554213145],[-7.464045948821809,38.19127010336208],[-7.464014592411932,38.191301374835604],[-7.463979492078076,38.19133638168591],[-7.463959920289978,38.191355891584955],[-7.463923322408241,38.19139238536493],[-7.463875227856334,38.191440345028575],[-7.463835058753638,38.191480403976875],[-7.463794417264996,38.19152093769107],[-7.46375700140544,38.191558237558056],[-7.463688032883978,38.191627014882584],[-7.463665684608322,38.19164930166756],[-7.463603166961568,38.19171164731312],[-7.463536363941152,38.191778256734175],[-7.463457315276765,38.19185707543844],[-7.463373105522933,38.19194104477965],[-7.463332359804615,38.19198168584145],[-7.463306900975277,38.19200707189958],[-7.463275364294943,38.19204051326421],[-7.463240653093496,38.19208157601423],[-7.463216426967699,38.19211695982588],[-7.46318246957872,38.19217420665101],[-7.463166742869309,38.192206350617454],[-7.463152645402196,38.19224008039522],[-7.463139653213763,38.19227777132519],[-7.463129968182518,38.19231330995843],[-7.463123403215308,38.1923446862688],[-7.463119830078075,38.19236719693412],[-7.463117017636411,38.19239140558356],[-7.463115280118073,38.19241540414063],[-7.463113859312616,38.19244346746851],[-7.463112715532891,38.19246619916461],[-7.463111474973975,38.19249077711334],[-7.463110137470977,38.19251721933132],[-7.463108522033585,38.19254909227235],[-7.463105873225967,38.19260160749601],[-7.463102849783184,38.192661390686496],[-7.463100079980504,38.19270466219353],[-7.463096644463405,38.19273334466667],[-7.46309228649467,38.192759292222604],[-7.463086089259979,38.19278789591195],[-7.46308110817055,38.192807083321604],[-7.463074336982027,38.19282979198898],[-7.463067555917765,38.19284983399549],[-7.463056378352027,38.19287880571729],[-7.463041195258451,38.19291264641113],[-7.463027945247653,38.19293856135757],[-7.46301510097135,38.19296129850685],[-7.462999437091388,38.19298654206458],[-7.462977866500459,38.19301858966668],[-7.462955800539612,38.19305112992784],[-7.462931848307496,38.193086470188874],[-7.462910546037061,38.19311787968107],[-7.462885818449247,38.19315436864313],[-7.46285061915074,38.193206284088525],[-7.462815662718476,38.19325784956281],[-7.462780440161087,38.19330980088864],[-7.462750389856809,38.193354124185284],[-7.462715768833871,38.19340519605458],[-7.462691145263756,38.1934415234073],[-7.462658352533568,38.19348988501621],[-7.462630199604702,38.19353142636149],[-7.462608318518785,38.193563688333896],[-7.462579378714394,38.193606387318304],[-7.462541599747367,38.19366198157541],[-7.462522944608891,38.19368724405819],[-7.46250294962702,38.19371172414732],[-7.462491391592489,38.193724847169655],[-7.462475921121693,38.19374138925803],[-7.46245854824421,38.193758749313425],[-7.462436432626183,38.19377919938408],[-7.462407902953183,38.193803252453385],[-7.462383163646565,38.19382225516394],[-7.462355532235562,38.193841700835705],[-7.462326412259432,38.19386039929585],[-7.462302574262527,38.193874461296964],[-7.462260039929269,38.193897065172926],[-7.462228615202356,38.19391189470722],[-7.462205487979068,38.19392187975538],[-7.462178003133604,38.193932785881884],[-7.462136729725855,38.193947325019714],[-7.462094926130331,38.19395992422914],[-7.462058014083546,38.193969389225835],[-7.462016953216978,38.19397816390395],[-7.461992221631026,38.19398259034385],[-7.461946718013745,38.19398911449173],[-7.461909887027963,38.19399346290809],[-7.461869333166425,38.1939954838292],[-7.461822441447656,38.19399652266464],[-7.461780144719349,38.19399565079984],[-7.461740145185174,38.193993233501985],[-7.461714254674218,38.19399083361431],[-7.461683228228277,38.193987089137764],[-7.461651560890411,38.193982277958874],[-7.461614183399678,38.193975254064846],[-7.46157984896522,38.193967508800256],[-7.461552369509073,38.19396037019346],[-7.46151641787989,38.19394972385955],[-7.461484917786007,38.19393912093466],[-7.461441590005471,38.19392245965489],[-7.461412994498288,38.1939100535099],[-7.461379626233347,38.19389404362664],[-7.461348193651171,38.193877324078365],[-7.461297302296053,38.193846457749004],[-7.46127702961404,38.19383268469658],[-7.461253670650123,38.19381563283903],[-7.461235899013587,38.19380173892446],[-7.461211816184905,38.19378146678637],[-7.461193212418046,38.19376495556418],[-7.461169853354574,38.193744183056786],[-7.461145554410779,38.193722585378254],[-7.461114699472798,38.193695166616216],[-7.461080391117575,38.19366467414585],[-7.460932820278851,38.19353351020702],[-7.460862727627408,38.19347293112381],[-7.460821849418968,38.19344064433707],[-7.46079693755675,38.193422421383445],[-7.460767161946283,38.193401810335864],[-7.460739906420157,38.19338397937771],[-7.460712313193969,38.19336687619639],[-7.460687493973563,38.19335224825836],[-7.460663747571108,38.19333888767589],[-7.460643062926544,38.193327742728435],[-7.460610375163415,38.19331101581092],[-7.46058562291833,38.19329904582883],[-7.460568027343527,38.193290873404294],[-7.460550872639847,38.19328317195382],[-7.460523242641989,38.19327132965479],[-7.460499223695384,38.19326155298243],[-7.460430122768641,38.193236023524314],[-7.460369435792077,38.19321660503883],[-7.460321399414159,38.193203114554656],[-7.460270011007885,38.19319043369752],[-7.460226707959473,38.19318110527113],[-7.460168793824067,38.193170513137154],[-7.460100040018585,38.19316066077476],[-7.460023583206977,38.19315306156319],[-7.459970966339541,38.19314985981212],[-7.45990818762598,38.19314816744445],[-7.459852866276601,38.19314859873361],[-7.459799401508927,38.19315071625375],[-7.459742245311325,38.193154551327645],[-7.459668558890739,38.193159760225036],[-7.459603485090721,38.1931643517105],[-7.459548040381069,38.19316826855397],[-7.459497427378366,38.193171843664075],[-7.459407281172926,38.193178210414246],[-7.459328100457983,38.193183811061175],[-7.459223344935866,38.19319120211613],[-7.459140349112044,38.19319706907372],[-7.45902700374408,38.193205077415314],[-7.458911602339898,38.193213227019314],[-7.458800242649471,38.19322004834657],[-7.458738419451996,38.193221198598174],[-7.45868865575824,38.19322054409192],[-7.458632333327591,38.19321811328118],[-7.45856100722339,38.19321242535805],[-7.458499982701082,38.19320617483192],[-7.458433411695951,38.19319482953682],[-7.458380960956418,38.19318474530604],[-7.4583279793365,38.19317281120518],[-7.458278783301119,38.193160097003116],[-7.458234587976769,38.193147285331854],[-7.458199395574142,38.193136101809564],[-7.458158112903704,38.193121856395784],[-7.458113077365324,38.19310484176192],[-7.458067419976351,38.193085940706],[-7.458029427940922,38.19306888535869],[-7.457980354332283,38.193045370188585],[-7.457931020961357,38.19302155621753],[-7.457885233326597,38.19299945622138],[-7.457829990487904,38.192972788552034],[-7.457786862271992,38.19295196500727],[-7.457733790032747,38.192926354767565],[-7.457673853734984,38.19289742591089],[-7.457620372565681,38.19287160607087],[-7.457555310957227,38.19284020635445],[-7.457505817771403,38.19281766152775],[-7.457479515634734,38.192806727015615],[-7.457456733455077,38.192797821665955],[-7.457429975875504,38.19278800161881],[-7.457406341818344,38.19277987513406],[-7.457380494868095,38.192771573781314],[-7.457357568469243,38.192764694563365],[-7.457340410820675,38.19275983940718],[-7.457313070048452,38.19275261051802],[-7.457286099478864,38.192746086434276],[-7.457250339464044,38.19273831370208],[-7.457221396577099,38.19273276023627],[-7.457184822202303,38.19272664943468],[-7.457148170210185,38.192721529143405],[-7.457122844853076,38.19271856393653],[-7.45708746657917,38.19271519864824],[-7.457056460965626,38.192712993574524],[-7.457016422752203,38.19271115101046],[-7.456977823782238,38.19271044280026],[-7.456924268922888,38.19271121618399],[-7.456882014667976,38.192713252641994],[-7.456840182855507,38.19271651670825],[-7.456804464663573,38.192720302364954],[-7.456756003910342,38.19272693363413],[-7.456715874406375,38.19273374789506],[-7.456663128497365,38.192744579623934],[-7.456600375077346,38.19275998432721],[-7.456541679561751,38.19277478170795],[-7.456449276881326,38.19279808776873],[-7.456410861178134,38.19280720001205],[-7.456340771581139,38.19282095883029],[-7.456292029124403,38.192828417096734],[-7.456247998356753,38.19283369528507],[-7.456212593009818,38.192836969059165],[-7.456167922157601,38.19283986521434],[-7.456126997373009,38.1928413144664],[-7.45608466760042,38.19284162952285],[-7.456036837566523,38.19284051655926],[-7.455983968510393,38.19283747372996],[-7.455928950694283,38.19283225640287],[-7.455887038867385,38.192826871225854],[-7.455854142343409,38.19282176313111],[-7.455810678895526,38.192813819509446],[-7.455737056804573,38.192798486258226],[-7.455677425898872,38.192786017210224],[-7.455600529516116,38.19277049386011],[-7.455518172612194,38.19275912811205],[-7.455448813504356,38.1927543595127],[-7.455387932063172,38.192753693647134],[-7.455366523835916,38.19275424602982],[-7.455306937815911,38.19275792081206],[-7.455257277231492,38.192763436470436],[-7.45522093831806,38.19276891172333],[-7.455174546155089,38.192777725372906],[-7.455139644860017,38.19278574035262],[-7.455121428903724,38.19279041908955],[-7.45507833622423,38.19280287324318],[-7.45504465007914,38.19281403025533],[-7.45501308258585,38.19282567693046],[-7.454987061817439,38.1928361934214],[-7.454948995581939,38.19285316286765],[-7.454910531817948,38.19287238220923],[-7.454880734829572,38.19288883172925],[-7.454843766553397,38.19291173525461],[-7.454805598062773,38.192937280436425],[-7.45477605536976,38.19295831687121],[-7.454720256217346,38.19299805736472],[-7.454556834144584,38.19311445482423],[-7.454471239100213,38.193175410284276],[-7.454425769856563,38.19320779596135],[-7.454372555760752,38.193245695381876],[-7.454336865205966,38.19327111055813],[-7.454280364622274,38.193311351285836],[-7.454246949170112,38.19333514896491],[-7.454217595029629,38.193356744889336],[-7.454190407621494,38.19337856951617],[-7.454168001731706,38.19339807943376],[-7.45413022136121,38.19343466240242],[-7.454105682409613,38.19346139406273],[-7.454071675347899,38.19350344910072],[-7.454055739124101,38.193525707969684],[-7.454033442820906,38.19356048839668],[-7.454016961985378,38.19358977998481],[-7.453997922879389,38.193629065577305],[-7.453973446689256,38.19369459844003],[-7.453963817094001,38.19372981229541],[-7.453957789846469,38.193758155211114],[-7.453953784530889,38.19378264502218],[-7.453950340095242,38.19381312891645],[-7.453948818242594,38.19383693037234],[-7.453948326095999,38.193856782910395],[-7.453948553066437,38.19387663959809],[-7.453949851507398,38.193901592436326],[-7.453954985594455,38.193946242610245],[-7.453961825944038,38.1939866144446],[-7.45396525824555,38.194006723856795],[-7.453971895917203,38.19404556302604],[-7.453975003396527,38.19406376970833],[-7.454010541989821,38.19427167246844],[-7.454044098965417,38.194468005498415],[-7.454083037973408,38.194695810245335],[-7.454112720137785,38.19486931062912],[-7.454120247608638,38.19490453338453],[-7.454132834611793,38.19494810945085],[-7.454146409055454,38.19498490759278],[-7.454157305955008,38.19501006894675],[-7.454165324126464,38.19502682650885],[-7.454197046591935,38.19508607113618],[-7.454214803029209,38.19511874934996],[-7.454228227222452,38.195143429791905],[-7.454245523524399,38.19517525852034],[-7.454259688431665,38.19520131256721],[-7.454272562424616,38.19522500787211],[-7.454276535845032,38.195232309892944],[-7.454298984059768,38.19527361854962],[-7.454316965128814,38.195306703438405],[-7.454330355479583,38.19533134763779],[-7.454341433849293,38.195351717343904],[-7.454356283364841,38.19537904556634],[-7.454368775906342,38.19540202696588],[-7.454383917388982,38.195429879378295],[-7.454398059981219,38.19545588823503],[-7.454409194294531,38.19547638438016],[-7.454526914232784,38.19569295883256],[-7.454661370282141,38.195940331594535],[-7.454821710890642,38.19623531167889],[-7.454924886168126,38.19642513587259],[-7.454978936422022,38.19652411157388],[-7.454997631162151,38.19655662390331],[-7.455016652705643,38.19658836335678],[-7.455036112952134,38.1966195738161],[-7.455054784834211,38.19664839240113],[-7.455074648139381,38.19667799260291],[-7.455098769252839,38.19671255414634],[-7.455116893848567,38.19673760389481],[-7.455135746851107,38.19676289206499],[-7.455168992621228,38.19680571316334],[-7.45519830549231,38.19684177302465],[-7.455224875864816,38.196873195573744],[-7.455255738734725,38.19690830040799],[-7.455283403998481,38.19693860315128],[-7.455309134054061,38.19696584977249],[-7.455337852964412,38.1969970234146],[-7.455326921685642,38.19708290429882],[-7.455322516778123,38.19711236469348],[-7.455304053531143,38.19716341926693],[-7.455241028179029,38.19721395592336],[-7.455136880087346,38.19724263456838],[-7.455051061924824,38.1972519597468],[-7.454948294471854,38.197242448919404],[-7.454528176795731,38.19715583121402],[-7.453825536130162,38.19700120493224],[-7.453160101272683,38.1968540414867],[-7.452824362250738,38.19677957153797],[-7.452668541997181,38.19674973451776],[-7.452367761714926,38.1966921316357],[-7.452262842909571,38.19667224591151],[-7.451881251985752,38.19654466245717],[-7.451604290878369,38.19643620575798],[-7.451339854520575,38.19633131637178],[-7.451262990803246,38.19629848448855],[-7.451163841230517,38.19625613626657],[-7.451037812360594,38.196202299130086],[-7.450987271237985,38.19618070943394],[-7.450887532042963,38.19613183519944],[-7.450598815304661,38.1959903538415],[-7.45041688788676,38.1958995080738],[-7.450120438010108,38.19574894486792],[-7.45005191769808,38.19571392643244],[-7.449909891972372,38.19563251843897],[-7.449703133316522,38.19551398755143],[-7.449495418855877,38.19536704603968],[-7.44931895928704,38.19523981681088],[-7.449160970277084,38.1951211629194],[-7.449068486973764,38.195051014514476],[-7.448974098009752,38.194980809914895],[-7.448852566177376,38.19488953803409],[-7.448543748736876,38.19466937812018],[-7.448325074231777,38.19451575833137],[-7.448206199692837,38.19443224879986],[-7.447935120979187,38.19424181068186],[-7.447543671028074,38.19395244798696],[-7.447300727832467,38.19377122612529],[-7.447010162099637,38.19356071784199],[-7.446777133670452,38.19339005694275],[-7.446542815063686,38.19321954120294],[-7.446243524170464,38.193000187539475],[-7.446009770810962,38.19282808848538],[-7.44590758127389,38.192752854012575],[-7.44570296481939,38.19260220323722],[-7.445448772567337,38.192411560706276],[-7.445095334954434,38.19214609603799],[-7.444296727306916,38.19155920456933],[-7.442996083390269,38.190604463789924],[-7.442852597233678,38.19049820144899],[-7.442623595821971,38.190328636961254],[-7.442389176948518,38.19015507636268],[-7.442194093322498,38.19001062841073],[-7.441895733605727,38.1897897105852],[-7.4416348729117,38.189596561212944],[-7.441270559690181,38.189322859139544],[-7.440924743951998,38.18906209324604],[-7.440642829607269,38.188849530012305],[-7.440594888305458,38.18881337491301],[-7.440359700811745,38.18860621193745],[-7.440271611988451,38.18852695654405],[-7.440119601759092,38.18840437980116],[-7.439866627910879,38.188197804780835],[-7.439733420808943,38.18805927560946],[-7.439738325580086,38.188029458368646],[-7.439738182517296,38.188014412838676],[-7.439737979761392,38.18799240315867],[-7.439737773171683,38.18797079885172]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.522449277722338,-1.2686171789020988,-4.520757257673638,0.4204348359312437,0.0016920200487007,-0.848182342970855,0.0450853731893674,0.043591202944044,0.0450853731893674,1.0024766682787047,-3.9052593746111017,1.0022372191114537,-3.946776013834304,7.1882420862817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:213751260:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1001L5623701,E-REDES,,0.1781870374960607,LINE:001366,BUS:JUNCTION:60:01066,BUS:JUNCTION:60:01669,"[[-8.984993053567296,39.656896107305634],[-8.985100142082887,39.65677444421919],[-8.985260653938255,39.65678436940351],[-8.986842544827738,39.65638294735001],[-8.986848257539537,39.6563851028609],[-8.986852404932371,39.6563878823408],[-8.986857250404366,39.65639530402705],[-8.986863382680868,39.65640124817852],[-8.986871939323958,39.656404418489274],[-8.986882189541651,39.656404135847986],[-8.98689363402115,39.6564024303914]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3741013676826839e-09,-0.0368577653576133,2.9700571976197688e-12,0.0016552093968245,1.3770714248803036e-09,-0.0352025559607887,0.0003640015131099,1.6346586425443482e-05,0.0003640015131099,0.974347632474265,-7.759215703841878,0.9743477587614546,-7.759219790600443,0.0580350302307026,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:213751267:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1009L5623700,E-REDES,,0.1949435933127581,LINE:001367,BUS:JUNCTION:60:01066,BUS:JUNCTION:60:01669,"[[-8.98470216322291,39.65673898288612],[-8.985097826945694,39.65676526561042],[-8.985259236677784,39.656775247243104],[-8.986838595138364,39.656374465306996],[-8.986842102349422,39.65636784672872],[-8.986843942824429,39.65636213206755],[-8.98684737968513,39.65635547798124],[-8.986855051143332,39.6563501707009],[-8.98686114775067,39.656347549945316],[-8.98687210964612,39.65634450607835]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2558406701915055e-09,-0.0368577651179112,2.5177588613233628e-12,-0.0016552093975723,1.2583584290528286e-09,-0.0385129745154836,0.0003640015107427,1.6346586432828224e-05,0.0003640015107427,0.974347632474265,-7.759215703841878,0.9743477587614546,-7.759219790600443,0.0580350298532756,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:213751346:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5623702,E-REDES,,0.5966800958360389,LINE:001368,BUS:JUNCTION:60:01670,BUS:JUNCTION:60:01066,"[[-8.98601865778035,39.65159949482988],[-8.985109083940523,39.65407808758337],[-8.98538293272942,39.65528658299919],[-8.984658654186108,39.65674747138931]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.3388912618989695,-2.2756792465324205,7.340018235323748,2.273590132199936,0.0011269734247782,-0.0020891143324845,0.075903994714199,0.075886765939459,0.075903994714199,0.9740684091325076,-7.783816026673096,0.974347632474265,-7.759215703841878,10.89166232087804,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197030034:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,4.497459868357577,LINE:001369,BUS:JUNCTION:60:01671,BUS:EREDES:1213S5566900:60,"[[-8.043021995570077,39.21204800434862],[-8.040050002898502,39.213971997369406],[-8.03691438551144,39.216043790070565],[-8.034463396799115,39.217672079194905],[-8.032533010665855,39.21886760500082],[-8.028365125084806,39.2210787628796],[-8.02394785120504,39.22354115193591],[-8.022783578811985,39.22412885448312],[-8.020108115950755,39.22495176020616],[-8.016763515812814,39.22589762708359],[-8.012928712875471,39.226981964181306],[-8.009628424847358,39.227915033564365],[-8.007169628912898,39.22973382705405],[-8.005382087784739,39.23105598376714],[-8.002117355642579,39.23347056584153],[-8.000911620843832,39.2346582328423],[-8.000671468115478,39.23469452412977],[-8.000653707766572,39.23469720638098]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.6619147687156604,2.846751106951697,0.6631383685461794,-2.8878487535909723,0.001223599830519,-0.0410976466392751,0.0285890619563863,0.0290203777798852,0.0290203777798852,0.9837191535047324,-3.981879904611491,0.982467167133078,-3.940569730039655,4.164209754611169,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:214472416:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,7.795586926608226,LINE:001370,BUS:JUNCTION:60:00434,BUS:JUNCTION:60:01673,"[[-8.080951389397592,39.17970529933655],[-8.079318570687027,39.177929803201714],[-8.07727410665575,39.17582405192793],[-8.07612900061171,39.174614996590286],[-8.074830442779774,39.173275301617736],[-8.07297811903295,39.171279214044546],[-8.071384001510175,39.16960699296497],[-8.068654764741638,39.16674585524686],[-8.067089999565322,39.16508500242522],[-8.065596363021083,39.16352211529198],[-8.064211996321754,39.16207599920139],[-8.062166295616974,39.15989292696239],[-8.061587999151184,39.1560239990166],[-8.061449003102602,39.154884004308244],[-8.061118836525337,39.152175929804145],[-8.060893925023453,39.14987849506249],[-8.060694217757154,39.148255805498806],[-8.060451040008457,39.14623858860181],[-8.060209117597799,39.144114326482615],[-8.060019043360558,39.14244526056902],[-8.059760890160755,39.14017819065222],[-8.059518000211012,39.13804499788521],[-8.059354874140915,39.13661232015526],[-8.05898495878099,39.13336329790858],[-8.058751952914628,39.13139174662767],[-8.058604350201547,39.13014279272479],[-8.058405093594304,39.12845670829366],[-8.057945452020302,39.124567116555234],[-8.057774660618923,39.123004369126356],[-8.057601917964735,39.12142379393764],[-8.057436913612364,39.120102251901685],[-8.057199858852359,39.118203579252196],[-8.056947211372831,39.11618011444068],[-8.056746395836724,39.114571778408525]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.745904083639414,-4.84494407530743,-2.7384443458271,4.79102327594199,0.0074597378123137,-0.0539207993654402,0.0543558868047175,0.0536860421402175,0.0543558868047175,0.9858633763935424,-4.097420721854654,0.9891032830867952,-4.2931207238648055,7.799668073571185,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:143853682:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5615501,E-REDES,,0.3442852275762001,LINE:001371,BUS:JUNCTION:60:01674,BUS:EREDES:1101S5901600:60,"[[-8.992158654533053,39.066566942974575],[-8.994982907928458,39.06464262429463],[-8.995029625175896,39.06459272874409],[-8.994905943694052,39.064525719871234]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.872208118279283e-11,0.0031129412971237,3.1982045169516075e-10,-0.0066610612122604,2.510983705123679e-10,-0.0035481199151366,3.0098102292840223e-05,6.440382824601198e-05,6.440382824601198e-05,0.9952219348025336,-11.676338003497785,0.9952217615845588,-11.676335048471042,0.0092414734174217,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:145464221:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1007L5137700,E-REDES,,4.686708602149307,LINE:001373,BUS:JUNCTION:60:01676,BUS:JUNCTION:60:01677,"[[-8.370656490771182,39.96806253428167],[-8.371174418716661,39.96565544610028],[-8.37210216943317,39.961343273018265],[-8.372599142838881,39.959033116852254],[-8.372977585567332,39.95727384327429],[-8.373226047265462,39.95611875845511],[-8.373543031751707,39.954645052712536],[-8.37409513753952,39.95207807769647],[-8.37453977360653,39.95000508944619],[-8.374985269457712,39.947927954110625],[-8.375896664608318,39.943676996458265],[-8.376683244858077,39.94103759525296],[-8.377158023641197,39.937793090136495],[-8.377524307145451,39.93608428310793],[-8.378017605196566,39.933782864812066],[-8.378402602043185,39.931986833753655],[-8.378741458644694,39.92933746845562],[-8.379000192118424,39.927314385781365],[-8.379112606564803,39.926435534941355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.2858496392620795,0.1239469092260463,6.291591732629858,-0.1523835104420346,0.005742093367778,-0.0284366012159883,0.0611216090867881,0.061131814258453,0.061131814258453,0.9897869998031036,1.5691598785913536,0.9906237033367488,1.7467721390107511,8.771963589963129,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:163336825:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5119100,E-REDES,,0.3747792899147197,LINE:001374,BUS:EREDES:0106S5021300:60,BUS:JUNCTION:60:01679,"[[-8.242024880248994,41.054705112649266],[-8.241862106744728,41.054678453289334],[-8.23891136076753,41.05704027235243]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.326738078565291,-0.2004988994790904,-3.326610127119923,0.1970791745714998,0.0001279514453678,-0.0034197249075905,0.0322685256453112,0.0322663012076384,0.0322685256453112,0.9938364769796264,-0.2027533094662735,0.9938060692525812,-0.2102949651970427,4.630294969911219,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:163336920:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5119100,E-REDES,,0.3771046502171687,LINE:001375,BUS:JUNCTION:60:01680,BUS:JUNCTION:60:01679,"[[-8.240980519233254,41.060051442622814],[-8.23891136076753,41.05704027235243]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.326481399437781,0.1936384104296567,3.3266101271199124,-0.1970791745743244,0.0001287276821315,-0.0034407641446676,0.0322641014397957,0.0322663012076399,0.0322663012076399,0.9937753400291192,-0.2178813147027332,0.9938060692525812,-0.2102949651970427,4.629975779543685,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:216130264:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5658100,E-REDES,,7.038494420993468,LINE:001379,BUS:EREDES:1212P5339100:60,BUS:JUNCTION:60:01684,"[[-7.709150943056077,39.59156539238834],[-7.709174225913377,39.59156533290184],[-7.709883072662029,39.59156349366375],[-7.711078050030931,39.59192890306278],[-7.706699768871363,39.59392787497401],[-7.705165807550207,39.59553274951153],[-7.703554116404283,39.59772500547149],[-7.702003260050829,39.59983442103308],[-7.701181126075279,39.600952174875374],[-7.700503857291223,39.60187357334126],[-7.699221605343206,39.60361710270826],[-7.697963946385088,39.60532756437352],[-7.696906573800425,39.606765317596576],[-7.695198850967911,39.60721771905868],[-7.693478742265258,39.60767347119962],[-7.691141840651988,39.608292585088336],[-7.688932733014298,39.6088778231493],[-7.687285093065995,39.60931421479366],[-7.685379654588497,39.6098190350706],[-7.683066639927274,39.610431412805966],[-7.680777495235761,39.611037712402144],[-7.677909855489033,39.61179716527726],[-7.67419912004279,39.61277956996138],[-7.671171523424158,39.613581008094506],[-7.668093578122169,39.61439576637655],[-7.667126959988288,39.61465147963345],[-7.666258130628547,39.61557172930821],[-7.663651496266764,39.61833360849476],[-7.662936112927326,39.619091609661915],[-7.661974855012037,39.620109986613535],[-7.660944477615881,39.62120147983748],[-7.659741975668357,39.62247555060878],[-7.6569186054526,39.62546633435031],[-7.656128694840348,39.62630288629919],[-7.655383393939247,39.62824113030131],[-7.654560242200091,39.63038129111552]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.033419125076108,0.3828993049529498,-5.027960368198824,-0.4375173845086884,0.0054587568772843,-0.0546180795557386,0.0486056079032397,0.0486628065084511,0.0486628065084511,0.9993504601458206,1.1908482553356905,0.9979777233025592,0.9874625850638256,6.982753122176943,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226469862:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5651600,E-REDES,,1.5439243438981094,LINE:001380,BUS:JUNCTION:60:01685,BUS:JUNCTION:60:01686,"[[-7.753430927929283,39.52195253365336],[-7.750323098963757,39.52264975611634],[-7.748225079089226,39.523071232842824],[-7.746170721669851,39.52390623047038],[-7.743922154184428,39.52482010171522],[-7.742321080970232,39.525470766136095],[-7.740689098881205,39.52613396809703],[-7.739027756681955,39.52680905401838],[-7.738696229643407,39.52732745764552],[-7.739149890183727,39.5280300546969],[-7.739518532903592,39.52789181842654],[-7.739539246601593,39.52788361999258]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.403451413058252,-0.6379100237889985,-2.403161165681758,0.6228734035425335,0.000290247376494,-0.015036620246465,0.0239638872508612,0.0239247265324648,0.0239638872508612,0.9985005637942838,0.0466875772446805,0.9984876100992968,0.0231410322521733,3.4386407305009694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226470259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5654800,E-REDES,,4.384207573191737,LINE:001381,BUS:JUNCTION:60:01681,BUS:JUNCTION:60:01685,"[[-7.790919001276084,39.54934990435516],[-7.787988532329184,39.54715034281019],[-7.786663849602657,39.54615746316097],[-7.782678108186921,39.54322204766635],[-7.78038530944924,39.541514134512944],[-7.778383145603066,39.540015494955874],[-7.777073856000653,39.53904342075332],[-7.775626702342951,39.53797097897268],[-7.77327953792858,39.53623013542769],[-7.770919709737495,39.534470830920476],[-7.769667231393922,39.53352483358267],[-7.767459866741749,39.53188493103909],[-7.765236716414608,39.53032055793941],[-7.762682134042095,39.528509321415406],[-7.760451655092781,39.52684565863613],[-7.756980883562106,39.524273802675566],[-7.754628441180228,39.52254452390187],[-7.754020384544312,39.52206261230887]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.312094855289835,-5.93204064567381,-27.208028203798136,6.237712076722774,0.1040666514916992,0.3056714310489639,0.269100516168574,0.2690049902676658,0.269100516168574,0.9993967383646912,0.7962960754817673,0.9985005637942838,0.0466875772446805,38.613935452514575,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226470460:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5658200,E-REDES,,19.515994846673603,LINE:001382,BUS:JUNCTION:60:01685,BUS:JUNCTION:60:00465,"[[-7.753416171327038,39.52194155135097],[-7.750831047573519,39.520038596913025],[-7.748289922897856,39.51818334884922],[-7.745314152224869,39.5159703267551],[-7.743588926365003,39.51466396627718],[-7.74105928575637,39.51280192329318],[-7.737356857325784,39.510045400610714],[-7.735388752103842,39.508587219989835],[-7.73290230307875,39.506731207041625],[-7.72992534651105,39.504285515034766],[-7.728611549902339,39.50330982222146],[-7.72642567074264,39.5016697588893],[-7.724006010509048,39.499851192486226],[-7.72191483107622,39.498266281502204],[-7.719624471577319,39.4965519820025],[-7.716874352599748,39.494474696486165],[-7.714521837495758,39.49270228595366],[-7.71247289355983,39.49115910229858],[-7.708561695530139,39.48822156750342],[-7.706099033638825,39.486400046565635],[-7.703558447725491,39.484523721689726],[-7.701019564503285,39.48263274706218],[-7.698682049074187,39.48089271037258],[-7.69656290449856,39.47933620235682],[-7.693574508037305,39.47710525390058],[-7.690590299217617,39.47488915044181],[-7.688402547802293,39.47327137294624],[-7.685979638701689,39.471471155128036],[-7.683365146348124,39.46953472947449],[-7.680084552997108,39.46709357955472],[-7.677764450327054,39.46537130914915],[-7.675622571787392,39.46379327021971],[-7.673204694200373,39.46199035436866],[-7.671331344815897,39.460568023663974],[-7.669447810883335,39.45920031217364],[-7.66742243660389,39.457682164870214],[-7.663885839834902,39.455059926166705],[-7.660944968225696,39.45286374913512],[-7.659324723546207,39.451650577866616],[-7.658059959146382,39.450716434182],[-7.655536761553322,39.44883233303901],[-7.653542107994832,39.447338513024576],[-7.651148835442291,39.445553755123015],[-7.648449533557558,39.4435363788241],[-7.646014444874565,39.44170834179856],[-7.643688741135579,39.43997877991914],[-7.641461511486202,39.43831914683576],[-7.638267113048657,39.43592020828262],[-7.635557763584266,39.433884645584875],[-7.633250564955768,39.43217349795173],[-7.63036620504678,39.43001716322302],[-7.628824965174895,39.42896323795044],[-7.625363561786891,39.42831968718277],[-7.622135314462264,39.42772225155976],[-7.619356173046016,39.427203795069616],[-7.616079674369533,39.42659465729428],[-7.613866359663435,39.42619056793005],[-7.611576660779792,39.424575739401924],[-7.60980645415219,39.42334229961565],[-7.608234112536573,39.421823229322975],[-7.606799300123287,39.420763906168595],[-7.604802370813972,39.41927811758207],[-7.602832209193111,39.41779410947784],[-7.601432578380846,39.41677062830497],[-7.599283535762187,39.41516788833655],[-7.59693426458809,39.4134258143994],[-7.595423631496876,39.412312437257874],[-7.5933080550604,39.41072526852271],[-7.591697952745612,39.409494201733615],[-7.589714696867145,39.407983627085684],[-7.587507359056661,39.40630493636226],[-7.586242847114475,39.40534005787962]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.398452406146177,-3.981657596982734,-21.117373445616273,4.728547952694048,0.2810789605299035,0.7468903557113138,0.2097554290748971,0.209364698548819,0.2097554290748971,0.9985005637942838,0.0466875772446805,0.9945988737291572,-2.5554630205480873,30.098354007016383,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226470259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5654800,E-REDES,,2.498884543912005,LINE:001383,BUS:JUNCTION:60:00993,BUS:JUNCTION:60:01681,"[[-7.811931233039691,39.56492410117869],[-7.807981929364767,39.56199110307402],[-7.805840836116994,39.56041557228024],[-7.802072760622508,39.55760491076155],[-7.800245773970077,39.55625470548873],[-7.797910346166088,39.55453726481563],[-7.795685680394212,39.552843919926026],[-7.79504653332541,39.55239373071789],[-7.793185774393439,39.5510511607945],[-7.790919001276084,39.54934990435516]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.81093304895443,-5.657767822272444,-26.75397438167108,5.824001832059195,0.0569586672833466,0.1662340097867511,0.2636808571694413,0.2636284361135772,0.2636808571694413,0.999959013408116,1.214414747397396,0.9993967383646912,0.7962960754817673,37.83625443671134,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283490500:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5136400,E-REDES,,3.677956973664696,LINE:001384,BUS:JUNCTION:60:01008,BUS:EREDES:0511S5011400:60,"[[-7.694758879406171,39.70158557918704],[-7.693614771072409,39.695517188768264],[-7.672953203758108,39.67399121900462],[-7.672726076278918,39.67393739928181]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1365 VILA VELHA DE RODÃO-TALAGUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.1308241524261118,-0.0478582550287222,1.130967970524127,0.0103167531174823,0.0001438180980151,-0.0375415019112398,0.0109264746321087,0.010917037138164,0.0109264746321087,0.9967625765280418,0.8116586208056982,0.9969002587643142,0.8360444496889033,1.567868364486828,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:218940172:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,1.229576927928539,LINE:001392,BUS:JUNCTION:60:01689,BUS:JUNCTION:60:01690,"[[-8.786372511713278,38.90805564262291],[-8.786371727140942,38.908055574962006],[-8.783503736082139,38.90815517335341],[-8.780501068664433,38.908267322206314],[-8.777557419666293,38.90840502751643],[-8.775611906478343,38.90779114603028],[-8.772571049794301,38.90682569910865]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.120825664448976,-0.806247696672289,-10.11685953589737,0.8072237557072685,0.003966128551605,0.0009760590349794,0.0991872462001954,0.0991776108339501,0.0991872462001954,0.9849675246550834,-15.352723057756956,0.9846871546996908,-15.429810183392965,14.232636848930332,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:302256345:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5656700,E-REDES,,0.3079920315168195,LINE:001393,BUS:JUNCTION:60:01691,BUS:JUNCTION:60:01437,"[[-8.756314322875161,38.97879172819352],[-8.756742579433427,38.97851037365381],[-8.759035620036661,38.977003818126356]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6567 MEXEEIRO-BENAVENTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.592425203111544,5.122164919220355,8.5933911195071,-5.122009935073006,0.0009659163955557,0.0001549841473487,0.0977900809514938,0.0978056217598526,0.0978056217598526,0.9843223215163444,-16.25616497122757,0.984239739383452,-16.237295610826365,22.14801217387968,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
