source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:248446580:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5648900,E-REDES,,0.9155182352546182,LINE:001396,BUS:JUNCTION:60:00969,BUS:JUNCTION:60:01692,"[[-9.373515696744015,38.759580548482425],[-9.372742145482428,38.75913098220498],[-9.371525711783185,38.757845637654434],[-9.37009147441679,38.75627282245759],[-9.369422549858486,38.75676481662337],[-9.368262832040166,38.755403154262474],[-9.367072899005205,38.754097196119915]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.016904683577938,-6.881994667405921,25.037091422901447,6.941276438023129,0.0201867393235133,0.0592817706172077,0.2593274407978578,0.2593039317149906,0.2593274407978578,0.962751223379489,-14.889620438113424,0.9641462019924346,-14.756570516623272,37.21157135856764,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:299889763:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5618800,E-REDES,,7.029584100453994,LINE:001397,BUS:EREDES:1111S5200000:60,BUS:JUNCTION:60:01693,"[[-9.299836363463651,38.83413466933107],[-9.299822367430437,38.834120361216975],[-9.299535027932977,38.834042527299836],[-9.29769946358927,38.834524306808895],[-9.294646339580632,38.83644894777703],[-9.293941637110294,38.83785816831708],[-9.293384593149687,38.83897208951864],[-9.291777261292308,38.84066734437571],[-9.290138600021875,38.84239558522346],[-9.288448219956765,38.8441782705104],[-9.286355144212934,38.84638547583599],[-9.284772511092982,38.84805426791168],[-9.282796451564094,38.84966701730279],[-9.28139174446287,38.85081319362803],[-9.279043919013308,38.85256933632885],[-9.276671502001987,38.854343598058065],[-9.274279489378149,38.855865342112324],[-9.2727991464513,38.85779472981587],[-9.270125564035004,38.858461443102335],[-9.266646921721623,38.85806555798578],[-9.263560743821333,38.85706964633106],[-9.25990283853114,38.857636041578694],[-9.25767347641785,38.857981291976294],[-9.255530286061848,38.857713247659866],[-9.253642439849001,38.857477119507514],[-9.250709150928596,38.85665306333882],[-9.248397858392174,38.85600367763992],[-9.245454261076587,38.85549323022694],[-9.243500173565307,38.85583549404916],[-9.241441392060684,38.85721792188965],[-9.239343994286674,38.85862626130227],[-9.23742130745147,38.85991725180574],[-9.236492649730284,38.860540739001884]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.863513570271971e-07,-0.0694832600729049,3.104109459431503e-12,0.0012649564596992,2.863544611366566e-07,-0.0682183036132057,0.000692317999994,1.2603441495231818e-05,0.000692317999994,0.9657454837215942,-13.921662461746704,0.9657718658256804,-13.922126266890883,0.0993425168595277,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:366076285:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5611300,E-REDES,,3.928207948547636,LINE:001398,BUS:JUNCTION:60:01694,BUS:EREDES:1111S5127800:60,"[[-9.328611616435499,38.75156879356729],[-9.327426227347335,38.753632914215416],[-9.328115050989446,38.75578220433671],[-9.329944327964586,38.75617808262424],[-9.331101098562915,38.756559668855274],[-9.334630020801963,38.75587742907706],[-9.33727666389685,38.75536568675034],[-9.340168942292916,38.754806360471314],[-9.343853064369615,38.75404915882292],[-9.345479509876382,38.75356866213416],[-9.346811962963605,38.7535288723059],[-9.34876713732319,38.75348090778056],[-9.351508767216293,38.753439494208735],[-9.35558537634614,38.75422548959983],[-9.356619647120732,38.754424881498366],[-9.3575526132983,38.75529334145458],[-9.359498535298739,38.7570532770015],[-9.361026627258617,38.75852688179055],[-9.36303484624154,38.76059992629856],[-9.363053356764958,38.76061062143958]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6113 TRAJOUCE-CAPA ROTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.521164420263574,8.416009637679906,-32.37820008613119,-7.971744108285431,0.1429643341323867,0.4442655293944755,0.3331068136434508,0.3331998944293078,0.3331998944293078,0.9703910819841312,-14.08832068447643,0.9629759867743832,-14.829209136156722,47.81172254689451,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:378170825:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.868838476921822,LINE:001399,BUS:JUNCTION:60:01695,BUS:JUNCTION:60:00122,"[[-9.324403703833886,38.74600458004254],[-9.32071812190581,38.74615890729465],[-9.320079906086598,38.74468460182466],[-9.319591878389128,38.74132716275476]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.018526255127225,1.2319874294624469,-5.017778572250027,-1.237982360983655,0.0007476828771979,-0.0059949315212084,0.0512192242251354,0.0512394031856888,0.0512394031856888,0.9708192894277778,-14.0481750927466,0.9705696612683664,-14.07335804922162,7.352475704647561,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:218940258:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601500,E-REDES,,0.5043602040198459,LINE:001400,BUS:JUNCTION:60:00962,BUS:JUNCTION:60:01696,"[[-9.200085092746722,38.78743193455867],[-9.195683530918371,38.78446512120675]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219040151:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601400,E-REDES,,0.5038003557992584,LINE:001401,BUS:JUNCTION:60:00962,BUS:JUNCTION:60:01696,"[[-9.200067437888299,38.78744349073366],[-9.195678333477481,38.78447315836358]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:252206544:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.4193582349061277,LINE:001403,BUS:JUNCTION:60:01697,BUS:JUNCTION:60:00429,"[[-9.173754189373597,38.78112640470107],[-9.174129734475233,38.780903177303436],[-9.178170868189419,38.78219081426276]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.609111068742916,8.74017480209315,-22.601968887752214,-8.733705921928978,0.0071421809907015,0.0064688801641725,0.23753688486562,0.2375992499251532,0.2375992499251532,0.9819381248756656,-12.881875789047845,0.9813161391684184,-12.928969893119048,34.09373653682784,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:246772604:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5615500,E-REDES,,4.175458303534097,LINE:001405,BUS:EREDES:1101S5901600:60,BUS:JUNCTION:60:01700,"[[-8.992230298457015,39.063468972991366],[-8.992545343311932,39.060834156956815],[-8.991643344235476,39.05804035198893],[-8.988110407771478,39.05628644942953],[-8.986200653042674,39.054668032126955],[-8.9843336416066,39.05309902711715],[-8.981571723056911,39.05079213647578],[-8.98046017026982,39.0498555088105],[-8.977890671011409,39.04769180506937],[-8.975083060632597,39.04778321518378],[-8.972137552456177,39.047838360118945],[-8.970574064279086,39.04573249653779],[-8.968786962822243,39.04468178812599],[-8.966371013531818,39.04326064783463],[-8.963306784955863,39.041471138232325],[-8.960125212556479,39.03960597844553]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.218470914689268,8.717445880641854,11.244353865622474,-8.67303035852695,0.0258829509332052,0.0444155221149049,0.1373663733682015,0.1376207756012678,0.1376207756012678,0.9952217615845588,-11.676335048471042,0.992911904578372,-11.333817801310817,19.747564299220517,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:246772604:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5615500,E-REDES,,0.8994762612243739,LINE:001406,BUS:JUNCTION:60:01701,BUS:JUNCTION:60:01702,"[[-8.957729189636527,39.03748106397268],[-8.957595550858576,39.03736248886065],[-8.957661692762294,39.036324876326205],[-8.959215281272526,39.03417244970538],[-8.96000064954578,39.032182280835045],[-8.960889120455771,39.02994272239008]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.246304531995962,8.669668108685247,11.251894272887489,-8.660023436680605,0.0055897408915246,0.0096446720046419,0.1376398393756018,0.1376943821026528,0.1376943821026528,0.9927388393956328,-11.307975103632604,0.9922437738716394,-11.23390972795597,19.75812628822684,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:246772647:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5615500,E-REDES,,0.5530830362435706,LINE:001407,BUS:JUNCTION:60:01703,BUS:EREDES:1101S5335200:60,"[[-8.959005735550166,39.02089271152704],[-8.95936329789614,39.01770960105573],[-8.959363396652753,39.015930822598776]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.97375267290991,4.1290556657934925,15.978401149102911,-4.119028065474209,0.004648476193001,0.0100276003192831,0.1600924243652837,0.1601061502531109,0.1601061502531109,0.9916748039608564,-11.148529045172229,0.9917096637007036,-11.091749442970638,22.97404939777744,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:246772667:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5602500,E-REDES,,0.5529082126476577,LINE:001408,BUS:EREDES:1101S5335200:60,BUS:JUNCTION:60:01703,"[[-8.959340304494344,39.015930824339655],[-8.959340195916738,39.01770881021094],[-8.958982738966858,39.02089114522592]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.983453346704549,-4.120328668311338,-15.978803400713486,4.130363017683286,0.004649945991062,0.0100343493719483,0.1601567697520849,0.1601430482028676,0.1601567697520849,0.9917096637007036,-11.091749442970638,0.9916748039608564,-11.148529045172229,22.981312921808723,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219000311:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611700,E-REDES,,1.0016557211799213,LINE:001409,BUS:JUNCTION:60:01704,BUS:JUNCTION:60:01705,"[[-8.95866050659242,38.99768650175759],[-8.959960873811742,38.99582550376587],[-8.961248977578272,38.99397278400509],[-8.962825585460207,38.991711926903974],[-8.964157438739306,38.98975606886064]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7712106832643546e-08,-0.0265537037998391,-3.513855876283388e-09,0.0163034677927486,1.4198250956360158e-08,-0.0102502360070905,0.0002576470090043,0.0001581899968508,0.0002576470090043,0.9917178349341762,-11.09188933468411,0.9917200524950084,-11.09192729903857,0.0369704418143672,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229694971:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.1105941146090938,LINE:001410,BUS:JUNCTION:60:01706,BUS:JUNCTION:60:01526,"[[-9.16712676163222,38.73817627370789],[-9.16714401043695,38.738179264603495],[-9.167156762820097,38.73818149364204],[-9.167169815234418,38.7381837920832],[-9.167180953381635,38.73818573816451],[-9.167189139955473,38.73818717893729],[-9.167201119916468,38.7381892796981],[-9.16720591876392,38.73818948038894],[-9.167209658997342,38.73818964542039],[-9.167212766102082,38.73818977102258],[-9.167217737703842,38.738189988197824],[-9.167224792165054,38.738190286003345],[-9.167230477132627,38.738190523880604],[-9.167233883617431,38.73819067385294],[-9.167237209474909,38.73819081553172],[-9.167238475342062,38.73819086736985],[-9.167239775708033,38.73819091890232],[-9.167240822952612,38.738190963669766],[-9.167241420932038,38.738190958371305],[-9.167244238595293,38.738190951420584],[-9.167246446779519,38.73819094987021],[-9.167248378843144,38.73819094175859],[-9.1672498624222,38.738190937620864],[-9.16725314006962,38.73819092659416],[-9.167255980732074,38.73819091943937],[-9.167258855893346,38.73819091197885],[-9.167260788087065,38.73819091287367],[-9.167263755115062,38.73819089559123],[-9.167266825639496,38.73819087739163],[-9.167269263555594,38.73819085578964],[-9.167271414111683,38.73819084574165],[-9.167274312011942,38.73819082006367],[-9.167276244075554,38.738190811951604],[-9.167277980515784,38.738190796565135],[-9.167282534489143,38.73819076522043],[-9.1672876863118,38.73819071957017],[-9.167290709146444,38.73819058469139],[-9.167310891652381,38.738189658206025],[-9.167311362095296,38.7381895819751],[-9.16731450583091,38.738189058689876],[-9.167317672435571,38.73818852619414],[-9.167321068641943,38.738187964640446],[-9.167323397857174,38.73818758368941],[-9.167325476813359,38.73818739411927],[-9.16732706545004,38.73818749714295],[-9.167328436505015,38.73818766514913],[-9.167329740123671,38.73818794184623],[-9.167330977346877,38.73818839928722],[-9.167331845281707,38.738188769922836],[-9.167332656369064,38.738189186101096],[-9.167333481167882,38.7381897552901],[-9.167334411935217,38.738190494687856],[-9.167335251746607,38.73819130695382],[-9.167406634216483,38.73827297845892],[-9.167470661133825,38.738346238788104],[-9.167507147556972,38.73838797273725],[-9.167534606253932,38.73841940072008],[-9.167554861467258,38.73844260538683],[-9.16755765608105,38.738445778378654],[-9.16755779915216,38.738446128413926],[-9.167557943654792,38.73844657752209],[-9.167557959318858,38.73844686563218],[-9.167558011906975,38.7384481172473],[-9.16755777531219,38.738449254324415],[-9.167557274876254,38.738450438778926],[-9.167556696805823,38.7384518220927],[-9.167555896030178,38.738453711815964],[-9.167555084405537,38.738455646674275],[-9.167554205995323,38.738457735256745],[-9.167542775548695,38.738484913950195],[-9.167538672594231,38.73849466970854],[-9.167535503726382,38.73850221028206],[-9.167531701240266,38.73851126977809],[-9.167528232030781,38.73851951562007],[-9.167524729492756,38.73852784282736],[-9.167520448525108,38.73853801452057],[-9.167517568884678,38.73854487694673],[-9.16751434446619,38.73855255312865],[-9.167510530475196,38.73856161272593],[-9.167506205326802,38.73857191091905],[-9.167502991754946,38.738579541965606],[-9.167498510684215,38.738590192843695],[-9.167492083927028,38.73860548195616],[-9.167486969363809,38.738617660762856],[-9.167478430015365,38.738637976922675],[-9.167474427157554,38.73864749758922],[-9.1674712359278,38.73865508339792],[-9.167466866070956,38.73866547206353],[-9.16746248536383,38.738675905864],[-9.167458715927374,38.73868486597901],[-9.16745462419001,38.73869460361923],[-9.167450743528429,38.73870382594531],[-9.167448364184327,38.73870949490905],[-9.167436217929714,38.73873887783302],[-9.167378957553941,38.73888642824957],[-9.167372714431798,38.73890249039654],[-9.167368034995864,38.73891453923274],[-9.167357201304476,38.73894243324061]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.625178476042937,-2.8155760432712347,11.625502458415324,2.7939916594896803,0.0003239823723877,-0.0215843837815543,0.1172632377321108,0.1172122564886558,0.1172632377321108,0.9815308042845566,-12.90477368557405,0.9815679869026462,-12.902395807358609,18.69600894949233,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229696153:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.1266454645280995,LINE:001411,BUS:JUNCTION:60:01707,BUS:JUNCTION:60:01708,"[[-9.142236111119573,38.71696593378993],[-9.142206606634128,38.7169323644717],[-9.142192902347237,38.716920187261316],[-9.142169738056927,38.71689349914937],[-9.142167179144648,38.7168905937267],[-9.142163450942665,38.71688630219893],[-9.142161054881575,38.71688353048573],[-9.142157385683925,38.71687934654163],[-9.142154475795516,38.716876011777],[-9.142152150108133,38.71687333854138],[-9.142149392208808,38.71687018261929],[-9.142145033315826,38.716865193932456],[-9.142140650669822,38.71686015140379],[-9.142137565548206,38.71685661998137],[-9.142135321858177,38.716854054130465],[-9.142132294852697,38.716850567244656],[-9.142129922547646,38.71684784937237],[-9.142126743934755,38.716844210663886],[-9.142124546864826,38.71684168944891],[-9.142122665268241,38.71683952581994],[-9.142121028391468,38.71683759427896],[-9.142115392815768,38.71683094117116],[-9.14211008484466,38.71682469058345],[-9.142104729874662,38.716818368339105],[-9.142100964908241,38.71681391498616],[-9.142052221024311,38.71675638897277],[-9.142047520636103,38.716750826733],[-9.142042002192902,38.7167443257421],[-9.142036962960958,38.71673837909414],[-9.142030695695468,38.716730956769005],[-9.142028381133214,38.71672825641112],[-9.142023657375717,38.716722667348854],[-9.141997350325312,38.71669161054587],[-9.141968447757279,38.71665749549283],[-9.141940854862641,38.71662493647508],[-9.141900280391484,38.71657925714456],[-9.141886903649976,38.71656420356935],[-9.14188072272247,38.71655719484968],[-9.141878668312293,38.71655255555758],[-9.141876460432632,38.716545998924566],[-9.141874614769781,38.71653985352118],[-9.141873045270266,38.716533723746814],[-9.141869291401159,38.71652597342538],[-9.141857310371297,38.71651287149107],[-9.141854012897726,38.7165114046884],[-9.141844346471121,38.71650672308416],[-9.141824244435393,38.716500708424284],[-9.14180962787893,38.716499672725504],[-9.141795595519016,38.716501748684884],[-9.14178051637074,38.7165086889072],[-9.141774992057856,38.716512384814514],[-9.141620756494476,38.71662055934562],[-9.141481082581974,38.71671854613657],[-9.141353875025633,38.71680777756685],[-9.141273973264857,38.716863838820245]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.606555198762928,3.066009484630143,-15.605896668438826,-3.090121821059295,0.0006585303241024,-0.0241123364291522,0.1561704782849889,0.1562185675577651,0.1562185675577651,0.9799848967709948,-13.00298265795839,0.9799308289194276,-13.006752447548688,24.906900010804225,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698424:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.4969157210778896,LINE:001412,BUS:JUNCTION:60:01709,BUS:JUNCTION:60:01706,"[[-9.162249454802817,38.73627527818174],[-9.162427312990204,38.736331188409345],[-9.162469203717103,38.73634672670315],[-9.162496770648648,38.73636509365253],[-9.162505443729678,38.7363731962252],[-9.162514860538758,38.73638583216103],[-9.162521494046427,38.73639606054321],[-9.162526193699051,38.736413368085174],[-9.162527096008315,38.73641933228797],[-9.162526651081775,38.736441180090296],[-9.162522334528418,38.73645611703883],[-9.162507804220112,38.736482980301986],[-9.16246864434748,38.73655900008425],[-9.162468274008678,38.73656203897391],[-9.162468613418232,38.73656564810205],[-9.1624692759501,38.736568533757584],[-9.162470248292058,38.73657056994894],[-9.162484101173112,38.73659977711658],[-9.162497930289973,38.73662893044529],[-9.162518092776189,38.73667143149458],[-9.162532965335133,38.736702764506944],[-9.162541303350606,38.73672035522849],[-9.162548680523072,38.73673590965735],[-9.162554361485244,38.736747875933254],[-9.1625552694716,38.7367494352789],[-9.16255734034725,38.73675188514575],[-9.162559147746748,38.73675360770604],[-9.162560951908775,38.73675510510025],[-9.162565596214309,38.73675816281298],[-9.16257733176311,38.736764887199314],[-9.162591378330387,38.736772365869015],[-9.162607403962072,38.736779908150005],[-9.162668715204838,38.736800715763785],[-9.16324945082733,38.73697975555807],[-9.163425776003729,38.73703525441214],[-9.163615780178665,38.737095037026045],[-9.163836943777724,38.73716462386019],[-9.164536516673842,38.7373838362741],[-9.166098721290556,38.73788257171147],[-9.166180155519829,38.737908558992096],[-9.166669893313994,38.73805281538032],[-9.166746036186726,38.73806756237462],[-9.166767080499142,38.738073753504516],[-9.16712676163222,38.73817627370789]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.617518197937024,-2.9110435688233087,11.618975858884,2.814086131297183,0.0014576609469756,-0.0969574375261252,0.1174343269855267,0.117200700374825,0.1174343269855267,0.9813627414301764,-12.915418850782665,0.9815308042845566,-12.90477368557405,18.72328677564559,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698428:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.4942204680768105,LINE:001413,BUS:JUNCTION:60:01710,BUS:JUNCTION:60:01711,"[[-9.16315808981487,38.735046122068916],[-9.163158715010274,38.73504561211523],[-9.16320138544923,38.73501866255079],[-9.163252907421526,38.73497545686062],[-9.1633720456966,38.734869428509455],[-9.163477704682519,38.734772968203266],[-9.163545511639054,38.73470582905151],[-9.163580961563639,38.734675033717174],[-9.163620653469145,38.73463373386982],[-9.163643375204678,38.73460633874017],[-9.163697912961997,38.73454657693661],[-9.163705575094282,38.73453638452693],[-9.16371027100449,38.734531848175784],[-9.163719087819496,38.73452437492858],[-9.163731423879627,38.73452010440016],[-9.16374390626261,38.73451721076974],[-9.16375443981255,38.734515550398434],[-9.163762455114195,38.73451471395691],[-9.163770549392405,38.73451457041699],[-9.163777760229516,38.73451537148779],[-9.163784924941027,38.73451616395768],[-9.163791280701691,38.73451668432945],[-9.16381039516794,38.73451353395352],[-9.163822592105273,38.73450998526705],[-9.163873211258428,38.73449518882814],[-9.1639364623177,38.73446631873247],[-9.163985684917076,38.73443759953328],[-9.164013229025429,38.73441446746024],[-9.16405240048423,38.73437778405024],[-9.164101944223322,38.73431866068476],[-9.164124100841853,38.73429197306094],[-9.16412476786979,38.73429117448338],[-9.164125139944275,38.73429065775274],[-9.164125487723894,38.73429005115883],[-9.164125726825096,38.73428908521348],[-9.16412598996177,38.7342881911181],[-9.164126188946236,38.73428124435658],[-9.16412679502089,38.734259440158176],[-9.164127994892443,38.73421577782291],[-9.164129307504922,38.73416876359454],[-9.164129432826423,38.73416388927463],[-9.164129482107725,38.734162519655634],[-9.16412968619282,38.73416151798845],[-9.164129960309234,38.7341605877649],[-9.164130377946606,38.73415924191533],[-9.164130808639177,38.734158004043856],[-9.164143086767261,38.7341353400825],[-9.164145109716324,38.734114496208086],[-9.164141126922386,38.734092678499614],[-9.164129933508038,38.734073266512375],[-9.164105681052536,38.73404943896479],[-9.164057969681968,38.734022548802386],[-9.16397946249033,38.73397584325982],[-9.163657815144482,38.73380376150975],[-9.163548151918535,38.73374492704183],[-9.163536193765914,38.73373788944034],[-9.163437252186373,38.73368966146155],[-9.16342377950988,38.73368446579924],[-9.163406414765886,38.73367892616557],[-9.163390355749574,38.7336738163848],[-9.16337711037052,38.73366923124026],[-9.163365942050817,38.733665132195874],[-9.163351787545649,38.733658906648145],[-9.163336522281352,38.73365221349046],[-9.163304157245953,38.733636014916],[-9.163235205336441,38.73359153952639],[-9.16314122137939,38.73352496371094],[-9.163111114118468,38.733499422095434],[-9.163075835347957,38.733466936064694],[-9.163013046097962,38.73340554357683],[-9.162962044695668,38.733354541116846],[-9.1629343327377,38.7333268164496],[-9.162926186422727,38.73331373695564],[-9.16292392910542,38.733308712510784],[-9.162922527942653,38.73330564420984],[-9.162921355490917,38.73330328550621],[-9.162920385514193,38.73330141143668],[-9.162894891978913,38.73325281415368],[-9.16286320470117,38.73319575915001],[-9.162832337918136,38.73314297559809],[-9.162792703510334,38.73307468591149],[-9.162755189290472,38.73298588478458],[-9.16272728266535,38.73290701555193],[-9.162699696521496,38.73281283924893],[-9.162673884858586,38.732718097809396],[-9.16264507911912,38.73262867034578],[-9.162623048737714,38.73256575609205],[-9.162589756557026,38.7324842229789],[-9.162546322480965,38.732398770840355],[-9.162473696844339,38.73228341805624],[-9.162398162291623,38.73219049325339],[-9.162283202319077,38.732065334869155],[-9.162243253991694,38.73203273661658],[-9.162098916807082,38.73191032322343],[-9.162081985978439,38.73189652842591],[-9.162014750675898,38.73183448997898],[-9.161899238753158,38.731734062458735],[-9.16181564028583,38.73165528752265]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.669587596053017,2.971050768820783,-11.668115829825886,-3.0673918735589143,0.0014717662271301,-0.0963411047381312,0.1180831247170628,0.1183263607072019,0.1183263607072019,0.981282144855514,-12.920465278212465,0.9811116183238366,-12.931020542693426,18.86550927236523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698436:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.4838624388429336,LINE:001414,BUS:JUNCTION:60:01712,BUS:JUNCTION:60:01713,"[[-9.155876482622686,38.728523910769454],[-9.155098392029503,38.72764248504924],[-9.154547397491749,38.72701995079405],[-9.15451144641275,38.72697933394487],[-9.154402222867622,38.7268573331779],[-9.154351626787193,38.72680657552363],[-9.154188963803831,38.726643227881674],[-9.15412488051711,38.72657883319564],[-9.154056035339538,38.72652160529924],[-9.154035223946023,38.726446734304574],[-9.153942063361088,38.72634307660404],[-9.153860735607639,38.726257970509636],[-9.153807315469365,38.72620910192375],[-9.153737592754743,38.72614835044741],[-9.15361578182051,38.726056319858905],[-9.153564402330014,38.72602152152533],[-9.153491448600365,38.725974481003654],[-9.15342333239836,38.725935252955104],[-9.15334434019474,38.72589132777969],[-9.153275702939325,38.72585668016381],[-9.153178164911903,38.72581289895344],[-9.153089131152516,38.72577521369241],[-9.152940507352271,38.725722861879035],[-9.152869752330368,38.72570259096986],[-9.152793511642717,38.725683890260704],[-9.152664562067041,38.72565811940172],[-9.152599398088142,38.725647708077545],[-9.152523759723666,38.72563900059649],[-9.152473758665055,38.725634744219825],[-9.152423106424743,38.72563240316361],[-9.152366941982827,38.725630578626856],[-9.152303704899834,38.725630320125134],[-9.152166470630894,38.725636481670925],[-9.152101015833432,38.72564361080837],[-9.152083160218535,38.72564620780637]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.513617529157909,3.218647308522613,-11.51219560004507,-3.312901855787441,0.001421929112837,-0.0942545472648279,0.1172935017162015,0.1175528010384728,0.1175528010384728,0.980765887905676,-12.951930182491724,0.9805960035364476,-12.96197363789199,18.742175832412247,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698440:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.481508660728394,LINE:001415,BUS:JUNCTION:60:01713,BUS:EREDES:1106S5064000:60,"[[-9.152083160218535,38.72564620780637],[-9.152039932759577,38.72565250330688],[-9.15196503660666,38.725663633184375],[-9.151873964802327,38.725682290602954],[-9.151809357260486,38.72569805967739],[-9.15173313957296,38.72571976709876],[-9.1516171623364,38.725761188209084],[-9.151529870724755,38.72579744065312],[-9.151448271839177,38.72583536385645],[-9.151177775693135,38.72598079453638],[-9.151108135209281,38.725901385590404],[-9.151090744144005,38.725889614461686],[-9.151068222181719,38.725886042094274],[-9.150912668796513,38.72589298347627],[-9.150865731637136,38.72588828533558],[-9.150814169265349,38.72587531329785],[-9.150797903387964,38.72588702114791],[-9.15077783528377,38.72590143746603],[-9.150495653747967,38.72605815615427],[-9.150484186894232,38.72606204839183],[-9.150351655055896,38.726102234351444],[-9.150326765905836,38.726108360386874],[-9.15029615867036,38.726114275022866],[-9.150266956810547,38.72611874516217],[-9.150236526594473,38.726122550412896],[-9.150210599487734,38.726131703084334],[-9.15019495694193,38.72614682838595],[-9.1501876580113,38.72615999834857],[-9.150172708208094,38.72617208197946],[-9.150149769489522,38.7261746599211],[-9.150133001014902,38.72617204063621],[-9.150115754742677,38.7261608771025],[-9.149942937482066,38.72600480919415],[-9.149496428993544,38.725838090335834],[-9.149479167398358,38.7258201619758],[-9.149458441819206,38.72580284928384],[-9.149409441569068,38.72576782121427],[-9.149384011918922,38.725746387860326],[-9.149357541599922,38.725721306391165],[-9.149334106058467,38.72569939626554],[-9.149309509886873,38.72567267706211],[-9.149283492478892,38.72564142128316],[-9.149261212349979,38.72561260110145],[-9.149241663565801,38.725582586121654],[-9.14922519668222,38.72555420174544],[-9.149200420403611,38.72549937972082],[-9.149185119722198,38.725494027162526],[-9.149166197812262,38.72549522777944],[-9.149144004951692,38.72549606052311],[-9.149125349784622,38.725496610249145],[-9.14910830875496,38.725495029086595],[-9.149087759283884,38.7254901185477],[-9.148729091665189,38.72529220369878],[-9.148705060252086,38.72526798362154],[-9.148696800404542,38.72526205628997],[-9.148690044433327,38.72525838584066],[-9.148681780625246,38.72525299000324],[-9.148677290061302,38.725250137568295],[-9.148671834090878,38.72524569915069],[-9.148666085189927,38.72524087594571],[-9.148625592840968,38.725194342603466],[-9.148619803447975,38.72518990708429],[-9.148614763952798,38.7251856451966],[-9.14860925165252,38.72518128833635],[-9.148604393305762,38.72517763740328],[-9.14859563742571,38.725170786575525],[-9.147903842845906,38.72437356774997]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.730561481197784,3.3759128805569603,-11.729085763572614,-3.469564825656119,0.0014757176251709,-0.0936519450991588,0.1197830331756698,0.1200478525378629,0.1200478525378629,0.9805960035364476,-12.96197363789199,0.9804220494949194,-12.972106073006971,19.139977445809688,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698444:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.5168451164270346,LINE:001416,BUS:EREDES:1106S5064000:60,BUS:JUNCTION:60:01715,"[[-9.147903842845906,38.72437356774997],[-9.147550838287783,38.723966762844356],[-9.147545459778051,38.72396209850387],[-9.1475431300507,38.72396079460337],[-9.147534941168693,38.72395742478921],[-9.147530734050061,38.723955903001816],[-9.147526578023431,38.72395474108277],[-9.14750736509156,38.72394998078683],[-9.147502980410918,38.72394810022908],[-9.147500445790195,38.723946131530255],[-9.147470677700472,38.72390894475604],[-9.147359337794754,38.72378003765516],[-9.147308825368814,38.72372412369498],[-9.147305738007253,38.72371641280981],[-9.147303738941726,38.723708413226106],[-9.147303651968251,38.723702270653256],[-9.147303512581184,38.72369242632453],[-9.147302203807982,38.72368688888359],[-9.147301289180792,38.72368482503376],[-9.147299462564701,38.72368250788166],[-9.1472976773272,38.7236806767919],[-9.147290243735904,38.72367217495178],[-9.14633825820677,38.722590010826],[-9.146166111123675,38.7223866312997],[-9.144925473638475,38.72097991330488],[-9.144923656503353,38.7209774428988],[-9.144921124316637,38.72097400584667],[-9.144918866784208,38.72097047633545],[-9.1449172905761,38.7209679678095],[-9.144915614887038,38.72096492868457],[-9.144912027719036,38.720958438118885],[-9.144910552439459,38.720955748561586],[-9.144908757790459,38.720953241929045],[-9.144908171113485,38.72095240928743],[-9.144908112738385,38.72095234673872],[-9.144905751432864,38.72094961081482],[-9.144897268471324,38.72093922627024],[-9.144890212990365,38.72092977517225],[-9.144883546579578,38.72091449264252],[-9.144880283702038,38.720902468464],[-9.144879623291983,38.720895601222686],[-9.144879355843608,38.7208905051155],[-9.144879591604772,38.720882774363254],[-9.144882273108795,38.72086910427395],[-9.144888743550341,38.72085423032487],[-9.14489343634099,38.72084537999978],[-9.144903564732932,38.720832239874284],[-9.144916855007567,38.720821531473945],[-9.14492505326634,38.720815830520635],[-9.144936477365484,38.72080894860243],[-9.144950877345007,38.72080028436134],[-9.144951230950014,38.720800083124],[-9.14495191542065,38.72079969886212],[-9.14529262664301,38.72063078477227]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.936534679517807,2.9398016759852257,-15.93374475463208,-3.038093359184477,0.0027899248857288,-0.0982916831992515,0.1590505917053028,0.159237632105836,0.159237632105836,0.9804220494949194,-12.972106073006971,0.9801997384214712,-12.987897302311795,25.388248290976872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698460:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.4818203850894407,LINE:001417,BUS:JUNCTION:60:01711,BUS:JUNCTION:60:01716,"[[-9.16181564028583,38.73165528752265],[-9.161743023984775,38.73158688279301],[-9.161732869558586,38.73157888328712],[-9.161593519214186,38.731448048055185],[-9.161562425373598,38.73142017269227],[-9.161527499864007,38.731386539071906],[-9.161504095744334,38.73135038983711],[-9.161498615263584,38.731337926301386],[-9.161486401524947,38.73130744345101],[-9.161456823629592,38.73123697486376],[-9.161420068200934,38.73111914347255],[-9.16141115511985,38.73106304039174],[-9.16140870087516,38.73102667052844],[-9.16140310616568,38.730897331871226],[-9.161397539761811,38.73081080700585],[-9.161391607129344,38.730664338496055],[-9.161388769398096,38.730614874675645],[-9.161379892549625,38.73047559329542],[-9.16137317727899,38.73034349009578],[-9.16136736221191,38.7302620658231],[-9.161363452236202,38.73018757878315],[-9.161363494953715,38.73013849493266],[-9.161369357043572,38.73007502841246],[-9.161373687930434,38.73004027421605],[-9.161384347029932,38.72998813327052],[-9.161401578958442,38.72993243939206],[-9.161422696400976,38.72986944198754],[-9.161446099649705,38.72980706399321],[-9.161473793044605,38.72974714335399],[-9.161498484272679,38.7296927799461],[-9.161527542601142,38.72963021699085],[-9.161557887399116,38.72956034637787],[-9.161588464725305,38.729500265181514],[-9.161614601779197,38.729434485138114],[-9.161630448484996,38.72938805443508],[-9.16164693113707,38.72933866356852],[-9.161666474629685,38.72928300332368],[-9.161674781134554,38.72924883561598],[-9.161685649820429,38.7291880903455],[-9.161691773346051,38.72914765443184],[-9.161692608154857,38.72911049892357],[-9.161690110121723,38.729077489348654],[-9.161681166811553,38.72903849234083],[-9.16167081590833,38.72900397560324],[-9.161662351702695,38.72898152169348],[-9.161648358808579,38.72895044199466],[-9.161632553706257,38.72891728845436],[-9.161617135152541,38.72889103147763],[-9.161598319433816,38.72886123734611],[-9.161572639672166,38.72882752224771],[-9.1615203224605,38.72877267535578],[-9.161488645613725,38.72874415653048],[-9.161448964781298,38.7287132130553],[-9.161398944451838,38.72868056810595],[-9.161341569093786,38.72864504237941],[-9.16129432464647,38.72861991245658],[-9.161271501303641,38.728608124129025],[-9.161252502732584,38.72859922063194],[-9.161164335955135,38.728556777824],[-9.16114407222557,38.728547056735195],[-9.161128699217612,38.72853997689074],[-9.161028798302734,38.728492394790926],[-9.16082278841367,38.72839411424952],[-9.160657874578114,38.72831481129634],[-9.160555636691383,38.72826620445636],[-9.160519119157485,38.72825211342791],[-9.160495379841034,38.72824699878032],[-9.16046251432119,38.72824459473372],[-9.160428430141666,38.728243813799956],[-9.160390135873119,38.72824695227177],[-9.160219351763791,38.72826583131641],[-9.160117696681192,38.72833803155537]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.61037989531126,3.05262281599389,-11.608953316396793,-3.1465284999449428,0.0014265789144687,-0.0939056839510521,0.1177418804243098,0.1179860285646019,0.1179860285646019,0.9811116183238366,-12.931020542693426,0.9809445001324808,-12.9412081486736,18.81124799741745,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698473:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.2371694995918043,LINE:001418,BUS:JUNCTION:60:01709,BUS:JUNCTION:60:01710,"[[-9.162249454802817,38.73627527818174],[-9.162221346475157,38.73626644618379],[-9.161804781877494,38.736137109552004],[-9.161655128052548,38.736090254860635],[-9.161642577525676,38.73599796359619],[-9.16163713637112,38.735981860586335],[-9.161634247567484,38.73597370697424],[-9.161634103350107,38.735972474178496],[-9.161634525654721,38.73596904749826],[-9.161635858875538,38.735966585631466],[-9.16163758205212,38.735964849958854],[-9.161640130474673,38.73596371954311],[-9.161661602147198,38.73595490086221],[-9.161699684054664,38.73593990057519],[-9.161782236429358,38.73590069174642],[-9.16189111435864,38.73584951366601],[-9.162040221837081,38.735775146092124],[-9.16216675324581,38.73570798544218],[-9.162306589397653,38.73563193374863],[-9.162426818770046,38.73556163062642],[-9.162572693057951,38.735472040707606],[-9.16270701578071,38.73538373253134],[-9.16295592531137,38.7352055243369],[-9.163033658815277,38.735144026844914],[-9.16314490580494,38.73505701173575],[-9.16315808981487,38.735046122068916]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.58273935862137,2.902187643481603,-11.582045743141482,-2.9484555689062426,0.0006936154798875,-0.0462679254246394,0.1170824324820988,0.1171965561435986,0.1171965561435986,0.9813627414301764,-12.915418850782665,0.981282144855514,-12.920465278212465,18.685377488177597,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698578:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.4814115908321467,LINE:001419,BUS:JUNCTION:60:01711,BUS:JUNCTION:60:01716,"[[-9.16180249492533,38.73162881237876],[-9.16175153900534,38.731580826574564],[-9.161741384320335,38.73157280905609],[-9.161602267306828,38.7314422059807],[-9.161571080183638,38.73141424136414],[-9.1615372040281,38.731381607372946],[-9.161514717227098,38.73134687328875],[-9.161509545795418,38.73133510963827],[-9.161497355825778,38.731304680626394],[-9.161467897044894,38.731234499241836],[-9.161431406723754,38.731117512251],[-9.161422570126284,38.73106193094927],[-9.161420195213347,38.73102628101076],[-9.16141460074186,38.73089696036768],[-9.161409034324175,38.73081043550305],[-9.161403101926956,38.73066398500746],[-9.161400263153176,38.730614449134215],[-9.161391386541126,38.730475185768434],[-9.16138467099074,38.73034306455641],[-9.161378855652023,38.73026162227121],[-9.16137494954412,38.73018740543145],[-9.161374999495864,38.730138825953794],[-9.161380821789779,38.73007579215779],[-9.161385089112805,38.73004141684838],[-9.161395619277164,38.72998990758344],[-9.161412719425357,38.72993464723856],[-9.161433770714162,38.72987184858644],[-9.161457041665173,38.72980986809858],[-9.161484623431896,38.72975018264303],[-9.16150931491138,38.72969583724632],[-9.161538395193288,38.72963320203261],[-9.161568672803206,38.72956345811808],[-9.161599317558768,38.72950326823124],[-9.16162565432799,38.72943698198905],[-9.161641567170633,38.729390352530224],[-9.161658027336518,38.729340997891505],[-9.161677681663617,38.729285048418674],[-9.1616861408591,38.72925030286568],[-9.161697051130032,38.729189250962676],[-9.161703258873109,38.72914827383851],[-9.161704105029933,38.729110307528515],[-9.161701548321664,38.729076415706935],[-9.161692433165177,38.729036663559526],[-9.161682009904661,38.729001913257875],[-9.161673294015632,38.72897874995095],[-9.161659170239789,38.72894736514171],[-9.16164317560091,38.72891382593783],[-9.161627509503905,38.7288871477774],[-9.161608423116379,38.728856923658384],[-9.161582204219863,38.7288225016969],[-9.161529279790567,38.72876701159811],[-9.161497043920313,38.72873800227184],[-9.161456711822286,38.72870655109301],[-9.161406192290954,38.728673577256444],[-9.16134837599878,38.728637776176136],[-9.161300725888148,38.728612424634626],[-9.161277833040963,38.72860060088936],[-9.16117036655139,38.72854910410995],[-9.161150010062867,38.72853932979238],[-9.1611345910637,38.7285322503538],[-9.161034782657556,38.728484703475374],[-9.160828795778972,38.72838642274174],[-9.160663858958747,38.72830711999919],[-9.160561181052687,38.728258300850634],[-9.160523229754709,38.728243663961024],[-9.160497460068324,38.7282380987806],[-9.16046321323816,38.7282355987992],[-9.160428116719226,38.728234790744665],[-9.160388535838434,38.728238021610444],[-9.16021775187901,38.728256909659144],[-9.16021470890136,38.72825801737268],[-9.160101670210056,38.7283374969863]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.62023893634234,3.0552968946929364,-11.618811146038102,-3.1491185049170025,0.0014277903042394,-0.0938216102240661,0.1178420661307501,0.1180860071333203,0.1180860071333203,0.9811116183238366,-12.931020542693426,0.9809445001324808,-12.9412081486736,18.827188203842475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
