source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:252206544:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.8342323009971527,LINE:001421,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:01697,"[[-9.16598967566898,38.78087434840382],[-9.166012691062933,38.780874315797945],[-9.166501747512672,38.78120653143449],[-9.168112369037035,38.78253134141123],[-9.169274196866398,38.78330342975546],[-9.170387721698376,38.783162463985576],[-9.171853438071409,38.78239249688082],[-9.172922837683545,38.78162055846403],[-9.17350441681216,38.781274870336034]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.99363493983351,8.896918138540148,-22.978969935296018,-8.882573639963464,0.0146650045374947,0.0143444985766834,0.2412964120226869,0.2414206627538212,0.2414206627538212,0.9831955366472028,-12.78680304505749,0.9819381248756656,-12.881875789047845,34.642081037999894,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:252206558:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5607700,E-REDES,,0.8618548914099456,LINE:001423,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:01697,"[[-9.165990182735152,38.78086484077445],[-9.16601319403761,38.7808653216445],[-9.16650966229761,38.78119997577652],[-9.168120283815767,38.782524785645656],[-9.169277602837337,38.783293869349215],[-9.17038340826821,38.78315389096374],[-9.17184629206113,38.78238540838019],[-9.17291544112369,38.781613652415196],[-9.173758264041146,38.78111267901845]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.256685174421577,8.610622997432598,-22.24249018568044,-8.599030224786521,0.014194988741135,0.0115927726460771,0.2335587702465452,0.2336871350832758,0.2336871350832758,0.9831955366472028,-12.78680304505749,0.9819381248756656,-12.881875789047845,33.532376967036285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301081482:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,1.0915299963131433,LINE:001425,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:01720,"[[-9.166161289341417,38.7794964318507],[-9.166157701797896,38.77948787025234],[-9.166158693941004,38.77948406021077],[-9.166149714167451,38.77947344755722],[-9.16615328842915,38.77945958906325],[-9.166197848473875,38.77939683408399],[-9.166218244244373,38.779379601878176],[-9.166269330443898,38.77931853658178],[-9.16628928889456,38.77931006373816],[-9.166305590169905,38.77930811784165],[-9.166444818782386,38.7793198649583],[-9.166515095566188,38.779321413385816],[-9.166569911908564,38.77931700049004],[-9.166632007200802,38.77930425400548],[-9.166687225199771,38.77927986738601],[-9.166740050594825,38.779236450613254],[-9.166773662148872,38.779182169586214],[-9.166804265559035,38.77909414526492],[-9.16686150490645,38.77896843084734],[-9.166886805943099,38.77893949006833],[-9.167041465486955,38.77882153273242],[-9.167067742610303,38.77881394056494],[-9.167183897244469,38.778772358411615],[-9.16746865039349,38.77874277515119],[-9.167628852163963,38.77872560030597],[-9.167757803387898,38.778711891100436],[-9.167827203530006,38.77871095137754],[-9.167897436305386,38.778715859245565],[-9.167937568427028,38.778721781687814],[-9.168008241353663,38.778738809973724],[-9.168058341841173,38.77875764209233],[-9.16812140337964,38.778788636733445],[-9.168183507572234,38.778827422501266],[-9.168242991194797,38.778872780095746],[-9.168346587684798,38.77895497515829],[-9.168459144749951,38.77904324288362],[-9.168480501449238,38.77908604720096],[-9.168491939215558,38.779140019027864],[-9.168554336835053,38.77918949414994],[-9.168725487748882,38.779327540689096],[-9.168997497823874,38.77953581647099],[-9.16905371467527,38.77958516604074],[-9.169120766186156,38.77964444496472],[-9.169174081933877,38.779693703134846],[-9.169204150147795,38.77971503662904],[-9.169222114924958,38.77973814402636],[-9.169246483936705,38.779791829788614],[-9.169268844811636,38.77984273197945],[-9.169286533106602,38.779899954040054],[-9.16929562809232,38.779961350925426],[-9.169298573074865,38.78002400045414],[-9.169293033713888,38.7800927875242],[-9.169282232132279,38.78014547950128],[-9.169259611294578,38.780215589269375],[-9.169231908538544,38.78026854843474],[-9.169193173629033,38.78039799999066],[-9.169185684962798,38.78046251668995],[-9.169136213497744,38.78061264619272],[-9.169023938666244,38.78098402230093],[-9.168948190167505,38.78122999289308],[-9.168929813940608,38.78134290558937],[-9.168941910180223,38.78144385573573],[-9.16899532381712,38.781572047688414],[-9.169057647312558,38.78165752699648],[-9.16915856252618,38.7817465278915],[-9.169257101333049,38.781801770878964],[-9.169340654476212,38.78184018535598],[-9.169377419784809,38.78185188411425],[-9.169415293819556,38.78186226689466],[-9.169565770851573,38.781880332847805],[-9.16971535060362,38.78188016596156],[-9.169909759735791,38.781877195461334],[-9.17002655246229,38.78187540989579],[-9.17017993279017,38.78187306480196],[-9.170616040845413,38.781864170252874],[-9.170857727220055,38.781860552562804],[-9.17093996059196,38.78186824331817],[-9.17100491575376,38.781867692532856],[-9.17129961328182,38.781865205713935],[-9.171468727884035,38.7818646375615],[-9.17152660656054,38.78185940240106],[-9.171574612436203,38.78185424607904],[-9.17163158922914,38.78184555092526],[-9.171696764920464,38.78183166638004],[-9.17176715940505,38.78181183528867],[-9.171861369888243,38.781774191053834],[-9.171948003886103,38.78173072316028],[-9.172023958114663,38.78167932443045],[-9.172106081531693,38.78160978322972],[-9.172167725509798,38.78154137917432],[-9.172209098641028,38.78147974926591],[-9.172245564327813,38.781405903554976],[-9.17226105347991,38.78136152873127],[-9.172283464059829,38.7812779267289],[-9.172290653120763,38.78113678391825],[-9.172288690675211,38.78079122052602],[-9.172292222465767,38.78068902359604],[-9.172289590926594,38.780643368924515],[-9.172288578550384,38.78059905999584],[-9.172275619986753,38.78053726540411],[-9.172271890940578,38.780397111583305],[-9.172271730943768,38.780358397858286],[-9.172273347327105,38.78035163668495],[-9.172282941908737,38.780282561156405],[-9.172279819486048,38.78001472659811],[-9.172281021301728,38.77988761705616],[-9.172269887405205,38.77984604653701],[-9.172269631043234,38.77979991131056],[-9.172276501487588,38.779794391444504],[-9.172303790004646,38.77977247583628],[-9.172329429213553,38.77975189003826],[-9.172355455037682,38.77973098552098],[-9.172377067355596,38.77971362431142],[-9.172409330978352,38.77969276330442],[-9.172455777011146,38.77966274121486],[-9.17245692853502,38.779662001332234]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.516400674533319,0.0281043900565533,-8.514684643933219,-0.3245597709302271,0.0017160306001002,-0.2964553808736737,0.0833502053915859,0.0834106432877305,0.0834106432877305,0.9831955366472028,-12.78680304505749,0.9829931594459052,-12.798809271984448,15.30189750279409,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:367471709:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605900,E-REDES,,0.4837856545099749,LINE:001427,BUS:JUNCTION:60:01721,BUS:JUNCTION:60:01722,"[[-9.199685089035372,38.701761890532126],[-9.199690997177248,38.70171396003046],[-9.19969569538936,38.70167587711381],[-9.199699840208337,38.70164232117464],[-9.19970389575479,38.70160894620706],[-9.199707490840062,38.7015778454148],[-9.199711370893818,38.7015442648702],[-9.19971584105956,38.701505535472606],[-9.199722928600742,38.70144416354263],[-9.19972963876899,38.701404557936996],[-9.199726148675976,38.70138631296878],[-9.199732335900212,38.70133705576402],[-9.199742315069415,38.70125756972317],[-9.199751624993194,38.701183323334774],[-9.199760865164983,38.70110979820723],[-9.199767770460626,38.70105472439799],[-9.199773988495416,38.70100522369614],[-9.199781616307627,38.70094463050175],[-9.199784977092097,38.7009178736112],[-9.199791741010062,38.70086411623161],[-9.199800159453046,38.70079717430974],[-9.199803518380017,38.70077106599769],[-9.199808075562643,38.70073819087652],[-9.199812839025547,38.700703728494894],[-9.19981722024256,38.70067216111389],[-9.19982238892572,38.700634803520686],[-9.19982615701536,38.700607610531144],[-9.199825682458973,38.70059812063039],[-9.19982900376655,38.7005741204892],[-9.199831941759424,38.70055294329618],[-9.199834038031964,38.700537772998345],[-9.199838044464192,38.700508830314284],[-9.199840068320894,38.7004942011468],[-9.199842300382887,38.700485839516034],[-9.199844099974001,38.70048085976729],[-9.199845907534613,38.700477960750916],[-9.199850134669006,38.70046694160132],[-9.199853376677549,38.70045847165649],[-9.199856065455466,38.70045144801683],[-9.199859119310918,38.700443466212995],[-9.199863501050823,38.70043202228294],[-9.199867695039798,38.70042109351362],[-9.199870956546805,38.70041238918692],[-9.199871484779017,38.70041080799273],[-9.1998718120965,38.70040808464186],[-9.199872541422788,38.70040224992157],[-9.199872798178234,38.7003963294411],[-9.1998734671092,38.70038102805909],[-9.199872328437745,38.70037403038327],[-9.199872189412734,38.70037318491893],[-9.19987210038185,38.700372609232275],[-9.199871793882199,38.70037132391526],[-9.199871402238095,38.70036972410271],[-9.199870948704431,38.700367827597766],[-9.1998705442268,38.70036613782431],[-9.199870250560776,38.70036494246819],[-9.199868580275929,38.70035852614991],[-9.199867644956749,38.70035669710178],[-9.19986656742813,38.70035458110294],[-9.199864735220102,38.700352733226325],[-9.199862610954494,38.70034979807262],[-9.199859747893807,38.70034665348177],[-9.199857247128332,38.70034313626006],[-9.199855699812526,38.70034034896749],[-9.199854143786075,38.70033697624648],[-9.199854030238903,38.70033166267305],[-9.199853719482123,38.70031773042246],[-9.199853388387352,38.70030320384186],[-9.199853325867142,38.70030054710766],[-9.199853187827626,38.70029435999991],[-9.199853014306706,38.70028656081746],[-9.199852706806599,38.7002836631106],[-9.199852307327674,38.70027999157204],[-9.199852054243978,38.700277660860344],[-9.19985180035623,38.70027527610911],[-9.199851404125223,38.70027259540051],[-9.19985057182264,38.70026687403481],[-9.199848518420733,38.700254795300864],[-9.19984664519323,38.700243237373904],[-9.199844379488184,38.70022925092282],[-9.199843214619273,38.70022203729832],[-9.19984121520281,38.70020972386768],[-9.199837912699124,38.70018940538751],[-9.199835394080367,38.70017387190271],[-9.199833483027001,38.70016208912559],[-9.19982897487469,38.7001372237062],[-9.199821055350203,38.70009631050472],[-9.199814779595881,38.70006389466949],[-9.19981050851982,38.7000418285135],[-9.199808043349668,38.70002911398561],[-9.199806038946175,38.70001878231892],[-9.199804656917065,38.700011651748156],[-9.199800680582799,38.699990853000635],[-9.199799779224772,38.69998589792953],[-9.19979897758596,38.6999814644006],[-9.199798075826168,38.69997648230966],[-9.199797549420014,38.69997355057128],[-9.199795946679087,38.699964719539736],[-9.199794807517563,38.69995846050796],[-9.19979349284299,38.69995122122783],[-9.199791664596422,38.69994114017011],[-9.199789522752202,38.69992929644565],[-9.199787080680025,38.699915816041674],[-9.199783324338432,38.699895123377004],[-9.199781583650358,38.69988551893332],[-9.199779747532014,38.69987568115825],[-9.19977653216306,38.69986121695928],[-9.199772848558686,38.69984464020137],[-9.199769447794703,38.69982930393777],[-9.199766372628119,38.69981499159032],[-9.199762724044696,38.69979845054326],[-9.199761277529195,38.69978930281009],[-9.199760433716506,38.699782806876165],[-9.19975944711741,38.699778302974124],[-9.199755894504161,38.699762031284386],[-9.19975046747706,38.69973721028626],[-9.199749110754398,38.69973100728834],[-9.199746222735813,38.69971768409005],[-9.19974427444733,38.699706487158664],[-9.19974152238397,38.69969071259214],[-9.199738293511748,38.699672249044575],[-9.19973637035642,38.69966119600841],[-9.199733135383552,38.69964386750115],[-9.19972881728528,38.69962095503523],[-9.199722976682528,38.69958996745939],[-9.19971908219105,38.69956925803787],[-9.19971520093712,38.69954866559679],[-9.199710620187512,38.69952432328648],[-9.199705765016642,38.69949853322445],[-9.199702020380059,38.6994786241286],[-9.199699686634379,38.699466241685606],[-9.199696292218528,38.69944823904708],[-9.199693096971428,38.69943126147995],[-9.199690151823381,38.699415641808166],[-9.199687455434171,38.69940128996591],[-9.199684547716217,38.699385868123926],[-9.19968093035141,38.69936678658342],[-9.199677712259463,38.69934981823213],[-9.19967449363319,38.69933281385428],[-9.199669479162715,38.69930635866664],[-9.199665225138927,38.69928388699455],[-9.19966088436806,38.69926099274727],[-9.19965749131264,38.69924308017263],[-9.199653461726694,38.69922178647356],[-9.199649258241832,38.69919962060461],[-9.199643020988754,38.699166690957256],[-9.199637370146133,38.69913686364933],[-9.199633453256366,38.699116190459016],[-9.199627084741229,38.69908216305567],[-9.199512369500493,38.69848649705126],[-9.199489637327096,38.69836931479755],[-9.199425355466397,38.69804135974941],[-9.199398163051333,38.69787930521831],[-9.199398075244359,38.697867217527055],[-9.199398701444924,38.697862176437134],[-9.199398196321043,38.69785526304533],[-9.199398130019418,38.697850804780416],[-9.199396722170691,38.69784425093808],[-9.199395907509379,38.697840484102116],[-9.199393282874254,38.697834040458545],[-9.199389622070496,38.697829804186014],[-9.199383327006572,38.697826979175744],[-9.19937879029278,38.697825678443586],[-9.199371391389798,38.697823602154955],[-9.199292012906357,38.69779288978018],[-9.199289980894715,38.697792286797025],[-9.199288723200786,38.697791964993],[-9.199287489028608,38.69779167900543],[-9.19928602513008,38.69779140412351],[-9.199284746459076,38.69779121762829],[-9.199283272674696,38.69779105093046],[-9.199281350930617,38.69779090633899],[-9.199279890514251,38.6977908656285],[-9.199278568817617,38.69779087769815],[-9.199277431410987,38.69779091510831],[-9.199130402665345,38.69779853611944],[-9.19891741973846,38.69780704729933]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.24845428873402,3.763021187653886,-19.24462783466629,-3.852760268338448,0.003826454067731,-0.0897390806845623,0.1925474168359663,0.1927316802739246,0.1927316802739246,0.9801460950488676,-12.911966440432128,0.9798911845369344,-12.9297171763068,30.728413174841705,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:223824357:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,0.486904501577133,LINE:001430,BUS:JUNCTION:60:01723,BUS:EREDES:1115S5480500:60,"[[-9.229445293396786,38.7518687396108],[-9.229479338215091,38.75185716915265],[-9.229703825978973,38.751782259681605],[-9.229803955195326,38.75173756832751],[-9.229867444454621,38.75170399444803],[-9.229956689173234,38.75165164960379],[-9.230040808587253,38.75159814582977],[-9.230192099743789,38.751496936245864],[-9.230341230442026,38.75139514326097],[-9.230408476991382,38.75135532744596],[-9.23043970841635,38.751343350790286],[-9.230481742240535,38.75133068705339],[-9.23050496913697,38.75132482081591],[-9.230557617149305,38.75131720065481],[-9.230599276323332,38.75131386338787],[-9.230716097031458,38.75130453172785],[-9.230914377802701,38.75129936996413],[-9.230935048499722,38.75130384152393],[-9.230952106363645,38.75131725569883],[-9.230969712820032,38.75133418672863],[-9.230988321508223,38.75135571127188],[-9.23099956119774,38.751390276248145],[-9.231089068577385,38.7513813722984],[-9.23131081990976,38.752365189579976],[-9.231315473990575,38.75238062104328],[-9.231333897612961,38.752396058050664],[-9.231364431977449,38.752399355787716],[-9.231424863768712,38.7523966792837],[-9.23142650865721,38.75242515521205],[-9.2315218699989,38.75242208688156],[-9.231559416075157,38.75242953418677],[-9.231573902573784,38.752441774441714],[-9.231681742775816,38.7524393091448],[-9.231728126525434,38.75243197261257],[-9.231786340081511,38.75243616266724],[-9.231821397735368,38.752441867801494],[-9.231873965760037,38.75238254350551],[-9.23189938202339,38.75236491932384],[-9.231976738191431,38.752321989845875],[-9.232031794592972,38.75229213331344],[-9.23208255082771,38.75226840646399],[-9.23214225886028,38.75225531447679],[-9.232184434093341,38.75224809846487],[-9.232224871185998,38.752246051220915],[-9.232571281045942,38.75222659245787],[-9.23256912573443,38.7522053545518],[-9.23275280237679,38.75219662506428],[-9.23279613036476,38.752193316327116],[-9.232881372876072,38.75218679319353],[-9.232933993991,38.752168417001165],[-9.232935010596135,38.752047442799714],[-9.232929904274387,38.752025809346975],[-9.23308603712069,38.751912759312326],[-9.233210710578447,38.75190911608152],[-9.233265928944824,38.751891345798526]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.601938762907023,-1.518015785054155,9.60287978510612,1.4220896108590908,0.000941022199095,-0.0959261741950641,0.0952984772534477,0.0951536440294727,0.0952984772534477,0.9815710514227814,-12.598757791279976,0.9816911955491026,-12.589628283161582,15.194030269518628,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:224035149:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,0.4629941355949798,LINE:001431,BUS:JUNCTION:60:01723,BUS:JUNCTION:60:01724,"[[-9.229450122820387,38.751876873252485],[-9.228814802777235,38.75209193584468],[-9.228613801618332,38.75173168542563],[-9.228501106228936,38.75155893025105],[-9.228379798475926,38.75139087674535],[-9.228336236804484,38.751336806858035],[-9.228310905872304,38.75131118340378],[-9.228290614283837,38.75129539412441],[-9.228254822554563,38.75127022912948],[-9.228215113861967,38.751251442312686],[-9.228167006948706,38.75123710302658],[-9.228109512429963,38.75123021110684],[-9.22801112050405,38.75122532423635],[-9.227308034707539,38.7512160555531],[-9.227109209949997,38.751211974374236],[-9.226957046102179,38.75120892379449],[-9.226746549246078,38.75120432085418],[-9.226380332269597,38.75119428545231],[-9.225920828073741,38.751181429282155],[-9.225736104255166,38.75117118756242],[-9.225524777255007,38.75115137614853],[-9.225123557083135,38.75107728624364],[-9.22498306455597,38.75104226356781],[-9.225004539318514,38.750987881201894],[-9.224936990953308,38.750973407199275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.303062088271291,1.6219803710536602,-10.30202900110288,-1.712921542227975,0.0010330871684125,-0.0909411711743151,0.1022465611427401,0.1023919457414126,0.1023919457414126,0.9815710514227814,-12.598757791279976,0.9814469360642964,-12.608025239484494,16.324986167537606,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226414074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5603200,E-REDES,,0.5682499894661659,LINE:001432,BUS:JUNCTION:60:01725,BUS:JUNCTION:60:01726,"[[-9.246784911534045,38.772679500502804],[-9.249479379407388,38.7741257880804],[-9.250082007423256,38.774181453549],[-9.252596778933109,38.773466512151366]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,54.72163690676245,8.700080300728356,-54.66650424378875,-8.519696517827072,0.0551326629736976,0.1803837829012842,0.5439519805652304,0.5439606459826991,0.5439606459826991,0.9801832627491314,-12.656358776802648,0.9787080296868398,-12.83767988649759,78.05433290037296,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:309830383:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1115L5619000,E-REDES,,1.3462583733780775,LINE:001439,BUS:JUNCTION:60:01549,BUS:EREDES:1115P5187100:60,"[[-9.23840657581758,38.77711692272655],[-9.23838889340906,38.77709040047738],[-9.23839413544143,38.77707889306049],[-9.238547449646266,38.77702772736772],[-9.239080494168924,38.77685102606014],[-9.239091095498594,38.77684751167007],[-9.239528199018233,38.77670260495507],[-9.239718292024422,38.77669627148939],[-9.239867501566454,38.776632802482126],[-9.239898827235622,38.77661441794743],[-9.2399133031391,38.776566089579134],[-9.239949724427973,38.77650520352438],[-9.239957855044922,38.776472176324795],[-9.23996855346135,38.776456356450026],[-9.239980480538602,38.77645226192038],[-9.24067608516438,38.77621136285345],[-9.240685642253908,38.776208047392025],[-9.240688229087986,38.776207158101435],[-9.241118816312966,38.7760580466781],[-9.241120760726217,38.77605802821488],[-9.241144949312375,38.776043962740076],[-9.241159235701044,38.77598866407686],[-9.24118453244202,38.77584933634605],[-9.241179503827249,38.77582111801251],[-9.241167950439014,38.77579436683482],[-9.24115233018239,38.775769527870466],[-9.241121838392083,38.77573846169099],[-9.239126707769497,38.77386197575878],[-9.239107434348526,38.77384637698153],[-9.239087412876394,38.77382407456959],[-9.239078859869695,38.773808968686154],[-9.239071974123569,38.77379378394631],[-9.239069018068506,38.77378344412372],[-9.239071990180536,38.77377696645581],[-9.239075997493746,38.77376897469382],[-9.239497929145095,38.77349770805598],[-9.239608416504664,38.773424842190785],[-9.23972069131971,38.77335001361146],[-9.239785600797886,38.773303197643294],[-9.239922810136381,38.77319863223867],[-9.24000826002983,38.77312885891022],[-9.240087834498327,38.77306087073116],[-9.240126727554502,38.773020777896946],[-9.240177078978622,38.77297831541444],[-9.240247643064752,38.77289469420739],[-9.240303833202196,38.77281093911221],[-9.240371241505255,38.77271451182794],[-9.240439560222555,38.77258326117889],[-9.240487636370366,38.77247489293717],[-9.240539155833218,38.77234962961762],[-9.240584301179457,38.772221436218295],[-9.240612919325356,38.77211826085921],[-9.240633863192768,38.77202403990303],[-9.240649745877786,38.77190541112317],[-9.24065919879364,38.77181145235252],[-9.240665808954141,38.77172933863995],[-9.240670717516736,38.77164582687036],[-9.240663014800742,38.771550409541724],[-9.24063928938111,38.77147467293989],[-9.240633689467977,38.77145410750421],[-9.240591192807386,38.77125994489189],[-9.24053663981221,38.77108746106683],[-9.240475222295867,38.77094275899312],[-9.240377352743925,38.770763840291956],[-9.24028822586266,38.77063009315418],[-9.240164191920345,38.770472716670405],[-9.239955167933546,38.77022945626512],[-9.239868033673192,38.77012548730835],[-9.239811683389847,38.770044880516544],[-9.23976956498851,38.76996344513657],[-9.23975271589733,38.7699178188605],[-9.23973171475701,38.76981801469848],[-9.23972558696684,38.76975364083569],[-9.239723019945442,38.769733487963634],[-9.239708916901673,38.76962290824023],[-9.239693594181718,38.76949745037419],[-9.239679824164872,38.76934815244982],[-9.239693036097645,38.76931414024911],[-9.239706334076493,38.76930502447528],[-9.239723588671037,38.76929209695862],[-9.239736384345147,38.76926316002759],[-9.239737491561609,38.769261843413155],[-9.239739479098487,38.769260905780946],[-9.239750934020687,38.76925686079208],[-9.239814139730841,38.76923848020318],[-9.239893386545356,38.76921798376346],[-9.23992017645024,38.76920931649201],[-9.23993286653919,38.769199584927826],[-9.239943669071762,38.76919130348778],[-9.239954022621838,38.76917780184742],[-9.23995908047021,38.76916782740325],[-9.23996047858978,38.769163004037544],[-9.239960771997104,38.7691611456712],[-9.23996133286581,38.76915872629142],[-9.239962674976377,38.76915697507792],[-9.23996469451131,38.76915587500005],[-9.239968561359925,38.76915444213104],[-9.240278370675512,38.76905924640729],[-9.240457828208044,38.76904728385609],[-9.240577650852313,38.7690405619909],[-9.240572949643587,38.76899554115412],[-9.240546029274258,38.76873792459318],[-9.240953601929313,38.768711825016574],[-9.240981415428193,38.76897798129158],[-9.240975150904006,38.76897838305777]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.981592989967296,-12.550976570433468,0.9825924915520808,-12.481392100617118,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:220466043:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0502L5136000,E-REDES,,1.3754995828104404,LINE:001443,BUS:EREDES:0502S5006900:60,BUS:JUNCTION:60:01012,"[[-7.520542778476342,39.82202307081253],[-7.520134175925039,39.82203250068416],[-7.519491665293239,39.82358549610341],[-7.516652418815637,39.82536130170222],[-7.515046772657065,39.82636548816141],[-7.512812369048862,39.82741511524007],[-7.510108155657854,39.828049766668364],[-7.508095673244751,39.82704930323544]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.750168720388082e-09,-0.0160901444591023,1.3237786942397929e-08,0.0020269244797996,3.487618222009845e-09,-0.0140632199793026,0.0001561910385914,1.967583505155559e-05,0.0001561910385914,0.9912699770889426,0.0664542020241436,0.991271264978932,0.066432143685162,0.0224122598064972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:235055247:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5144100,E-REDES,,0.8251989577463641,LINE:001445,BUS:JUNCTION:60:01728,BUS:JUNCTION:60:01729,"[[-7.688877183975364,41.41007156755283],[-7.682848256068421,41.41595632303915]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1441 JORJAIS-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.7556176276069495,0.694701106147964,3.755800397254669,-0.7020554468309153,0.0001827696477194,-0.0073543406829512,0.0367475105851212,0.0367626165571306,0.0367626165571306,1.0001088256999309,6.694930896517799,1.0000968271329125,6.713622185136735,2.637581902506148,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:222708988:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133200,E-REDES,,2.346918143785589,LINE:001446,BUS:JUNCTION:60:01730,BUS:JUNCTION:60:01731,"[[-8.39376177156844,40.204027956585115],[-8.39389192052318,40.20597411310026],[-8.394013673633228,40.20779409858278],[-8.39413205291572,40.20956295609763],[-8.394278453483832,40.21175130225185],[-8.394439773954726,40.21416230866462],[-8.394499959719653,40.21506309305332],[-8.394119246539997,40.21738297451351],[-8.394868171793238,40.22007084983668],[-8.395034793116972,40.22248669396073],[-8.395234867614894,40.22503364769343]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.219126820681204,3.244654743573563,-18.19395567353714,-3.183338304421806,0.0251711471440643,0.0613164391517568,0.1808352226885543,0.1808754045660382,0.1808754045660382,0.98472007515658,-2.104016539208607,0.982615539289643,-2.349697274035772,25.95428390960514,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:279593116:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5143700,E-REDES,,0.4893191948211328,LINE:001447,BUS:JUNCTION:60:01732,BUS:JUNCTION:60:01733,"[[-8.426156282388533,40.19241877463634],[-8.426129526352355,40.19243941202666],[-8.426115867607237,40.19245270335435],[-8.426108172439834,40.19246552020728],[-8.426102930396825,40.192494334158084],[-8.426097103276868,40.19252634666328],[-8.4260906198854,40.192545104271936],[-8.426076959124355,40.19255793630319],[-8.426054322325372,40.19256439704004],[-8.426032274532995,40.19256856879582],[-8.425994727572531,40.192573230267534],[-8.425515791503441,40.192588361627074],[-8.4252296639109,40.19259932758277],[-8.424448560057938,40.19262586569567],[-8.42410105599182,40.192638380063094],[-8.423576717646451,40.192655932643675],[-8.423163426686557,40.19267119482881],[-8.42259182296205,40.192692050081384],[-8.42236155289066,40.19269909504369],[-8.422291453546622,40.19270117137546],[-8.422271918437037,40.192702562311155],[-8.42225327168872,40.19270573416469],[-8.42223114739562,40.1927140570717],[-8.422184469866405,40.19274216437462],[-8.422137054161919,40.19277066976792],[-8.422090505539183,40.192798731679986],[-8.42205126695073,40.19282261453798],[-8.422022682973735,40.19283902283179],[-8.422004345529624,40.19284864203569],[-8.421990407968362,40.19285459383346],[-8.421971681228758,40.19285829718569],[-8.421948178323042,40.19286004924945],[-8.42190519562716,40.192862408537195],[-8.421699305462713,40.19287248001762],[-8.421530649530252,40.192876054716194],[-8.42139253029837,40.192877751541104],[-8.421287339342856,40.19287936577891],[-8.421053641067912,40.19288403918544],[-8.420836222422459,40.19289223773768],[-8.420758651510305,40.19289649321185],[-8.420729866432634,40.19289881658734],[-8.420714605576698,40.19290290733308],[-8.420652433468646,40.19293279085006],[-8.420616663328257,40.19295225170693]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.169415717914916,3.5631443576037105,-19.165122215669648,-3.618543505990171,0.0042935022452681,-0.0553991483864604,0.1907933853246458,0.1909162222544829,0.1909162222544829,0.983352992838328,-1.9435687191474569,0.9830217514146492,-1.9780985212367503,27.71520973426478,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:279593130:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5143700,E-REDES,,0.9478506929146668,LINE:001448,BUS:JUNCTION:60:01734,BUS:EREDES:0603S5005100:60,"[[-8.42135812074484,40.19781459168054],[-8.421374969427005,40.19788250734698],[-8.421394002344599,40.197933819829636],[-8.421417737084752,40.197983328376885],[-8.421452126084956,40.198052632024186],[-8.42148237632789,40.19811253495522],[-8.421493029810382,40.19813214994227],[-8.42150013071587,40.19814489338825],[-8.421508820475701,40.19815566958653],[-8.421520723743741,40.198168157843206],[-8.421543537986267,40.198186265405134],[-8.4216049386118,40.19823887659581],[-8.421782790430832,40.19839468157346],[-8.421908156595835,40.19850354458215],[-8.422006575982145,40.1985863672348],[-8.422112243606842,40.19867233264575],[-8.42218270633214,40.19873465605534],[-8.422289639442072,40.19882258139059],[-8.422348698396306,40.19887386520213],[-8.422394338044851,40.19891247550707],[-8.422415457577468,40.19892965054872],[-8.422434094400954,40.198945742123],[-8.422470648043168,40.19898257407016],[-8.422559068362219,40.1990667722489],[-8.422627831439538,40.19913516957152],[-8.422697489959747,40.19920145724045],[-8.422732335623701,40.19923705059775],[-8.422769941745603,40.199278238612074],[-8.422833241526005,40.199351539710364],[-8.422910766271928,40.19943631438864],[-8.422986258415378,40.19952085998066],[-8.42303540199777,40.19957668031125],[-8.423136168882973,40.19968863886992],[-8.42317779344574,40.19973560735917],[-8.42320653435697,40.19977713276784],[-8.423282689939303,40.19988202060997],[-8.423343075251076,40.19997381769093],[-8.423427830635376,40.20008744640352],[-8.423495704348152,40.200186267058236],[-8.423542398197169,40.20025123424028],[-8.423582153844759,40.20030865403065],[-8.423613021528316,40.200353028808536],[-8.423654750391814,40.20041044359357],[-8.423678843883964,40.20044444274776],[-8.423699047899087,40.20047250788165],[-8.423712263535176,40.20049230531005],[-8.423725490585204,40.200514759421196],[-8.423741041546986,40.20053958519707],[-8.42376205348895,40.20057800495803],[-8.423881872959978,40.20079108597598],[-8.423958973044625,40.20092940952688],[-8.424036070557511,40.20106432883453],[-8.424082064022338,40.201143697841985],[-8.424102208328227,40.20118783841665],[-8.424133550120647,40.20125489747532],[-8.424180556660751,40.20135676038288],[-8.424245643392355,40.20150065267185],[-8.424312799235114,40.2016449449478],[-8.424367686693579,40.20177398536875],[-8.424467439171238,40.20199007940936],[-8.424496565593083,40.20205799951782],[-8.424538018621778,40.20215731867274],[-8.424605237988038,40.20231606491652],[-8.424684928228338,40.202504165470636],[-8.424766687586736,40.20269262095353],[-8.424813857844178,40.20281021630064],[-8.4248586869288,40.202921423438674],[-8.424883304902442,40.20297320745817],[-8.424915756739917,40.20303856137257],[-8.424998673007522,40.20319267461402],[-8.42504226669661,40.20327330109914],[-8.425109268373832,40.20338105671516],[-8.42515842142295,40.20346251559817],[-8.425185204588933,40.20350153283347],[-8.42524560235343,40.2035758215474],[-8.425318104367555,40.20367336851061],[-8.4253682628439,40.203731877964465],[-8.42540280615828,40.20377002890151],[-8.425469632718336,40.20383699746681],[-8.425532789653094,40.20390547928267],[-8.425579439207915,40.203956432681736],[-8.42559160738422,40.20397001854033],[-8.425606973858546,40.20398714455752],[-8.42561303809341,40.20399885470358],[-8.425613099586544,40.20401308371379],[-8.42561096019599,40.20402355389084],[-8.425604462431837,40.204036547759785],[-8.425580512143437,40.20405795235696],[-8.425497770689766,40.20412430113603],[-8.425452132637405,40.20415798165859],[-8.425428065893614,40.204176918930045],[-8.42541990390657,40.20418804380739],[-8.4254184976267,40.20419693610392],[-8.425418566352825,40.20421284918029],[-8.425422980871154,40.20422876022796],[-8.425425942166042,40.20424541344112],[-8.425425030200055,40.20425725838531],[-8.425421736393861,40.204277835998575],[-8.425415529402782,40.20429562020431],[-8.425398694512245,40.20431380063127],[-8.425369808392501,40.204334605321066],[-8.4252743400032,40.20440226507019],[-8.42523757269019,40.20442852923146],[-8.42521701983923,40.20443980261089],[-8.42518184031283,40.20445568804293],[-8.425129881852378,40.204478253301986],[-8.425064805937858,40.20450678662741],[-8.42502421250584,40.204525585608984],[-8.424986873535019,40.20454189072408],[-8.424961521288072,40.204551501147165],[-8.424945236703136,40.204555703109655],[-8.4249249962275,40.20455499793017],[-8.424905063965827,40.2045495008799],[-8.42489120655006,40.20454184504888],[-8.424883758827656,40.20453341648392],[-8.42481890982999,40.20444022669105],[-8.424770945755604,40.20437854140493],[-8.424706371392965,40.204286323476936],[-8.424640950942479,40.2041994210767],[-8.424615646868615,40.20416293060509],[-8.4245955794127,40.20413691862757],[-8.4245872971272,40.2041310498036],[-8.42457691938333,40.204126798322825],[-8.424561449709344,40.204126567314],[-8.424527876844655,40.20413915235722],[-8.424502509139888,40.20415060890879],[-8.424469490762801,40.20416649766067],[-8.424440294971546,40.2041808997782],[-8.424430249818181,40.20418569827309]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.907207104158573,3.3478083168735675,-16.90069380282334,-3.4602679578985147,0.0065133013352323,-0.1124596410249472,0.1687710260855121,0.1690259166100351,0.1690259166100351,0.9826828942155652,-2.0127500883303244,0.9821013871623344,-2.0715367011879326,24.537405329176913,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:300628492:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134900,E-REDES,,0.8729768561805467,LINE:001449,BUS:JUNCTION:60:00078,BUS:JUNCTION:60:01736,"[[-8.419504599095626,40.166254517008284],[-8.419780672119623,40.166331856743376],[-8.422461710521576,40.16832437905802],[-8.424653673025965,40.170186277127485],[-8.426635154115655,40.1718692731491]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.745262328031814,6.891099175575848,-39.701067118608826,-6.7508029568946135,0.0441952094229876,0.1402962186812342,0.3929229269779508,0.3929375268453285,0.3929375268453285,0.9878650782770184,-1.4229904368989132,0.9861802707225528,-1.6213203265908576,56.383631345290375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300628511:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134900,E-REDES,,0.3529576716068419,LINE:001450,BUS:JUNCTION:60:01736,BUS:JUNCTION:60:01737,"[[-8.426635154115655,40.1718692731491],[-8.426848850112725,40.173184509985646],[-8.427143810876077,40.17501960828387]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.7010671186066,6.750802956890471,-39.68319740817638,-6.694067410153423,0.0178697104302187,0.0567355467370482,0.3929375268453004,0.3929433443803977,0.3929433443803977,0.9861802707225528,-1.6213203265908576,0.9855022127875656,-1.701696291066919,56.38446611858197,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300628525:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134900,E-REDES,,0.3851408593458036,LINE:001451,BUS:JUNCTION:60:01738,BUS:JUNCTION:60:01739,"[[-8.429371191678134,40.186354319744304],[-8.428437159101453,40.18755238693212],[-8.427050977818645,40.189330081711006]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.643821399215271,2.848370905077291,-14.641132793335156,-2.843175624127551,0.0026886058801167,0.0051952809497395,0.1459057079396021,0.145912944852168,0.145912944852168,0.98386213527489,-1.8930704520472577,0.9835739257260604,-1.9253113524990484,20.937429308676712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300628571:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134900,E-REDES,,0.4535756970182635,LINE:001452,BUS:JUNCTION:60:01739,BUS:JUNCTION:60:01740,"[[-8.427050977818645,40.189330081711006],[-8.426143741026488,40.19332250445451],[-8.4261207291376,40.193302047767986]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.641132793335345,2.8431756241331394,-14.637966113246373,-2.8370531395132037,0.003166680088972,0.0061224846199356,0.1459129448521802,0.1459214502696187,0.1459214502696187,0.9835739257260604,-1.9253113524990484,0.9832347049846456,-1.9633018544251,20.938649773226977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300628601:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134900,E-REDES,,0.1751344174375477,LINE:001453,BUS:JUNCTION:60:01741,BUS:JUNCTION:60:01738,"[[-8.42986537271972,40.184825217182066],[-8.429371191678134,40.186354319744304]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.645043895862136,2.8507322961903623,-14.643821399205544,-2.8483709050580277,0.0012224966565916,0.0023613911323345,0.1459024126232107,0.1459057079394727,0.1459057079394727,0.983993243830356,-1.8784149650444375,0.98386213527489,-1.8930704520472577,20.93639086518478,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:223856340:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5125701,E-REDES,,0.2321022016852209,LINE:001454,BUS:JUNCTION:60:01742,BUS:JUNCTION:60:01040,"[[-7.129064665730175,41.13672081412561],[-7.127548487107651,41.13846812707697]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.152572446636439e-05,0.3021095194531635,2.217686769872719e-05,-0.3045117686877714,6.511432323628e-07,-0.0024022492346078,0.0029134201435821,0.0029366077234939,0.0029366077234939,0.9978135903719716,4.108080511399357,0.9978063616452372,4.1082035431228165,0.4213815071737665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226470259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5654800,E-REDES,,0.2459456135481167,LINE:001455,BUS:EREDES:1413S5632800:60,BUS:JUNCTION:60:00993,"[[-7.813997635579916,39.56645858797783],[-7.811931233039691,39.56492410117869]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.041722682664584,-4.0121395458766616,-19.038895053451036,4.019122979699048,0.0028276292135487,0.0069834338223868,0.1872521736161955,0.1872470921578007,0.1872521736161955,1.0,1.2436248059240669,0.999959013408116,1.214414747397396,26.869303144812108,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283490544:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5136400,E-REDES,,0.2407980160182531,LINE:001456,BUS:EREDES:1413S5632800:60,BUS:JUNCTION:60:00682,"[[-7.81457230822707,39.56705956728299],[-7.81446111050313,39.567086113244265],[-7.811876662780025,39.56766901045632]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1366 PRACANA-VALE SERRÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.0785421473095766,0.4344171940973919,0.0785435800779567,-0.4369178259433814,1.432768380035809e-06,-0.0025006318459895,0.004247953400816,0.0042716798978312,0.0042716798978312,1.0,1.2436248059240669,0.9999898253642896,1.2439183312709483,0.9673188174436812,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
