source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:241984523:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5128200,E-REDES,,5.248867238103454,LINE:001457,BUS:JUNCTION:60:01743,BUS:EREDES:1803S5004800:60,"[[-8.015595227693208,40.887595182327075],[-8.01249636245334,40.888041633289205],[-8.010211665918614,40.888370619257344],[-8.007355190790237,40.88878193371434],[-8.005140434838333,40.88910066503073],[-8.00286723817733,40.88942781612963],[-8.00081531942432,40.889723233485384],[-7.998191877260985,40.89010069079374],[-7.991981129346829,40.89099412610014],[-7.989473725171517,40.89135266034968],[-7.985565767719867,40.891916575648594],[-7.984190453644083,40.89211430939841],[-7.983189857718496,40.89225807551218],[-7.981963570867893,40.89243434483074],[-7.981009011723505,40.893754224472076],[-7.980039427261295,40.89509474202991],[-7.979137505414196,40.896341871381594],[-7.977532907954156,40.898560109129576],[-7.976322441541084,40.9002336454412],[-7.975300278158526,40.90164664689493],[-7.974215190087098,40.90314629561439],[-7.972861712132689,40.9050163431796],[-7.971355855744527,40.90652263334953],[-7.9699002348625,40.909110160708416],[-7.969059805864669,40.91045958768118],[-7.968736622571264,40.91107943045753],[-7.968666181388367,40.911193537748396]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2017947185935592e-07,0.0548229353531506,1.1950955050923203e-06,-0.1094359468439519,1.0749160332329645e-06,-0.0546130114908012,0.0005275106420696,0.0010530478895524,0.0010530478895524,1.0000441684550736,4.445137057508608,1.0000000000000002,4.445886958073339,0.1511045902643725,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226498869:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1822L5128500,E-REDES,,4.734277818741465,LINE:001459,BUS:JUNCTION:60:01745,BUS:JUNCTION:60:01746,"[[-7.95524484532504,40.7709496250556],[-7.953445977994002,40.775970637472454],[-7.951145543384522,40.77842710986533],[-7.951174969314335,40.78230830017675],[-7.940628073509014,40.81172508075618]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.867666397818925e-05,-0.2737515603399947,-9.613509006616296e-06,0.2251647464403829,9.06315497157295e-06,-0.0485868138996117,0.0026516882242127,0.002180785771454,0.0026516882242127,0.9933956788863808,-0.7630242570140847,0.9935174803313844,-0.7651062642854912,0.3804976645448029,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226498876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1822L5128400,E-REDES,,4.737340897379293,LINE:001460,BUS:JUNCTION:60:01745,BUS:JUNCTION:60:01746,"[[-7.955261213920511,40.77093816649439],[-7.953456841759462,40.77597454435775],[-7.951157405344365,40.778429955945455],[-7.951186836494476,40.782309471347276],[-7.94063488880237,40.81174034593803]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.866458802566487e-05,-0.2736059989919065,-9.60729304297461e-06,0.2249877098497776,9.057294982690258e-06,-0.0486182891421288,0.0026502782475443,0.0021790711208091,0.0026502782475443,0.9933956788863808,-0.7630242570140847,0.9935174803313844,-0.7651062642854912,0.3802953433124327,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:227695163:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5119200,E-REDES,,3.153513573226782,LINE:001461,BUS:JUNCTION:60:01747,BUS:JUNCTION:60:01748,"[[-8.421175958717269,41.25445859378263],[-8.422742074176766,41.2546885359562],[-8.425021722747772,41.2575939799491],[-8.426576824299067,41.259609276244525],[-8.42791127429689,41.261283717750814],[-8.429626987178281,41.26345757100788],[-8.429421984932883,41.265486609083325],[-8.428961260443165,41.26659490450093],[-8.428759373668536,41.26926477465389],[-8.428517871513929,41.27398839841512],[-8.428311154703666,41.27584570858886],[-8.423518442110222,41.2778103023917],[-8.423690674928526,41.278203579657514]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.3551389003343112e-08,-0.0299862511127301,-1.142457694119055e-13,-3.309160857645596e-13,2.35512747575737e-08,-0.029986251113061,0.0003018333592936,3.5238125644804103e-15,0.0003018333592936,0.9559673474818856,-5.010434747396285,0.9559724150182128,-5.010524747334253,0.0433108565495214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:228423853:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5619200,E-REDES,,6.542329534130705,LINE:001463,BUS:JUNCTION:60:01749,BUS:EREDES:1113S5900500:60,"[[-9.199687643566897,39.07950350447334],[-9.201533861997968,39.07962276545075],[-9.203306428054223,39.07862403727215],[-9.204685276180866,39.07784711630529],[-9.20651439604625,39.076816888044334],[-9.20940042238539,39.076199638563914],[-9.212302107356688,39.07557894806871],[-9.215947902475754,39.07398274511701],[-9.218819776140421,39.07230946621696],[-9.220505129048453,39.07132743156905],[-9.223996349287937,39.069292984638956],[-9.228473889847013,39.066683458493856],[-9.230959007891846,39.067295001181165],[-9.23560304538482,39.068437653923105],[-9.238955853350019,39.067862280785846],[-9.242895538307685,39.06740251973398],[-9.247418479636998,39.06733938970444],[-9.25144768967156,39.067928537530456],[-9.25455371868667,39.06720317044591],[-9.256236963238472,39.067555594510985],[-9.259595827658906,39.069405558912294],[-9.262074214391863,39.07077046886766],[-9.26355065028195,39.0732125117933],[-9.265993931902182,39.07425617381077]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.242463457025444,1.545737438006339,-26.102168285063915,-1.138482054382435,0.1402951719615295,0.4072553836239037,0.2557123751210344,0.2557454570355889,0.2557454570355889,0.9892203857658376,-10.530013776602422,0.9830361430575244,-11.548039019586438,36.69758315907431,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:233480903:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5619700,E-REDES,,5.185329547719086,LINE:001467,BUS:EREDES:1113S5900500:60,BUS:EREDES:1113P5902200:60,"[[-9.266083140960918,39.07425988144898],[-9.26856363819406,39.07447937235364],[-9.271639454972366,39.07345903879497],[-9.27344164233707,39.0726796627741],[-9.275374539567743,39.07093509695035],[-9.277176585260872,39.06952031394567],[-9.278449884980477,39.06695663761297],[-9.279071294765792,39.06570682503674],[-9.280690546187897,39.065130295786304],[-9.283010138158001,39.06324610680621],[-9.28440272587728,39.062114847882185],[-9.28691775716929,39.06007164391332],[-9.28838718313227,39.058687499946934],[-9.289739542464993,39.05673881051663],[-9.292113198878708,39.05656102479169],[-9.293297330930773,39.05638438331295],[-9.294659090919431,39.05629037390955],[-9.295878020067537,39.05437228096543],[-9.297081383708306,39.05439854010966],[-9.298358569188192,39.05442639006099],[-9.299199673035028,39.05331089310152],[-9.302611283453537,39.052029902265744],[-9.304857668958695,39.05059503403193],[-9.3069985545311,39.04911670844243],[-9.308873823110678,39.04782171951431],[-9.309364167057174,39.04677877536053],[-9.309366886553633,39.04674291714603]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.02517605002848,-5.464444429502459,-13.98831191214651,5.53667275732853,0.0368641378819702,0.0722283278260711,0.1473383266348735,0.14715170595696,0.1473383266348735,0.9830361430575244,-11.548039019586438,0.9837655151457712,-12.040237375877275,21.1419610611097,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:285871608:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5615900,E-REDES,,1.8636899163619345,LINE:001468,BUS:JUNCTION:60:01752,BUS:EREDES:1113P5902200:60,"[[-9.330589005470829,39.043279803816375],[-9.326653479881736,39.04424534184929],[-9.32160074991579,39.04495112633141],[-9.317303266743938,39.044416547972304],[-9.313973814915867,39.04548497783353],[-9.31104829709871,39.04623945160304],[-9.309918118540603,39.04666312888519],[-9.309891118643522,39.04666557244858]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6159 TELHEIRO-PC VALE DE GALEGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2212299035369774,0.367306015005359,10.490460878885315,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.742652844044382,-4.1303747362946295,18.786499010587832,4.181837617995301,0.0438461665434495,0.0514628817006714,0.1882990694499042,0.1882538745819229,0.1882990694499042,0.9807730763954714,-12.22385660078958,0.9837655151457712,-12.040237375877275,40.83249906752775,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:285871615:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5619800,E-REDES,,1.863844227230045,LINE:001469,BUS:EREDES:1113P5902200:60,BUS:JUNCTION:60:01752,"[[-9.309892654609424,39.04667459117666],[-9.309922713047422,39.04667130605689],[-9.31105264077764,39.04624782041895],[-9.313977836726874,39.045493421861245],[-9.317304646583011,39.044425847412725],[-9.321600856964249,39.04496025856118],[-9.326656237949765,39.0442541046299],[-9.330592477233498,39.04328839703494]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6159 TELHEIRO-PC VALE DE GALEGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2212299035369774,0.367306015005359,10.490460878885315,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.784943644034534,4.181489624692695,-18.74110110759076,-4.130034536482269,0.0438425364437762,0.0514550882104263,0.1882382849544545,0.1882834835644873,0.1882834835644873,0.9837655151457712,-12.040237375877275,0.9807730763954714,-12.22385660078958,40.8291192810338,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:228440952:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625800,E-REDES,,10.994932619314037,LINE:001471,BUS:EREDES:1418S5003600:60,BUS:JUNCTION:60:01753,"[[-8.375928741644294,39.636175101002074],[-8.376015490386502,39.63586092712287],[-8.375744715157495,39.63395622071276],[-8.37526769897775,39.63060015607841],[-8.37443238355738,39.629187223258654],[-8.373422654330687,39.627689101720115],[-8.372500890883872,39.62641539779798],[-8.371350209524781,39.624778288025176],[-8.370196087367988,39.62313404009369],[-8.369021830554033,39.6214572530622],[-8.367094898323863,39.61886571088181],[-8.364786576146349,39.61556452351096],[-8.362969271797079,39.61296802429548],[-8.362068632938135,39.61138111790395],[-8.360719219378158,39.60946337227922],[-8.359119418040153,39.60718979450559],[-8.357838598826305,39.605369152299474],[-8.35673075146156,39.603793395807386],[-8.355816657142297,39.60249453608421],[-8.35494323134762,39.60125381026928],[-8.353985974344939,39.59989298901865],[-8.352252620340444,39.597607436101995],[-8.35054725639542,39.595175641879464],[-8.348756942406197,39.592626622250734],[-8.347738924036046,39.59117536991925],[-8.345696471558592,39.588264833100126],[-8.343771508346643,39.58537960542928],[-8.34145979574991,39.5820458215892],[-8.340564313265553,39.58075406234333],[-8.339674428940112,39.57947050003966],[-8.33834211633986,39.57754784078391],[-8.336220759777074,39.574487217154505],[-8.334992375765953,39.5727141355737],[-8.333714971415077,39.57087078262892],[-8.333125411416045,39.57002741959251],[-8.333001841356303,39.5677073917328],[-8.332932658321694,39.566440794683984],[-8.332805105692263,39.56410311872522],[-8.332729538921198,39.562718812796625],[-8.332648286465835,39.56123023543942],[-8.332580508076393,39.55999009634732],[-8.332517356826274,39.55883237933816],[-8.332433079163275,39.55728812589736],[-8.332308761536126,39.5550111460698],[-8.332199485677714,39.55282339688762],[-8.332085411892333,39.55054270456355],[-8.33202639562414,39.54936038959801],[-8.331965542519285,39.548145472788626],[-8.330958985111147,39.54709986273044],[-8.329740395374738,39.54616740721279]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.197369825096226,-7.849535312082101,10.25486658390428,7.932737404652271,0.057496758808055,0.0832020925701702,0.1266134828147162,0.1259515335054945,0.1266134828147162,0.9780034199978648,-5.585379086578489,0.9905043589799748,-5.059821318737335,18.168099126806748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698059:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625900,E-REDES,,1.0746717356256403,LINE:001472,BUS:JUNCTION:60:01754,BUS:JUNCTION:60:01755,"[[-8.362819747173566,39.62140489273567],[-8.36184476220463,39.619910579994865],[-8.359047829552674,39.61800537021069],[-8.358652078705266,39.614800687304054],[-8.357572938846909,39.613095404675775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.09138293471442,-7.765321914837566,10.096884621056777,7.773128591763507,0.005501686342356,0.0078066769259406,0.1249830291935479,0.1249186521559742,0.1249830291935479,0.9803408878496898,-5.486266417318856,0.9815487294118048,-5.435179866879415,17.934141081008466,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698077:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625900,E-REDES,,5.314407031127537,LINE:001473,BUS:JUNCTION:60:01755,BUS:JUNCTION:60:01756,"[[-8.357572938846909,39.613095404675775],[-8.356726077914077,39.61175223643959],[-8.355623868199899,39.61000596277367],[-8.35461033373432,39.608400093993886],[-8.353293422361853,39.6063134211569],[-8.35185166942065,39.604028775989306],[-8.350947661504406,39.60259615364312],[-8.350299035808126,39.60156822085382],[-8.349187473390351,39.59980655288021],[-8.348147782970917,39.59815869315602],[-8.347182645222833,39.596628907943646],[-8.346317577937697,39.59525767343792],[-8.344114577199305,39.591757392499744],[-8.343133476051417,39.590210001797026],[-8.341800973430935,39.58809737952676],[-8.34081622032206,39.58653600529796],[-8.34009494767243,39.58539234317377],[-8.338987236667455,39.58363584332008],[-8.337844809748281,39.5819053605296],[-8.336545036044715,39.5799364188882],[-8.335232569633622,39.577948119640176],[-8.334276732292288,39.57650000478114],[-8.3328210570016,39.57429450283248],[-8.331635980238136,39.57249886567148],[-8.330680620191032,39.57105121430279],[-8.330140697458598,39.570233051136164]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.09688462105528,-7.7731285917643484,10.12400799192778,7.81106240685851,0.0271233708725002,0.0379338150941617,0.1249186521559677,0.1245988664813971,0.1249186521559677,0.9815487294118048,-5.435179866879415,0.9875153258841376,-5.184078687338866,17.924903451853595,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:253956554:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1418L5625500,E-REDES,,0.6015494229470261,LINE:001474,BUS:JUNCTION:60:01757,BUS:JUNCTION:60:01758,"[[-8.390675581555502,39.54184226645673],[-8.389574923671223,39.540622541631],[-8.388301165010937,39.5392070376683],[-8.38697977044107,39.53773251214412],[-8.3867053957609,39.537404284014116],[-8.386690896927064,39.53739019311475]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:253956636:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1418L5625500,E-REDES,,1.5912914685505184,LINE:001475,BUS:EREDES:1418S5004100:60,BUS:JUNCTION:60:01757,"[[-8.392995384712608,39.554611821959675],[-8.392986090485584,39.554593820230735],[-8.392956932611007,39.55437368717104],[-8.39169840214294,39.55451065908849],[-8.390219067240412,39.55276835008928],[-8.390539126732252,39.55022433588906],[-8.390869207731544,39.54760335202372],[-8.39071017487023,39.54616276729332],[-8.390259633709247,39.54418863606827],[-8.390460705458956,39.543052651659565],[-8.390675581555502,39.54184226645673]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9865941895900122,-5.68226915365379,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229089894:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5654600,E-REDES,,0.4355516735955302,LINE:001476,BUS:JUNCTION:60:01436,BUS:JUNCTION:60:00283,"[[-8.284311991240319,39.502947206955426],[-8.286340460717192,39.503766690706804],[-8.288809443465489,39.504764064457156]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.15747764701193,-3.254899595307282,-8.156437745098605,3.25396413833289,0.0010399019133249,-0.0009354569743922,0.0853387645241584,0.0853227606290975,0.0853387645241584,0.9903261496589276,-4.785961662730757,0.9903638812374584,-4.809740961728311,12.245482066890286,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229089894:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5654600,E-REDES,,3.9224005993112994,LINE:001478,BUS:JUNCTION:60:01600,BUS:JUNCTION:60:01436,"[[-8.243820236466762,39.486577717900026],[-8.247682023686385,39.48813972484376],[-8.249469720905655,39.488862784736014],[-8.251515693968534,39.48969042743395],[-8.255233635682876,39.491194065145216],[-8.257218996697386,39.49199694756244],[-8.258979913479358,39.49270901825694],[-8.263259594857292,39.49443944010952],[-8.264910398963902,39.495105952320685],[-8.267668094455804,39.496220676290896],[-8.271744183691762,39.49786815019255],[-8.275619773495187,39.49943437888315],[-8.27833387299619,39.50053109622621],[-8.279383259822884,39.500955108587405],[-8.28292786204392,39.5023872201681],[-8.283972907659793,39.50281021483679],[-8.284311991240319,39.502947206955426]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.18766921383487,-6.519163253066439,-16.150667909919875,6.604033755208144,0.0370013039149945,0.0848705021417055,0.1696865485505334,0.1695403583612169,0.1696865485505334,0.989607473226842,-4.36037072318488,0.9903261496589276,-4.785961662730757,24.348765755565143,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229089894:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5654600,E-REDES,,0.5255487893347877,LINE:001479,BUS:JUNCTION:60:00283,BUS:JUNCTION:60:00282,"[[-8.288809443465489,39.504764064457156],[-8.288995708774515,39.50483930515971],[-8.29193765416472,39.506027616454446],[-8.294236512794402,39.50695609721762]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.076727374881037,-1.975832828898912,-5.076244752760113,1.9720979597383212,0.0004826221209244,-0.0037348691605909,0.0529302426624065,0.0529113565473928,0.0529302426624065,0.9903638812374584,-4.809740961728311,0.9903894183142702,-4.827548836806943,7.595098674473605,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229089894:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5654600,E-REDES,,4.734963103184003,LINE:001480,BUS:JUNCTION:60:00282,BUS:JUNCTION:60:01759,"[[-8.294301709533134,39.506982428353034],[-8.294443372195435,39.507039641736625],[-8.299705780580169,39.50916295418622],[-8.302811898470088,39.51042549976247],[-8.307550098642006,39.51234598634158],[-8.309679583301524,39.51490945345718],[-8.310409116874546,39.5157876213604],[-8.311815146192094,39.51747829303558],[-8.314488303111155,39.52069766965606],[-8.316341460204704,39.522927398364935],[-8.318066333877834,39.52500323100493],[-8.320636315647018,39.52809551328504],[-8.321706290223938,39.529356349787136],[-8.322748411669842,39.53063395671632],[-8.323761817962795,39.531818506583775],[-8.325073502047816,39.533392457885185],[-8.327193479419067,39.53598395429677],[-8.327481901022098,39.537251795300705],[-8.32785657454117,39.538901127368774]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.43723130334852,-2.08385165990573,-5.4322766468413946,2.0522365122446673,0.0049546565071256,-0.0316151476610628,0.0565743939022574,0.0564073944825035,0.0565743939022574,0.9903894183142702,-4.827548836806943,0.9906135509066734,-4.998890180354893,8.118007447590392,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:237273759:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5016000,E-REDES,,9.381524354833378,LINE:001481,BUS:EREDES:0213S5050300:60,BUS:EREDES:0213S5903000:60,"[[-7.598425487621265,37.95054507370639],[-7.598431448939933,37.95056246148278],[-7.598431909385539,37.950736503688596],[-7.599731272746159,37.95231259124727],[-7.60117229659172,37.95453196621649],[-7.602390102250513,37.95640744669665],[-7.603511922542753,37.95813501167244],[-7.604890424409739,37.96025771450491],[-7.606326601378105,37.962469101491955],[-7.607838485833488,37.96479688194032],[-7.609120794269473,37.9667710841603],[-7.610766755964149,37.969304965889805],[-7.612162684458227,37.97145378449539],[-7.61367926964603,37.9737881929649],[-7.614499720226286,37.97633416768275],[-7.614984110577589,37.97783720793258],[-7.615738465744186,37.98017784231829],[-7.616350945356471,37.98207815686389],[-7.617044241920088,37.984229087088856],[-7.617894982293405,37.98686833961599],[-7.619022008398101,37.990364371733655],[-7.619935918988193,37.99319905689303],[-7.620516938467397,37.99500113560463],[-7.620394289912158,37.99808285191172],[-7.62031313873057,38.00012166722667],[-7.620230535653254,38.00219667421991],[-7.620167440399022,38.003781748736216],[-7.62006182297546,38.00643448267291],[-7.619968392169193,38.00868894724086],[-7.619874100719585,38.01118918534706],[-7.619782932417769,38.01337015225269],[-7.619700565579641,38.01554548082193],[-7.619579698601063,38.01852844410695],[-7.619504449395346,38.02043994245032],[-7.619417699810464,38.02260578951378],[-7.619333091193565,38.02473482477783],[-7.619255589076577,38.026678266422856],[-7.619177868248221,38.02862954433711],[-7.619072377125511,38.031267140283106]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0160 SERPA-BRINCHES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.45923537046572,-2.154405271369622,10.528473871689872,2.1757849517176444,0.0692385012241523,0.0213796803480224,0.1053566326571709,0.105170711751608,0.1053566326571709,0.9753247821756572,-8.256691365475104,0.983648465786502,-7.729096157276045,35.10132688894584,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:250529510:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5014500,E-REDES,,0.6417992051031419,LINE:001482,BUS:JUNCTION:60:01761,BUS:EREDES:0213P5902300:60,"[[-7.618223387837351,38.10964049444413],[-7.621106204986577,38.1095381784882],[-7.625551604406799,38.10938290001692]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.478175098992095,-0.7139500821707367,-5.4775714669647835,0.7094094082267541,0.0006036320273112,-0.0045406739439826,0.0535610622921121,0.0535528458406276,0.0535610622921121,0.9925036430331938,-6.058443028348179,0.9924432469619342,-6.080202766757984,7.685616629661664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:301160869:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121700,E-REDES,,0.3322195761845226,LINE:001484,BUS:JUNCTION:60:00291,BUS:EREDES:0109P5021000:60,"[[-8.565994714941663,40.876034879609314],[-8.564991831609724,40.87667396392175],[-8.564037805699094,40.8772818979982],[-8.56310104733048,40.877878818782605],[-8.563001161061898,40.87798015353223]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1217 RIO MEÃO-PC ACAÍL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1084484504369825,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.7166754579545955,-1.4875306867999534,7.71733303840427,1.486517914465924,0.0006575804496744,-0.0010127723340294,0.0780021399282501,0.0779960379559137,0.0780021399282501,0.9694705985284484,-5.172137864993751,0.9696024640470078,-5.157033906200623,17.66352806346244,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:235055247:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5144100,E-REDES,,7.964629295061719,LINE:001485,BUS:EREDES:1714S5022900:60,BUS:JUNCTION:60:01728,"[[-7.703685745914847,41.34162826506965],[-7.704027834847215,41.34170885238577],[-7.704778697384429,41.343004262536205],[-7.704532120014675,41.345717082036984],[-7.704317372074878,41.34807956435231],[-7.703993166824221,41.35164575144482],[-7.703712229068804,41.35473583944976],[-7.703498230802822,41.357089333284776],[-7.703183733357807,41.36054771690868],[-7.702936205526433,41.36326950700637],[-7.702797311602322,41.3647965852884],[-7.702447617054133,41.36864121814812],[-7.702288266429173,41.37039285790583],[-7.702057822659292,41.37292600918718],[-7.701839614781194,41.37532440638676],[-7.701518366435752,41.380640173037385],[-7.700990329446638,41.38469947137853],[-7.700783737124446,41.38698114202501],[-7.700605712199441,41.38894842005926],[-7.700433376199316,41.39085280800101],[-7.700300036176789,41.392326017139766],[-7.699894324932865,41.39680852135692],[-7.69964549364853,41.39955730279327],[-7.688877183975364,41.41007156755283]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1441 JORJAIS-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.7538610538287345,0.6236602986769848,3.7556176276074096,-0.6947011061454058,0.0017565737786751,-0.071040807468421,0.0366096070561494,0.0367475105851211,0.0367475105851211,1.0001927651397713,6.514860676854888,1.0001088256999309,6.694930896517799,2.636498104830044,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:394589664:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006700,E-REDES,,4.857856769074299,LINE:001486,BUS:JUNCTION:60:00839,BUS:JUNCTION:60:01765,"[[-9.107422588381263,38.603222710992924],[-9.10516323030642,38.60232473215856],[-9.102143724368416,38.60112580740953],[-9.099793773801549,38.60019159648082],[-9.097322573724076,38.59920762350015],[-9.094832756482191,38.59821699507497],[-9.092413737657594,38.59725383691303],[-9.089756706309851,38.59619466013136],[-9.087192135631796,38.59517745559479],[-9.084473152901603,38.59409163951166],[-9.081758731014517,38.59301473067381],[-9.07899963525335,38.591912266886006],[-9.076952957685661,38.59109861952161],[-9.074907987083373,38.59028558886524],[-9.072865861124543,38.589473291969476],[-9.070456088016329,38.588514105325956],[-9.06804772730435,38.58755269536308],[-9.06552629543436,38.586554403051075],[-9.063551403364867,38.58576328610008],[-9.061717121176654,38.58502912906276],[-9.05964627005693,38.58475280808342],[-9.057178869496703,38.58442352127586]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.774350213544553,0.868466074593133,5.779649134826075,-0.8986353641902343,0.0052989212815219,-0.0301692895971013,0.0576410016957693,0.057712696642737,0.057712696642737,0.9748031865745058,-15.064111163859035,0.9752260334058152,-14.88295653918529,8.2813454789406,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:394589692:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006600,E-REDES,,1.0526121635923544,LINE:001487,BUS:JUNCTION:60:01658,BUS:JUNCTION:60:01765,"[[-9.068571213543063,38.58720962157028],[-9.067887471182312,38.586951680448834],[-9.064718981405601,38.58568155678646],[-9.06200445673613,38.58460091619679],[-9.05996635276998,38.584338329983],[-9.057325117894429,38.583991102800546]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0066 MATA-COINA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.079160413936137,1.2376372221952323,6.080474540667952,-1.2436864149074711,0.001314126731815,-0.006049192712239,0.0612172994599293,0.0612378484808372,0.0612378484808372,0.9751608850535574,-14.924887665020035,0.9752260334058152,-14.88295653918529,10.181702299582229,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:394589834:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006600,E-REDES,,0.6098115385123994,LINE:001488,BUS:JUNCTION:60:01765,BUS:JUNCTION:60:01766,"[[-9.057325117894429,38.583991102800546],[-9.055364073189411,38.5854084634592],[-9.053888819678239,38.58646983788687],[-9.05154987829785,38.586413872806176]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0066 MATA-COINA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.839581727315302,1.0547265653940736,5.840278064758952,-1.0584476416663988,0.0006963374436494,-0.0037210762723252,0.0585511398125955,0.058561740711486,0.058561740711486,0.9752260334058152,-14.88295653918529,0.9752709415323584,-14.859778682684642,9.73675961617525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:395691894:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5633300,E-REDES,,0.2961673845065249,LINE:001490,BUS:JUNCTION:60:01767,BUS:EREDES:1510P5020500:60,"[[-9.106030331025147,38.593319503957154],[-9.105318116430617,38.59437584154236],[-9.105051281418683,38.59583042665852]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.470197223461053,7.372121779080655,-27.46255184763889,-7.34925158441524,0.0076453758221646,0.0228701946654155,0.2805784381348904,0.2805859234819701,0.2805859234819701,0.9754327436856922,-15.011335214083765,0.9749504405412256,-15.05756256214734,40.26200652632661,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234070308:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,4.84257266744976,LINE:001491,BUS:JUNCTION:60:01768,BUS:JUNCTION:60:01769,"[[-9.033120755052916,38.64020303530344],[-9.033764330711342,38.63808681592306],[-9.034562650670141,38.635439723869],[-9.035563833807382,38.6328715625972],[-9.036387125958848,38.63077992293929],[-9.037232591150483,38.628481001914416],[-9.03650049828528,38.626932594268396],[-9.035616423630955,38.624315184451326],[-9.035771199524353,38.622619821279436],[-9.03601887282359,38.61959803601706],[-9.036205548588136,38.61742445794167],[-9.038592750895221,38.61285518548264],[-9.03989092599839,38.61034006725488],[-9.042135846262298,38.60714242560316],[-9.043922868771048,38.60463151814534],[-9.047453470383376,38.60246578396012],[-9.049917646156114,38.600948287817985]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.288536951715503,-3.3915709129367935,14.322226249274909,3.457681615013656,0.0336892975594054,0.0661107020768625,0.1457130731990474,0.1456033807254919,0.1457130731990474,0.9697939734956976,-15.60581807085845,0.9737070114226064,-15.205698578708464,20.90874920347932,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:278368536:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1504L5900700,E-REDES,,0.7793712093383703,LINE:001492,BUS:JUNCTION:60:01770,BUS:EREDES:1504P5022900:60,"[[-9.050247736927462,38.67826994985423],[-9.05025546930439,38.67828691411193],[-9.05037442074465,38.67835269235418],[-9.050393633715881,38.67835082087902],[-9.0533912194925,38.6772792103137],[-9.054143882031187,38.67688259153476],[-9.054163179535614,38.67680947499164],[-9.052947440048182,38.674668153047676],[-9.052969151853958,38.67461748345784],[-9.05344209971177,38.67440266401884],[-9.053702890065564,38.67429635898831],[-9.053729118444803,38.674297728557235],[-9.054151162689765,38.67414509312357],[-9.054196463740354,38.67418119988038],[-9.054207479687864,38.67419701198762]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9670960462214268,-15.865251119076976,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234071169:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5658500,E-REDES,,0.4941508341218442,LINE:001493,BUS:JUNCTION:60:01772,BUS:JUNCTION:60:01635,"[[-8.670509543786846,39.23262641134635],[-8.668785108785471,39.23193047933497],[-8.665316691849524,39.23074179585741]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6585 S. BENTO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.63734522066933,-4.457264220130481,-18.631632911460727,4.471583144971114,0.0057123092086044,0.0143189248406327,0.1877666446274859,0.1877553248987304,0.1877666446274859,0.982045394544991,-12.961648964694165,0.9819908772102934,-13.021683232258816,26.94312593305869,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:237276595:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657700,E-REDES,,0.548827796677876,LINE:001494,BUS:JUNCTION:60:00441,BUS:JUNCTION:60:01773,"[[-8.555103947864396,39.54225025135852],[-8.558186160960785,39.54460231798081],[-8.559649804889876,39.54572486644476]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6577 SANTA CITA-PC CHANCELARIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.567947044879246,-0.6106946661248572,-6.567196321461516,0.6077139521570252,0.0007507234177301,-0.002980713967832,0.0645904029026076,0.0645854156173605,0.0645904029026076,0.9826956733927076,-6.730178380900462,0.9826191681293064,-6.7526941881734475,9.268245501880854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:237406688:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,1.2549042814135132,LINE:001495,BUS:JUNCTION:60:00433,BUS:JUNCTION:60:01774,"[[-8.082608152776034,39.181667136496],[-8.081772139713399,39.18307545206137],[-8.080610709226695,39.18502460462291],[-8.079666166055762,39.18659093678474],[-8.077613500387502,39.18994466003637],[-8.075468312590528,39.191303711741334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.746161917939901,4.846763937980407,2.747381105351569,-4.855330568079109,0.0012191874116682,-0.0085666300987012,0.0543787308248568,0.0544864774289134,0.0544864774289134,0.9857518907087872,-4.090700323853487,0.9852251674192618,-4.058960844248301,7.818406863095626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:237896391:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,4.546554818049703,LINE:001496,BUS:JUNCTION:60:01775,BUS:JUNCTION:60:01776,"[[-8.203176916584304,38.34406527439],[-8.20398985433756,38.34335569647509],[-8.205333450540078,38.34211352075814],[-8.206900667479033,38.340717208869954],[-8.208053301590173,38.339697152922696],[-8.209493046361073,38.33840191276914],[-8.21073331387321,38.337256802832016],[-8.212245966746822,38.33594922723015],[-8.213822475428262,38.33449830329294],[-8.214741605473876,38.333717589005936],[-8.216503921818171,38.33208764621031],[-8.218607373894919,38.33021817877287],[-8.220756367273498,38.3282794693586],[-8.222505843015428,38.32667212874747],[-8.223717978423535,38.32559378206322],[-8.224936517966672,38.32448110328443],[-8.227096165298624,38.322544051206954],[-8.228836689684663,38.320983692701525],[-8.23065418430577,38.31933620043761],[-8.232210456724294,38.31794975249618],[-8.234112461232737,38.31623781079167],[-8.235806877584329,38.314700396014345],[-8.237430548008414,38.31324896383374]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6828179091445503,2.248324744396847,2.6863948953042165,-2.2881867916815635,0.0035769861596661,-0.0398620472847164,0.0342245458353636,0.0345136295223947,0.0345136295223947,0.9841524101925766,-12.804337067216585,0.9838435645765748,-12.692699077203311,11.498793777242954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:238025123:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.7440045148696132,LINE:001497,BUS:JUNCTION:60:00382,BUS:JUNCTION:60:01777,"[[-8.944930804423908,38.71487165985349],[-8.947038547047677,38.71670486464177],[-8.948427161147173,38.71790907926704],[-8.950692658558017,38.71982713983321]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.81242013513106,6.409455258700429,-21.80646740700516,-6.404545263747602,0.0059527281259015,0.0049099949528272,0.2208887585989481,0.2209303364841998,0.2209303364841998,0.9903806375982293,-12.11751938281475,0.9898852207764918,-12.161872500521248,15.850935319572384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
