source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:238025581:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5014800,E-REDES,,4.173112009660682,LINE:001498,BUS:JUNCTION:60:01778,BUS:JUNCTION:60:01779,"[[-9.223231389480812,38.6648349882489],[-9.223248870936024,38.66482329501637],[-9.223368928375436,38.66477829701659],[-9.223791171209776,38.663987338234904],[-9.223730649486752,38.66352244060099],[-9.223122001959393,38.66322565719101],[-9.221933415245276,38.66264608153797],[-9.219189502780244,38.66130801255497],[-9.216508096811978,38.660000312589865],[-9.215364055242627,38.65911670897248],[-9.212557599080233,38.657889768500375],[-9.209752544341496,38.656663332509254],[-9.2067743149089,38.65634813510535],[-9.203706013325867,38.65597758633532],[-9.200767484417698,38.65657657690779],[-9.198898586673813,38.6569574842834],[-9.196427727714427,38.65746103662607],[-9.193833753517685,38.658128193385025],[-9.190803617205386,38.6578818088423],[-9.188509579544577,38.65817376302049],[-9.185163383994736,38.65860092343297],[-9.180897607669278,38.65741516442656]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.54703329375333,6.902881835008403,-31.409580370573625,-6.480474451600984,0.1374529231797048,0.4224073834074184,0.3168955698239276,0.3169804569880824,0.3169804569880824,0.9805867456229272,-14.47211559993197,0.9735765149852132,-15.229026822037214,45.48435313360345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:238025674:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5014800,E-REDES,,1.1274197159900343,LINE:001499,BUS:EREDES:1503P5020100:60,BUS:JUNCTION:60:01779,"[[-9.175299768024159,38.66497432926921],[-9.17772883190613,38.66432524473817],[-9.179610143233996,38.66250039247564],[-9.181852445224251,38.66030097257358],[-9.180897607669278,38.65741516442656]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.17648569883191,-4.8466206907545155,21.19357309576787,4.893181516912538,0.0170873969359597,0.0465608261580223,0.2150052916352244,0.2149806880583358,0.2150052916352244,0.9722529621735644,-15.36706576722937,0.9735765149852132,-15.229026822037214,30.851670488624546,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:238025964:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5014900,E-REDES,,4.178605729880223,LINE:001500,BUS:JUNCTION:60:01778,BUS:JUNCTION:60:01779,"[[-9.223274346551046,38.664876509806945],[-9.223292305978726,38.66486527150668],[-9.223386687227057,38.66479167903586],[-9.223814627651036,38.66399007374479],[-9.22375293548541,38.6635162062238],[-9.223752870385775,38.66351570239188],[-9.223752736635152,38.66351521721685],[-9.223752591123434,38.66351471413591],[-9.223752388448169,38.6635142296045],[-9.223752174148638,38.66351373617381],[-9.223751891334956,38.66351327040653],[-9.223751608384447,38.66351279563268],[-9.223751256919785,38.663512348522204],[-9.223750894104517,38.663511910525614],[-9.223750485749974,38.663511499977865],[-9.223750065908003,38.66351108953735],[-9.223749600800414,38.66351072455887],[-9.223749135829658,38.663510368586934],[-9.223748613969018,38.66351004917774],[-9.223748115220095,38.663509738560535],[-9.22374757120556,38.66350947340533],[-9.223134118983038,38.66321026677497],[-9.221945545284852,38.6626307812],[-9.219201633191531,38.66129271249292],[-9.216522403433258,38.65998607355648],[-9.215377966756193,38.65910216747073],[-9.212568781689669,38.65787402748012],[-9.209759726354864,38.65664584507297],[-9.206771470379241,38.656329226699455],[-9.203705072379147,38.65595916484073],[-9.20076171087113,38.65655913638529],[-9.198892813545644,38.656940043663724],[-9.196421245105855,38.657443746468616],[-9.193831345825366,38.65810985718944],[-9.190802125966226,38.6578640227684],[-9.188505894636588,38.65815597872378],[-9.185163113187606,38.65858244168857],[-9.180890544010737,38.65739401421644]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.505557599257155,6.893751511135061,-31.368285388964072,-6.47200855085462,0.1372722102930836,0.421742960280441,0.3164788238681803,0.3165638227810535,0.3165638227810535,0.9805867456229272,-14.47211559993197,0.9735765149852132,-15.229026822037214,45.42456920376719,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:238026445:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5004700,E-REDES,,0.8161792779552706,LINE:001501,BUS:JUNCTION:60:01343,BUS:JUNCTION:60:01780,"[[-9.215642909252399,38.65971464295324],[-9.21894305219765,38.66134559699232],[-9.221763414838719,38.662743906303454],[-9.222923649434515,38.66331910920559],[-9.223581606508228,38.6636452852626]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.81175386762907,-7.2106920039906335,32.84093703601017,7.301026222525879,0.0291831683810954,0.0903342185352453,0.33022809363729,0.3302108158399511,0.33022809363729,0.9789153576717348,-14.648589704287266,0.9803650880222212,-14.495435049289071,47.38529109445976,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:299657108:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014400,E-REDES,,1.0145464131509467,LINE:001504,BUS:JUNCTION:60:01781,BUS:EREDES:1503P5020100:60,"[[-9.176033914924526,38.66831612139673],[-9.175919125743324,38.668450985582844],[-9.175840640763939,38.66848042156505],[-9.17562341081793,38.66834186522136],[-9.17538143571747,38.668192449640415],[-9.175361895603617,38.6681792833749],[-9.175325556208476,38.66815496215263],[-9.175300243341999,38.66813671290723],[-9.17527612174658,38.668118209811915],[-9.175244803135152,38.668090700005834],[-9.1752171373921,38.66806075248905],[-9.17518489935919,38.66801660431065],[-9.175156021432644,38.6679664719307],[-9.175144378688305,38.667940110675005],[-9.175133651003321,38.66790950754933],[-9.175125676620318,38.6678794023111],[-9.175120135624367,38.66783567346049],[-9.175119419513363,38.66780534131227],[-9.17512245995213,38.667763886943625],[-9.175126339272765,38.66773273010341],[-9.17513390450146,38.667701414262126],[-9.17514496266754,38.66766931058949],[-9.175163183234446,38.66763117077748],[-9.175179103552056,38.667599996564576],[-9.17520369280824,38.66756367355259],[-9.175223195495548,38.66753866478608],[-9.175256912291786,38.66750345835566],[-9.175283504003096,38.66747923305456],[-9.175319672652263,38.667452255942244],[-9.17533955052745,38.66743963865054],[-9.175344138441108,38.66743671518146],[-9.175366972428156,38.6674235310287],[-9.175403853937853,38.667406086872774],[-9.175429778415207,38.66739446951802],[-9.17545070574,38.66738686923728],[-9.175769931607936,38.667271853270314],[-9.176349468711159,38.66706209934975],[-9.176988534406041,38.66683129950623],[-9.177660458522851,38.66658802361939],[-9.17780492450027,38.66653562960257],[-9.177973571781372,38.66647269601763],[-9.178037966186908,38.66644790664925],[-9.178116825208205,38.666412808902294],[-9.178195825161174,38.66637003512756],[-9.178262091921974,38.666334968904664],[-9.178307204128783,38.66630764059034],[-9.178364430776776,38.66626957452664],[-9.178432425576942,38.6662237913789],[-9.178567001723279,38.666124337708496],[-9.178727041820602,38.666011720568186],[-9.178760352170821,38.66598584893386],[-9.178774248255655,38.66597201451127],[-9.178781608975205,38.665958328686216],[-9.178787930217652,38.66594190476521],[-9.178791590528974,38.665930531068184],[-9.178795092208208,38.665915366473996],[-9.178797972018451,38.6659008920471],[-9.178800226169379,38.66588527021395],[-9.178801645705475,38.66586914240517],[-9.178800808654497,38.6658550615761],[-9.178798444387168,38.665837886703834],[-9.178794118286518,38.66582248593533],[-9.178788443254522,38.66580518757496],[-9.178781826590443,38.665789501048664],[-9.178767050878502,38.66576345645504],[-9.17873331448429,38.665715115980575],[-9.178637672527541,38.66557918764991],[-9.178591581743714,38.66551325725629],[-9.178568940232141,38.6654804100429],[-9.178546011291795,38.665457014665044],[-9.178519342048324,38.66543240067074],[-9.178497432889596,38.66541749058556],[-9.178474807227008,38.66540702779549],[-9.178447158784762,38.665397222498356],[-9.178424560896103,38.66539182187898],[-9.17840567237889,38.665389459739636],[-9.178389987207444,38.66538773550732],[-9.178374671617137,38.665386143083026],[-9.178358197822744,38.665386281528804],[-9.178343534449962,38.66538687217773],[-9.178330432908133,38.66538741281414],[-9.178312426711646,38.66539041145963],[-9.178291298582671,38.66539599628246],[-9.17827143600924,38.665402488578664],[-9.178244220693415,38.665413748790925],[-9.178208487442816,38.66542866135685],[-9.1781416738765,38.665456102768516],[-9.178130511753652,38.66545964366711],[-9.178120297387363,38.6654612033575],[-9.178105586420845,38.66546089361442],[-9.178093854608393,38.6654584493665],[-9.178080570807717,38.665452785175795],[-9.178070654311657,38.66544560455162],[-9.178063012325241,38.66543681818673],[-9.178046698322037,38.66541241769034],[-9.177747387175195,38.664964746514016],[-9.17749603313651,38.66451134899929],[-9.177432927056213,38.66454403546938],[-9.177244607202498,38.664643617089325],[-9.177168716296467,38.664682038646646],[-9.177094959892322,38.66471397341281],[-9.177018000826202,38.66474373883852],[-9.17686029965889,38.6648014927664],[-9.176589453210243,38.66489256883074],[-9.176356926896329,38.6649625657931],[-9.176161440839802,38.66501984562059],[-9.176023828538515,38.66505829525454],[-9.175799869990987,38.66511469376323],[-9.175659686732851,38.66514781524292],[-9.17541470466456,38.66519569008134],[-9.175240983650045,38.66522644406486],[-9.174956139182424,38.665269214895076],[-9.17492055455423,38.665273036429184],[-9.174906718681141,38.66522614771868],[-9.174822788041457,38.66504400938754],[-9.17475796739647,38.66506237817104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.957885546290229e-13,0.000862327925531,2.1456643605608585e-07,-0.2004351966996907,2.145669318446405e-07,-0.1995728687741596,8.53453011816834e-06,0.0019837312453986,0.0019837312453986,0.9722567285324174,-15.36718791239577,0.9722529621735644,-15.36706576722937,0.3162786379998246,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:246772934:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5635600,E-REDES,,0.8880027284476071,LINE:001508,BUS:JUNCTION:60:00032,BUS:JUNCTION:60:01784,"[[-8.249313197919282,37.09845560481505],[-8.249283771161476,37.09848495459725],[-8.247637363577924,37.09973616187779],[-8.246228315672461,37.10085126361686],[-8.243814002666019,37.10276179759428],[-8.242177252631654,37.104056935967016]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6356 ALBUFEIRA-MONTECHORO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0847443820224719,0.2865363426966292,92.11348314606742,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.06779099303021,4.760967422731464,-36.03801182141404,-4.746153521691661,0.0297791716161697,0.0148139010398029,0.3631329198156745,0.3632450325101876,0.3632450325101876,0.964035581708768,-13.54655588152228,0.9629046492930796,-13.697704415436547,41.074804377247425,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:300745036:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5635200,E-REDES,,4.566656779602342,LINE:001509,BUS:JUNCTION:60:01785,BUS:JUNCTION:60:00035,"[[-8.302879407568652,37.110348538301345],[-8.301501300164235,37.110368633675705],[-8.299542202140367,37.11038168971667],[-8.295281313393081,37.11040516005155],[-8.291698071075823,37.11043273563559],[-8.288347426218406,37.110456426366184],[-8.285405161708608,37.11047123026151],[-8.283077026803907,37.11049160211443],[-8.280833709965105,37.11050638806044],[-8.276969934493104,37.11054131434861],[-8.274825930912028,37.11055331473359],[-8.271940599337,37.11058025842928],[-8.267949788884646,37.11061182442864],[-8.265402526249114,37.11062634348358],[-8.263812618384819,37.10911332094309],[-8.262171084621562,37.107551306873724],[-8.259905223031915,37.10537896537564],[-8.257978493720627,37.103528401689886],[-8.256442617303804,37.10206803180619],[-8.256444311272865,37.102099413976674]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6352 ALBUFEIRA-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1990419861337683,0.3368371288743882,41.44861337683523,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.771518927819865,-4.155463232170302,5.785080596946258,3.979392429031315,0.0135616691263935,-0.1760708031389861,0.0710966416044336,0.0699534162495265,0.0710966416044336,0.962545289684406,-13.47697249093168,0.9658610230776932,-13.388108774132135,11.820873157275528,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248191686:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607600,E-REDES,,2.0538670368231675,LINE:001510,BUS:EREDES:1105S5376000:60,BUS:JUNCTION:60:01787,"[[-9.395886980824354,38.704725809489894],[-9.39590880187475,38.70473966150209],[-9.395903236099025,38.704762393999836],[-9.395874018118997,38.70478152699933],[-9.395843786347966,38.70478617761324],[-9.395766926060935,38.7047652192053],[-9.39571870584674,38.70475562500608],[-9.395679392742252,38.704757671472365],[-9.395652378697442,38.70476161166929],[-9.395633559389099,38.70477656070671],[-9.395622872025365,38.70478916089206],[-9.395499288639545,38.70507866141368],[-9.395453048678185,38.70520961939686],[-9.395425770945666,38.705301098929255],[-9.395392402858628,38.705424054037096],[-9.395381995290618,38.70553547431872],[-9.3955006738386,38.70660796848202],[-9.395504287489464,38.70664475275994],[-9.395518913996778,38.706793815650464],[-9.395522655058771,38.706831958706914],[-9.395527993139568,38.70690008002935],[-9.395535736157562,38.706976165150444],[-9.395548998349751,38.70710649782353],[-9.39556562523663,38.707269915304515],[-9.395650319910335,38.70800058420232],[-9.395680630827858,38.70827580094366],[-9.395702595066831,38.708358424955534],[-9.395738206625836,38.708645420418286],[-9.395744923740812,38.70881726806868],[-9.395790097057084,38.70920979296913],[-9.395817623765938,38.70945610710769],[-9.39583864864165,38.70968703439259],[-9.395831217555328,38.71000591395931],[-9.39577107897661,38.710578875134495],[-9.395745447184305,38.710778888202455],[-9.395741473258406,38.71078693898642],[-9.395706354869652,38.7110338404173],[-9.395677031720068,38.711264492397696],[-9.39565466061505,38.71141402726827],[-9.395579803873249,38.711772233614774],[-9.395458068389138,38.712234543824124],[-9.395434930189099,38.7123529654635],[-9.395435900100749,38.71245503878156],[-9.39546305743662,38.712567430991605],[-9.395569853389388,38.71282866041865],[-9.395588098253636,38.712859305369875],[-9.395606298265676,38.7128900138566],[-9.39562575587684,38.71291183619833],[-9.39557533738608,38.71302969709987],[-9.39555894232813,38.71303423407611],[-9.394312288682858,38.713263268924784],[-9.394175380421517,38.71329182470457],[-9.394079448542758,38.71333223325468],[-9.393995330102111,38.71338541312202],[-9.39391738575109,38.71344122855727],[-9.393865131539378,38.713507197414266],[-9.393799935087385,38.71360015782103],[-9.39378445666108,38.71369734643851],[-9.39378610194159,38.71380918577945],[-9.39404720926206,38.7148018115141],[-9.394108825996044,38.71505490076333],[-9.394215318819361,38.71564982321231],[-9.394277508897037,38.71612488177813],[-9.394296421951019,38.716346355865674],[-9.394309445731578,38.71672250993811],[-9.394307105703504,38.716903787224034],[-9.394270193291892,38.71750649168317],[-9.394250176204414,38.71782663269486],[-9.394234465459137,38.71807788168947],[-9.394232532654648,38.71821305337498],[-9.394225261664623,38.71834673340113],[-9.394231335729595,38.71869187702186],[-9.394314344186897,38.718777156579726],[-9.394378446118472,38.71885630794072],[-9.39453947325816,38.719035973375725],[-9.394679064154424,38.719189225576955],[-9.395033800265931,38.7195695052066],[-9.395554743903837,38.72013452603831],[-9.396242949503174,38.72086863706798],[-9.396597149951994,38.721251493728495]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.354057037763782,-2.9735985685617456,14.364122586340455,2.457602219639667,0.0100655485766729,-0.5159963489220787,0.147710737750172,0.1467188249043727,0.147710737750172,0.9549382902865784,-15.736748612808467,0.9557551419941988,-15.690083534814926,39.521267625464105,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248191725:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607600,E-REDES,,0.2775788332432398,LINE:001511,BUS:JUNCTION:60:01787,BUS:JUNCTION:60:01788,"[[-9.396597149951994,38.721251493728495],[-9.396605285050725,38.721260305244925],[-9.396607957425095,38.721263185794086],[-9.396611753642677,38.72126654960145],[-9.396616773100208,38.72126951284199],[-9.39662188877841,38.72127141213884],[-9.396628452851509,38.72127263820265],[-9.396634089051048,38.72127275735964],[-9.396639252865919,38.72127217002463],[-9.396716440771407,38.721261128991145],[-9.396719766818695,38.72126065161903],[-9.396723335808522,38.72126091024436],[-9.396725712016119,38.72126199246713],[-9.39676251685219,38.72130237173385],[-9.397249189355454,38.72183033786194],[-9.397349147984292,38.72193680678609],[-9.397650515769655,38.72226311473488],[-9.398040321414497,38.72268001741727],[-9.398336823791068,38.72300001683688],[-9.398362899381514,38.723028504662345],[-9.39837435449749,38.723041027249856],[-9.398408703187672,38.72306593044206],[-9.398444545801281,38.72306734351956],[-9.398469007883513,38.723069573517705],[-9.398493554735296,38.72307204579824],[-9.39852202417701,38.723077213881695],[-9.398540954319824,38.723089141998706],[-9.398575461343304,38.723125609236405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.33131531687083,-2.4507210300137343,14.332659607847264,2.3808927611572477,0.0013442909764354,-0.0698282688564866,0.1463815705201671,0.1462615904343006,0.1463815705201671,0.9557551419941988,-15.690083534814926,0.9558627795011866,-15.683687250129944,39.16563759736915,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248404571:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607900,E-REDES,,0.131043056101502,LINE:001512,BUS:JUNCTION:60:01788,BUS:JUNCTION:60:01789,"[[-9.398590831748168,38.723126739736564],[-9.39860972002353,38.72314671211954],[-9.398786713418398,38.72345445818477],[-9.398847753288004,38.723666971265274],[-9.39887284645155,38.723719880326705],[-9.398911672874487,38.72376455162765],[-9.398923757912868,38.723785381380665],[-9.398928468302163,38.72380467872123],[-9.39892615679389,38.72383460013959],[-9.398933785814075,38.72421759432318],[-9.398931453055438,38.72425021826187]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.306949422728454,-2.376673134371517,14.307581023482388,2.343697869142229,0.0006316007539339,-0.0329752652292878,0.1459993083025577,0.1459438379951667,0.1459993083025577,0.9558627795011866,-15.683687250129944,0.9559132968258964,-15.680664459673624,39.0633600809519,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248404585:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607900,E-REDES,,0.1814974259010845,LINE:001513,BUS:JUNCTION:60:01789,BUS:JUNCTION:60:01790,"[[-9.398931453055438,38.72425021826187],[-9.398930181277366,38.72426804916112],[-9.398919350376556,38.724303890887455],[-9.398895566871433,38.72433618891848],[-9.398867332556678,38.724361932598924],[-9.398841987386843,38.724379384945216],[-9.39883177212074,38.72438499035188],[-9.398823698812095,38.72439142826204],[-9.398818686382281,38.72439864367576],[-9.398804921599995,38.72444415537165],[-9.39875786369698,38.724628709598534],[-9.398668627086467,38.72506511520508],[-9.398644282543275,38.72517633518309],[-9.398640761298534,38.72519246099404],[-9.398636653397,38.72521117835618],[-9.398559508679813,38.72566105430638],[-9.398530707750659,38.72583378166441]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.38374472622344,-2.356062185867099,14.38462805064036,2.310396720832759,0.0008833244169181,-0.0456654650343399,0.1467205603150316,0.146644978449734,0.1467205603150316,0.9559132968258964,-15.680664459673624,0.955983416594665,-15.676446403967756,39.25633720803523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248404599:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607600,E-REDES,,0.182812269253219,LINE:001514,BUS:JUNCTION:60:01789,BUS:JUNCTION:60:01790,"[[-9.398920383506738,38.724243915831664],[-9.398918751673142,38.724266749874324],[-9.398908551282677,38.724300531021974],[-9.398886137563494,38.724330958626346],[-9.398859125452901,38.72435559012205],[-9.398834870896188,38.72437229201654],[-9.398824314078048,38.724378090285825],[-9.398814381284387,38.724386016599546],[-9.398807843201856,38.724395392370695],[-9.398793688087173,38.724442241427546],[-9.398746543911688,38.724627120860355],[-9.398657286149666,38.72506363477971],[-9.39863294095293,38.725174818732036],[-9.398629419705696,38.72519094454269],[-9.398625291671566,38.72520982426014],[-9.398548103760849,38.725659862809025],[-9.398518201391921,38.725839240731275]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.280292309100355,-2.339455129950887,14.281169280375202,2.293441086601599,0.0008769712748453,-0.0460140433492886,0.1456658507010345,0.1455897212922033,0.1456658507010345,0.9559132968258964,-15.680664459673624,0.955983416594665,-15.676446403967756,38.97414065579521,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248446640:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612300,E-REDES,,1.6765795896983346,LINE:001515,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:00612,"[[-9.331070178328506,38.74649510906072],[-9.331090346320611,38.746486443881885],[-9.331421470133755,38.74632407785328],[-9.331543971125077,38.746460240984256],[-9.33446173612071,38.74557802398552],[-9.337802144861135,38.74463948912937],[-9.339676445034396,38.74498262512518],[-9.342938258628461,38.74457510877254],[-9.346262823387898,38.74413027833373],[-9.349277041645298,38.74539539676049]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6123 TRAJOUCE-ALCOITÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.85505323175972,8.14052801503931,-33.78961133355061,-7.936080957532073,0.0654418982091087,0.2044470575072372,0.3450016314894644,0.3450392638074584,0.3450392638074584,0.9711712480684058,-14.027034606103836,0.9679713926743418,-14.356212568541771,49.51058456126538,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:275885360:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5603700,E-REDES,,1.9701360211868877,LINE:001516,BUS:JUNCTION:60:01507,BUS:JUNCTION:60:01791,"[[-9.414800189932835,38.73427241914589],[-9.417567778036444,38.733039999114176],[-9.420398526326489,38.731879598951814],[-9.422466528129947,38.73104640827326],[-9.424764182480502,38.73005998831549],[-9.426907599424943,38.72915304950162],[-9.428787941867618,38.72845921105443],[-9.432277629187686,38.72709409630198],[-9.433872568060757,38.72651885654208],[-9.43494978768348,38.72610988465982]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.08150579781276,6.883400980328257,-19.05440604439162,-6.810519967321217,0.0270997534211403,0.0728810130070396,0.2047840693413941,0.2048475217118334,0.2048475217118334,0.9531669954158576,-15.911122790835751,0.950516675076762,-16.12863725521121,29.39410556921128,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:378170839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.8016691032256403,LINE:001517,BUS:JUNCTION:60:00122,BUS:JUNCTION:60:01510,"[[-9.319580403853614,38.74132792115664],[-9.319540912561694,38.74105618916675],[-9.317779925623796,38.73724158728898],[-9.317308683111587,38.73438339406386]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.722758924536511,1.96113694722213,-5.72181295674529,-1.9657996680917889,0.0009459677912211,-0.0046627208696587,0.0599761225389296,0.0600014018785534,0.0600014018785534,0.9705696612683664,-14.07335804922162,0.9702599436794906,-14.09904764831216,8.609757767047423,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401321963:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5619400,E-REDES,,0.5432433575388402,LINE:001518,BUS:EREDES:1105S5396000:60,BUS:JUNCTION:60:01793,"[[-9.396666508547082,38.73454716631414],[-9.396689994522813,38.73447885949606],[-9.396731860817354,38.73434488629726],[-9.396769130708263,38.73421178252898],[-9.396778423268257,38.73417465159031],[-9.39684154995533,38.733936869515205],[-9.39688086212829,38.73377028026352],[-9.396950314669738,38.733456981753164],[-9.39695013505022,38.73341943089959],[-9.39694328436573,38.73338247470825],[-9.396929794521427,38.733346617259656],[-9.396909873227031,38.73331254989022],[-9.396883759608178,38.733281440999605],[-9.396855689488307,38.733255460607026],[-9.396850111288483,38.73325151259706],[-9.396787595023804,38.733218167511154],[-9.396782692066921,38.73320816807053],[-9.396786616502348,38.733112518629014],[-9.39678938554924,38.73310911980268],[-9.396794032401948,38.73310590782531],[-9.396818204745006,38.73310195304084],[-9.396862003545529,38.73309124625646],[-9.396908239533614,38.733075279640104],[-9.396951806856345,38.733054063426344],[-9.396991129928177,38.73302824520972],[-9.3970249718508,38.73299876617146],[-9.39703238241682,38.73299250670796],[-9.397032914869083,38.73299205056193],[-9.397054378562403,38.73296429087086],[-9.397076313830729,38.732928716456705],[-9.397091897887028,38.73289035538547],[-9.397132254284807,38.73271262129339],[-9.397145495878929,38.73265556772533],[-9.39716260174044,38.73258224056818],[-9.397193397929993,38.73245057589087],[-9.397256467581377,38.732179745169375],[-9.397328469924922,38.73186643677706],[-9.397344867825106,38.73179536915989],[-9.397449688651347,38.73168655679097],[-9.397470743602131,38.7315607533996],[-9.397508775391133,38.73131656801615],[-9.397513581470687,38.7312930691029],[-9.397521224543958,38.731273935186486],[-9.397532161138898,38.731247244227305],[-9.397540582392068,38.731231804017284],[-9.39755104045778,38.73121644083014],[-9.397563270840255,38.731201806079454],[-9.397575359228851,38.731189550879755],[-9.397590514647698,38.73117645177257],[-9.397609194243234,38.73116299922479],[-9.397626602650133,38.731152451892186],[-9.397656221692312,38.73113852954817],[-9.397672293151363,38.7311304197428],[-9.39769334599253,38.7311191663595],[-9.3977099317511,38.7311095737267],[-9.397731181299134,38.73109643561114],[-9.397755872186226,38.73108020662653],[-9.397783020120428,38.73106050109761],[-9.397798909641164,38.731050555689265],[-9.39782295346893,38.73103610820325],[-9.397835307542188,38.73102978612683],[-9.397800821482319,38.73083709017066],[-9.3978010204251,38.73083533152759],[-9.397801849503827,38.730833439951404],[-9.397803133186153,38.73083189474815],[-9.397805552894008,38.73083021113146],[-9.39780745930024,38.730829415823095],[-9.397810127880154,38.73082880141829],[-9.397813023021993,38.73082864394821],[-9.39781496943741,38.73082881202276],[-9.397816619462246,38.730829127430226],[-9.397829892794379,38.73083383875089],[-9.397853084696944,38.730837577885936],[-9.397876144833665,38.73084166974147],[-9.397892521144634,38.73084301461522],[-9.397916075645435,38.73084319179543],[-9.397954550171134,38.73084169404211],[-9.397981960589956,38.73083816332735],[-9.397992964149596,38.730836116475665],[-9.398004247512143,38.73083363422511],[-9.39801628864184,38.73083043216041],[-9.398028212728004,38.73082711426343],[-9.398040008750241,38.73082370767652],[-9.398051676708524,38.730820212399706],[-9.398063366070183,38.73081662681352],[-9.398075029254771,38.730812861357215],[-9.398086565965743,38.73080909727012],[-9.398098156822906,38.73080514343495],[-9.398109573785025,38.73080111041425],[-9.398120977657848,38.73079698745795],[-9.398132539949287,38.730792718661846],[-9.398148684146312,38.73078613029263],[-9.39816458450736,38.73077940944899],[-9.398180332535075,38.73077252811652],[-9.398195998168646,38.73076553958326],[-9.398211532555004,38.73075828224123],[-9.398226927536875,38.73075094533916],[-9.398242227036304,38.730743411301944],[-9.39825743137133,38.730735698141366],[-9.398272345402967,38.730727825987536],[-9.398287280676461,38.73071985451766],[-9.398302141553298,38.730711577592714],[-9.398317122376781,38.730702930053155],[-9.39833199335635,38.73069392339688],[-9.39834659686794,38.73068474849247],[-9.398361024095879,38.73067535931366],[-9.398375065699536,38.73066562301482],[-9.398388966466326,38.73065572610334],[-9.398402541641428,38.730645625543545],[-9.398415870593473,38.73063525742185],[-9.398428862774558,38.73062470378845],[-9.398441586055851,38.73061390085443],[-9.398454076361515,38.73060292929914],[-9.398465268999534,38.73059271043319],[-9.398476288536251,38.73058245741184],[-9.39848731797632,38.7305721142058],[-9.398498264703747,38.73056164578842],[-9.398508934375633,38.7305511173196],[-9.398519592865163,38.73054060698628],[-9.39853016880119,38.730529980447585],[-9.398540616830354,38.73051927422572],[-9.398550961220367,38.73050856011863],[-9.398561164615103,38.73049767639398],[-9.398571492251065,38.7304866652149],[-9.398629755082423,38.73041734146899]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6194 ALCOITÃO-CASCAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.07091089005554,2.738752884875028,-18.066751073891353,-2.874811778048603,0.0041598161641864,-0.1360588931735753,0.1838824798651137,0.1840994383927178,0.1840994383927178,0.9564429946651254,-15.644915516579047,0.9561925864744444,-15.656580410812367,33.773516491050785,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:259716778:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623800,E-REDES,,0.5111149943323873,LINE:001519,BUS:EREDES:1009P5020200:60,BUS:JUNCTION:60:01794,"[[-8.89693584597554,39.682916521231036],[-8.89703909545945,39.68168432980011],[-8.897140416801754,39.68047521635977],[-8.898643431853754,39.67958237285808],[-8.899083636575305,39.68018225023763]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0634164383014611e-10,-0.0050848380461533,-1.0489700209460754e-12,-2.6657021933734318e-12,1.0529267380920004e-10,-0.005084838048819,5.003871069738989e-05,2.8190500515843283e-14,5.003871069738989e-05,0.9778204959776732,-7.443693536628481,0.9778206321405252,-7.4436959008480255,0.0071801852055373,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:253467972:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5010000,E-REDES,,1.2489048613457248,LINE:001520,BUS:JUNCTION:60:01795,BUS:EREDES:0804S5062300:60,"[[-7.488164369858554,37.25220852252345],[-7.485686535723424,37.25387848769109],[-7.484088242454629,37.25495155457091],[-7.481755665092349,37.25651750429287],[-7.480038568409827,37.2582731176447],[-7.479097493956208,37.25968129698069],[-7.478813553116832,37.26013780253302],[-7.478803429296748,37.26027246748899],[-7.478796667389704,37.260362406237995]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0100 ALDEIA NOVA - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.1794342632040804,-0.3612647854527975,2.179866028355951,0.3506753667338853,0.0004317651518706,-0.0105894187189122,0.0227922431888016,0.0227734434326808,0.0227922431888016,0.932676009726636,-14.413476064003936,0.9329048180059172,-14.396915150733957,7.593617587473493,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:253468003:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5010000,E-REDES,,1.0328551699032549,LINE:001521,BUS:JUNCTION:60:01467,BUS:JUNCTION:60:01795,"[[-7.481273994334432,37.24471229331338],[-7.48293775440176,37.24653574642177],[-7.484010440149359,37.24771132592651],[-7.485066543159872,37.24886870352284],[-7.487245767509895,37.25120156300993],[-7.488164369858554,37.25220852252345]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0100 ALDEIA NOVA - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.362950625342728,-0.7596233716301478,4.364387403645841,0.7526657792099698,0.0014367783031126,-0.006957592420178,0.0457089350178253,0.0456924709030124,0.0457089350178253,0.9322921175239132,-14.440731037344062,0.932676009726636,-14.413476064003936,15.228697323946475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:302256345:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5656700,E-REDES,,4.92468283315745,LINE:001522,BUS:JUNCTION:60:01797,BUS:JUNCTION:60:01691,"[[-8.752052276894343,39.01007588805458],[-8.750425237640618,39.008001178952455],[-8.748951694601782,39.0061278720064],[-8.748242406589,39.00548054701227],[-8.74681624348245,39.003657394956136],[-8.745163782855164,39.00154483050759],[-8.74350720722143,38.99942683162808],[-8.742167599828734,38.997714049590044],[-8.740809015571285,38.995982885024766],[-8.739602720112314,38.99498643474143],[-8.737503913295054,38.993527224384266],[-8.73476235264027,38.99294609202586],[-8.737125481567054,38.99139456777199],[-8.739067407808644,38.99011948912985],[-8.740453422362679,38.98920938644882],[-8.742673324360425,38.987751635586655],[-8.74444117197031,38.98659065862382],[-8.746620376990668,38.985159456555394],[-8.748792700638516,38.983732681831505],[-8.750519209621602,38.982598637878205],[-8.75333934788406,38.980746126029935],[-8.755140580499294,38.97956283005433],[-8.756314322875161,38.97879172819352]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6567 MEXEEIRO-BENAVENTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.577022149370093,5.124431805060914,8.592425205240184,-5.122164919629043,0.0154030558700917,0.0022668854318714,0.097541192955359,0.0977900809714136,0.0977900809714136,0.9856437190496704,-16.5572180290268,0.9843223215163444,-16.25616497122757,22.14449297359911,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258718202:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5108200,E-REDES,,1.3793109205534428,LINE:001523,BUS:EREDES:0309P5022500:60,BUS:JUNCTION:60:01799,"[[-8.220151153654674,41.55514429355518],[-8.227109468747814,41.54905158040204],[-8.230882772070894,41.545690913813694]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1082 ERMAL-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.42547242052598,-1.486046569046506,-18.410238645704172,1.5239835201598972,0.0152337748218087,0.0379369511133913,0.18353321483253,0.1835223175777681,0.18353321483253,0.9691700542700792,0.3076457727084604,0.9685935145800496,0.1449315154288351,26.335660041975895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258718202:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5108200,E-REDES,,10.547159239792691,LINE:001524,BUS:JUNCTION:60:01800,BUS:EREDES:0308S5013400:60,"[[-8.255411264390963,41.52383324002484],[-8.321259755092466,41.46505575094618],[-8.328886075045775,41.458292295518135],[-8.330926718534455,41.45625857895653],[-8.331500076890407,41.45635126861757],[-8.33044023272755,41.46239448901352],[-8.330545049243282,41.462566344087506]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1082 ERMAL-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.375188337308195,-1.6113239677059994,-18.25879632728131,1.9018661800686767,0.1163920100268853,0.2905422123626773,0.1834961936678462,0.183398899952597,0.1834961936678462,0.967288987620698,-0.2301196310398271,0.9631785937771268,-1.4821177852896217,26.33034777842535,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:259669507:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0102L5143900,E-REDES,,0.5521544487529606,LINE:001528,BUS:JUNCTION:60:01803,BUS:JUNCTION:60:01804,"[[-8.495157182624546,40.71049586725597],[-8.494855968428993,40.71049908501441],[-8.49454153655407,40.71050245161582],[-8.49420402992129,40.71050606996319],[-8.493514414234822,40.71051343954173],[-8.492727831703599,40.710520856327726],[-8.492010103514794,40.710526990155266],[-8.491449604966508,40.710531782899075],[-8.490860422250678,40.71053681530396],[-8.49041450589868,40.71054062492576],[-8.490246472210133,40.71054205674842],[-8.490218309357221,40.710544602631735],[-8.490186021714614,40.710550331085344],[-8.490147916383792,40.710561327520814],[-8.490116862435103,40.71057422910882],[-8.490089594442107,40.71058917206859],[-8.490064094153192,40.71060715322188],[-8.490040588822023,40.71062862211416],[-8.490017066857304,40.710658024459924],[-8.489998970367303,40.71069287598801],[-8.489990385770637,40.71072283527358],[-8.489987687949391,40.71074716616141],[-8.489987807940118,40.71079381169783],[-8.489988913247192,40.71099990573574],[-8.48999052064015,40.71129961419736],[-8.489991449599996,40.71147282250254],[-8.48999168400599,40.71147460476472],[-8.489992952305144,40.71147719426621],[-8.48999503429188,40.71147924994573],[-8.489998546776286,40.71148104003772],[-8.490001212729284,40.71148165310347],[-8.490003331764596,40.71148179060266],[-8.490014242591888,40.7114817567176],[-8.49004990987315,40.711481645940744],[-8.490122049138161,40.71148142185411],[-8.490212507231135,40.711481140799854],[-8.490256777733785,40.71148100322512]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.4171170518500713e-08,-0.1091586152125955,-3.217818651510075e-12,-5.293035484828805e-12,3.41679526998492e-08,-0.1091586152178885,0.0010776621770699,6.115378183038945e-14,0.0010776621770699,0.9746832420884908,-4.731772399998899,0.9746843508683072,-4.7318082686873115,0.1718183984741903,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
