source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:263477523:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1420L5655000,E-REDES,,2.2061469376854057,LINE:001529,BUS:EREDES:1420S5664400:60,BUS:JUNCTION:60:01806,"[[-8.385194185969779,39.46495630857843],[-8.387862616885416,39.464867583720945],[-8.393295794093197,39.466381681025936],[-8.39501750313982,39.47135283494476],[-8.399909019077954,39.476827378741426],[-8.40188162014082,39.47680015634496]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6550 ALMOUROL-ENTRONCAMENTO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.707455418489257,10.395465587008712,-20.67122286791364,-10.295898433185949,0.0362325505756189,0.0995671538227647,0.2237513492701154,0.2238496031924222,0.2238496031924222,0.9964482953082624,-5.709290918727086,0.9927036363050707,-5.940035750372037,32.12076383877489,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:263477636:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651300,E-REDES,,0.2279411802744646,LINE:001531,BUS:JUNCTION:60:01807,BUS:EREDES:1420S5664400:60,"[[-8.387859011439785,39.46488571366576],[-8.385215535815806,39.46507890072512]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.380469369371086,-7.679062569510391,-13.378810317881191,7.682306665295728,0.0016590514898933,0.0032440957853374,0.1489924710494356,0.148981149878406,0.1489924710494356,0.996361196305806,-5.688190274641096,0.9964482953082624,-5.709290918727086,21.379318560688144,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:266446702:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138700,E-REDES,,0.1249264425783299,LINE:001532,BUS:JUNCTION:60:01808,BUS:EREDES:1308S5007600:60,"[[-8.649928835255036,41.200175639120495],[-8.6498508109181,41.20013972136919],[-8.649568797883687,41.20001637206947],[-8.649455995900862,41.19998010625534],[-8.649231232322663,41.19990524742983],[-8.64892926767529,41.1997943760433],[-8.648900569873847,41.1997819350978],[-8.648875332748585,41.1997714415163],[-8.648746268640991,41.19973795832811],[-8.648735364424901,41.199729381267375],[-8.648724324202709,41.19970958556845],[-8.648712807959624,41.19968535292974],[-8.648695666312392,41.199652231383304],[-8.64867965740036,41.199619131759874]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.20184579570881,-3.710515049944358,18.20273022211101,3.6871202748949727,0.0008844264022052,-0.0233947750493852,0.1822781277439394,0.1822292751727245,0.1822781277439394,0.9806417570432816,-4.138029924395028,0.9807044142981576,-4.1337150126744335,29.06173813299206,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:264609914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5142900,E-REDES,,2.800491784543537,LINE:001533,BUS:JUNCTION:60:01101,BUS:JUNCTION:60:01809,"[[-7.758718107903439,41.13885949884441],[-7.759148812257044,41.138818256238494],[-7.759396191982338,41.138207472358594],[-7.757031291599656,41.13678767805898],[-7.756347857905764,41.13487765206726],[-7.754913649173044,41.13154179062403],[-7.753092455512026,41.12730483471455],[-7.752170157084856,41.125158388368156],[-7.751417490445722,41.1234070374209],[-7.749590645733834,41.11915579311409],[-7.748915708696301,41.117585264261955],[-7.747470271133848,41.11627158117664],[-7.747401167461778,41.11620878209408]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.094528596125616,4.0984002968027555,4.0974380468253555,-4.117237978173553,0.0029094506997395,-0.0188376813707975,0.0561897543980498,0.0563866542128318,0.0563866542128318,0.9920994861472048,4.538858481970568,0.9912620968993162,4.627681171454856,8.091068189529608,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:301542737:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5119300,E-REDES,,2.320284924356508,LINE:001534,BUS:JUNCTION:60:01810,BUS:JUNCTION:60:01101,"[[-7.75388365311959,41.120198205486574],[-7.751659757202388,41.1233424107727],[-7.756691828600315,41.13510522171026],[-7.757516252141803,41.136552457424834],[-7.759526307632634,41.1382253699635],[-7.75923611933086,41.13890202654712],[-7.758702297535646,41.138938226570446]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,"E-REDES RARI 2024, LN60 1193 PC RIBABELIDE-VALDIGEM (REN)",LN60 1193 PC RIBABELIDE-VALDIGEM (REN),0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,1.0741,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,134.1058519386454,-37.868566106194834,-133.411104402863,40.16559756905106,0.6947475357823976,2.297031462856225,1.3514726485469302,1.3513435694217353,1.3514726485469302,0.9921736077272162,5.544379541404822,0.9920994861472048,4.538858481970568,62.911863352896845,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:302885928:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5101400,E-REDES,,0.1958213698937966,LINE:001535,BUS:JUNCTION:60:01101,BUS:JUNCTION:60:01811,"[[-7.758676717620741,41.139097385372054],[-7.758939020099712,41.13915712226553],[-7.760417561988687,41.140242089703804]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.114233329913164,0.7594541031978923,12.11512328310237,-0.7584563445876265,0.0008899531892065,0.0009977586102658,0.1177282218266388,0.1177294380402189,0.1177294380402189,0.9920994861472048,4.538858481970568,0.9921567353766212,4.553269656804253,16.893304353597205,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:277457828:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,1.212074306782614,LINE:001536,BUS:JUNCTION:60:01812,BUS:EREDES:1821S5009100:60,"[[-8.07067604008634,40.527558751701804],[-8.072597565303601,40.52622640194107],[-8.078078983703323,40.5267511937736],[-8.079353688929771,40.52588759872173],[-8.081587341562997,40.525311506133484],[-8.083562159855932,40.525524948640744],[-8.083714633022673,40.525508396968114]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.424675222487956,-1.5120726544290817,-7.422537400276094,1.506828562842917,0.0021378222118615,-0.0052440915861644,0.073353625507759,0.0733295921701598,0.073353625507759,0.9939590766709424,0.0432460971132849,0.993872820022142,-0.0134467864932483,10.525703186649302,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283056753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,3.320771670675863,LINE:001537,BUS:JUNCTION:60:00301,BUS:JUNCTION:60:00302,"[[-8.509189747087857,40.161523149768435],[-8.509435747725405,40.16149982113387],[-8.518647540247956,40.16063244580516],[-8.53607830783778,40.158950600930375],[-8.547964417356848,40.157817401893666]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.056003227638264,-0.8250628988254189,-12.040808560042382,0.8428990502715983,0.0151946675958818,0.0178361514461793,0.1181397482845232,0.118117161578856,0.1181397482845232,0.9842605176884628,-2.0824442680806516,0.9833141787187092,-2.3301065392421663,16.952180841515748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283490544:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5136400,E-REDES,,2.2031716220645277,LINE:001539,BUS:JUNCTION:60:00682,BUS:JUNCTION:60:01814,"[[-7.811876662780025,39.56766901045632],[-7.806774337217861,39.568819592844164],[-7.805775721507995,39.569758259509165],[-7.80241719295565,39.57291489765286],[-7.801070738453174,39.57418030318326],[-7.79922112341711,39.57591847085291],[-7.797867151809177,39.57719079720857],[-7.795262654355289,39.57963805855024],[-7.793844302319878,39.580970686944426]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PRACANA-CASTELO BRANCO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1091043425225665,0.3681980985606246,9.860648938765554,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.1322491810272375,0.39746203806971,-4.131097800196977,-0.4181369573652158,0.0011513808302607,-0.0206749192955057,0.0399465036474723,0.0399697217416834,0.0399697217416834,0.9999898253642896,1.2439183312709483,0.9996219857617704,1.1921155264652608,9.05111452483774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:284110581:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,2.8018175468796827,LINE:001541,BUS:JUNCTION:60:01815,BUS:JUNCTION:60:01816,"[[-7.893753803810768,40.28249713340458],[-7.900808189426581,40.28326122303751],[-7.905703401587909,40.28398603813915],[-7.906992699700544,40.28586808696289],[-7.921951543896924,40.29369051662129]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8288889129864357e-06,0.1431767224697714,4.9711688959890815e-06,-0.1718995400810211,2.142279983002646e-06,-0.0287228176112497,0.001387785771903,0.0016662672511458,0.0016662672511458,0.9927459140227898,-0.53156505125266,0.9927003577667646,-0.5307858535817656,0.2390970370420196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:284110581:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,4.2309146976863525,LINE:001542,BUS:JUNCTION:60:01816,BUS:JUNCTION:60:01817,"[[-7.922431868749332,40.293941630939216],[-7.939667640165629,40.30294995719199],[-7.949108278131357,40.30578198663015],[-7.955044826186174,40.3035758820517],[-7.967275642311149,40.30407295253035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.5517698223165646,-2.1112689058762157,1.5526528648264075,2.070818095372456,0.0008830425098431,-0.0404508105037595,0.025398280825941,0.0250604416140628,0.025398280825941,0.9927003577667646,-0.5307858535817656,0.9938137268873464,-0.5073072876675386,3.644465608543705,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:284110581:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,2.1900543851155745,LINE:001543,BUS:JUNCTION:60:01590,BUS:JUNCTION:60:01815,"[[-7.869738439368183,40.27584536348774],[-7.878209459016961,40.277216283111166],[-7.884003788837434,40.280072016581464],[-7.893519596453098,40.282471757769336],[-7.893753803810768,40.28249713340458]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.6542619325830072e-06,0.1207219993928982,2.828889268937544e-06,-0.143176722469422,1.1746273363545369e-06,-0.0224547230765238,0.0011701010975461,0.0013877857718997,0.0013877857718997,0.9927757382005992,-0.5320751323487227,0.9927459140227898,-0.53156505125266,0.199137002711969,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:285913604:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5623701,E-REDES,,2.1468358965732373,LINE:001546,BUS:JUNCTION:60:01818,BUS:JUNCTION:60:01066,"[[-8.960558150842067,39.66104058916707],[-8.96056657408846,39.661068728363944],[-8.963483314751063,39.66053069963301],[-8.96609329063838,39.66004878749944],[-8.969276254404695,39.6594618752959],[-8.972068221550014,39.6589466241318],[-8.974315725497902,39.65853180786888],[-8.977577679780897,39.657929657779206],[-8.980151896040216,39.65745440043225],[-8.98212127661723,39.65726798743516],[-8.984956002788227,39.65690863740553],[-8.984976058532379,39.65690885028557],[-8.984993053567296,39.656896107305634]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.63724597832991,1.0721316148992572,-3.6362581668228007,-1.0900150592019182,0.0009878115071093,-0.0178834443026609,0.0374301687756399,0.0374898590508004,0.0374898590508004,0.9748348548277987,-7.715211325835314,0.974347632474265,-7.759215703841878,5.379517728626837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:290177990:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621900,E-REDES,,1.0781289102045497,LINE:001548,BUS:JUNCTION:60:01820,BUS:JUNCTION:60:01821,"[[-8.612255021179847,39.92445329973288],[-8.615739341646936,39.92483188531589],[-8.619321999457766,39.925221039047415],[-8.62120877563646,39.92542593819489],[-8.62477325450903,39.9258129376904]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI/PDIRD conductor upgrade rating,LN60 SICO-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,76.24739798662044,-18.597851235866887,-76.03258385292818,18.93338875431911,0.2148141336922577,0.3355375184522238,0.7735220502148316,0.7734716512859445,0.7735220502148316,0.9763145627135468,-2.9573302498450458,0.9747823161018424,-3.248070887553962,61.708978876332786,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:290179259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5621800,E-REDES,,6.315125862378309,LINE:001549,BUS:JUNCTION:60:00561,BUS:JUNCTION:60:01822,"[[-8.435914465488043,39.9178535643267],[-8.438501111271467,39.91762073309921],[-8.44266163610784,39.917246169112104],[-8.446255820975365,39.9169224658593],[-8.448982958060466,39.91668405697784],[-8.450627929576129,39.91653622507376],[-8.452495575705237,39.916368354183284],[-8.454816663829385,39.916159688401464],[-8.457410185149241,39.91592647032133],[-8.458716782857545,39.91580895167824],[-8.460353808493362,39.91566168872827],[-8.462188753469558,39.91549660045858],[-8.465691812676448,39.915181353837426],[-8.46947104223667,39.91484113212751],[-8.472488209322826,39.914569415746044],[-8.475223331449904,39.914323035300974],[-8.476465020092759,39.9142111650248],[-8.478396611932254,39.91403710293503],[-8.480337686279322,39.91386215157674],[-8.480977986932388,39.91380443891408],[-8.484417906388684,39.91349429278457],[-8.485779177837234,39.91337153856127],[-8.48802520748516,39.91316894901697],[-8.490025207712545,39.91298852078808],[-8.49384581816059,39.912643747395244],[-8.497294047013472,39.912332463918084],[-8.500098610673742,39.912079216605605],[-8.501712987087469,39.9119334052655],[-8.503665477408925,39.91175702737246],[-8.506728692686684,39.91148023770114],[-8.509369697292582,39.91124153422631],[-8.509455425719986,39.911233784334335]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 PONTAO-SICO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.2218801494891827,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,61.66195137407159,-24.953896115938964,-60.7803130052022,26.291741766887732,0.881638368869389,1.3378456509487684,0.6478975114368052,0.6474161088670349,0.6478975114368052,0.9879459969444536,0.779787157041602,0.9842700818713312,-0.6812067026700929,51.687077099067025,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:291462686:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624600,E-REDES,,0.0962163903679195,LINE:001550,BUS:JUNCTION:60:01823,BUS:JUNCTION:60:01824,"[[-9.072644554124862,39.352367400798755],[-9.073242461684982,39.352553176502596],[-9.073682011757326,39.35269169354031]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.465089720966663,6.327610238446681,-29.46229568726205,-6.31913173791049,0.0027940337046175,0.0084785005361913,0.2975905554485871,0.2975925251191526,0.2975925251191526,0.9744665567435996,-10.33790310522197,0.9743142482192696,-10.354316874281404,42.70232818469689,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:291462686:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624600,E-REDES,,0.3043347474065878,LINE:001551,BUS:JUNCTION:60:01825,BUS:EREDES:1012S5000500:60,"[[-9.076329077178814,39.353525727821456],[-9.079607096308811,39.35455826949099]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.45064328608525,8.010094556088394,-37.43635635265981,-7.96488247093396,0.0142869334254456,0.045212085154433,0.3783724170377047,0.3783786065329779,0.3783786065329779,0.9739599968848902,-10.392542044381846,0.9733488546087302,-10.45864705492311,54.29453386898808,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:301204257:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5130400,E-REDES,,0.7527245278766316,LINE:001553,BUS:JUNCTION:60:01826,BUS:JUNCTION:60:01827,"[[-7.347710210861483,40.371024980126634],[-7.349521256359939,40.37215682428064],[-7.351912148553565,40.37365750992132],[-7.354573353434603,40.37532454537661]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3768158036959927e-06,-0.1155540268499671,-1.0863146712173017e-06,0.1078660574969977,2.90501132478691e-07,-0.0076879693529694,0.0011222244765613,0.0010475521355821,0.0011222244765613,0.9908170469443648,1.3997904706466224,0.9908257422252807,1.399641467954631,0.1610309192942033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:301164017:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1007L5137700,E-REDES,,3.0712201789294244,LINE:001554,BUS:JUNCTION:60:01828,BUS:JUNCTION:60:01676,"[[-8.363899098122541,39.99516682253756],[-8.365496510742632,39.99058605861865],[-8.366292961601074,39.98833552387188],[-8.366916949898304,39.98543720572037],[-8.367540125575465,39.98254243288147],[-8.368040974547078,39.980215689212095],[-8.368551767761106,39.97784262146046],[-8.369052145619936,39.9755177368295],[-8.369562650728186,39.973145663030884],[-8.370656490771182,39.96806253428167]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4295474903125189e-06,0.1146884313513052,3.046451360870502e-06,-0.1459907946085423,1.6169038705579832e-06,-0.0313023632572371,0.0011149305316532,0.001419292309045,0.001419292309045,0.9898284368230336,1.5684490688852892,0.9897869998031036,1.5691598785913536,0.2036579579631335,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:302257655:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5657800,E-REDES,,8.680902524426175,LINE:001555,BUS:JUNCTION:60:01829,BUS:EREDES:1409S5568300:60,"[[-8.567659052467704,38.95341672920948],[-8.566202398368054,38.95200991618492],[-8.564728837060668,38.95058669919147],[-8.563471658134363,38.949372416270926],[-8.56214825694574,38.94809411174314],[-8.559400729695273,38.94808431883239],[-8.55772068686736,38.94807829657291],[-8.555416239631924,38.94684616314963],[-8.552813987179208,38.94545469456191],[-8.550860128271744,38.94440985320707],[-8.549544076524413,38.94370605300488],[-8.544870928399583,38.94151239657356],[-8.54244437576622,38.93989403216512],[-8.539931029022108,38.93821764929367],[-8.538223695124971,38.93546681728167],[-8.534538243003697,38.936078183490764],[-8.532453136257889,38.936011050432946],[-8.530981706523479,38.93490127832577],[-8.529553476384446,38.93382403821196],[-8.527137993289271,38.9344659455497],[-8.525980723547937,38.9330156144757],[-8.523713124218776,38.93017354350352],[-8.522055763198178,38.928096145579104],[-8.520524468998119,38.92617663267249],[-8.517578176227396,38.92753696644601],[-8.515414666803691,38.92853580264856],[-8.512417250311456,38.92991952220744],[-8.510390818273333,38.93085493457482],[-8.508659296921799,38.93165415273398],[-8.506134434019982,38.93281948322322],[-8.506059617557366,38.935500359843786],[-8.504421680944638,38.936694294546236],[-8.501670829335293,38.93730628188593],[-8.498401015392659,38.93803361373821],[-8.496130054628205,38.938538705522404],[-8.494039241204145,38.939987980789724],[-8.492925091674545,38.941339184553264],[-8.49264912533172,38.941580302428555],[-8.492634828551605,38.941592786364126]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.106631951193636,4.089482738264126,-6.091833654258344,-4.126540120855766,0.0147982969352922,-0.03705738259164,0.0718640602256563,0.0723405749273874,0.0723405749273874,0.9840855383845718,-16.828193524512642,0.978724277296739,-17.086498862275445,10.38033791467749,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:338135364:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1511L5641700,E-REDES,,3.2205629186170235,LINE:001556,BUS:EREDES:1511S5020600:60,BUS:JUNCTION:60:01830,"[[-9.071052204559214,38.54276519167619],[-9.072010235543031,38.54134408739681],[-9.073371302992005,38.539325061415006],[-9.075343536684619,38.53639918115639],[-9.076653366277988,38.53445585532638],[-9.077865125807715,38.53266280639735],[-9.079564624673043,38.530151828818404],[-9.08138626069841,38.52745842019332],[-9.083183230614381,38.524801269789215],[-9.084355752327353,38.52306735751496],[-9.085215832285114,38.52179541239319],[-9.086425226309624,38.52044166511529],[-9.089062354933885,38.5174981173853]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0117 QUINTA DO CONDE-SANTANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.136699928005037,1.411225606455468,-7.131192974022402,-1.4241181843353057,0.0055069539826355,-0.0128925778798374,0.0721831274738539,0.0722440402025886,0.0722440402025886,0.9697927579567098,-15.467589834072497,0.968590351655442,-15.602722231301046,16.359610553122426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:222185903:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133500,E-REDES,,0.8467066879361075,LINE:001557,BUS:JUNCTION:60:01831,BUS:JUNCTION:60:01085,"[[-8.606101036926056,40.17232262085403],[-8.603022452863932,40.1722541472488],[-8.599532775913696,40.17217642932779],[-8.596139927326833,40.17210077531494]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.5637597414853466e-09,0.011854743470654,8.452075511713315e-09,-0.0204135202219648,6.888315770227968e-09,-0.0085587767513108,0.0001157337769615,0.0001992904533158,0.0001992904533158,0.9856441673940948,-1.753112221437899,0.985642747320438,-1.7530877601218224,0.0285967073204026,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226498869:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1822L5128500,E-REDES,,3.236438516698414,LINE:001559,BUS:JUNCTION:60:01832,BUS:JUNCTION:60:01833,"[[-7.819419138160653,40.9365521054121],[-7.814838682628434,40.93754416588247],[-7.788655243497622,40.93505626084664],[-7.781823747295531,40.934230650620634],[-7.781376762429269,40.93416512717776]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7270422452943266e-08,-0.0331835774761063,-4.1392985498911154e-15,-7.297990660835475e-05,2.7270418313644713e-08,-0.0332565573827146,0.0003213120915231,7.066506345375378e-07,0.0003213120915231,0.993766283827662,-0.7693580794434686,0.9937718080765204,-0.7694524588798383,0.046105910679172,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234070308:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,1.4273140829253723,LINE:001560,BUS:JUNCTION:60:01834,BUS:JUNCTION:60:01768,"[[-9.034739785197333,38.65247274294593],[-9.03343055546193,38.65010143941591],[-9.032274757496111,38.64795645342307],[-9.031654028353547,38.64509056338017],[-9.032323239922746,38.64284554569556],[-9.033046526922796,38.64044710583536],[-9.033120755052916,38.64020303530344]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.268907106064798,-3.369714219542155,14.278832856182994,3.3892596089493807,0.0099257501181959,0.0195453894072255,0.1456460043734147,0.1456140936756582,0.1456460043734147,0.9686458549302798,-15.72420424555822,0.9697939734956976,-15.60581807085845,20.899125322630905,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:238025108:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,1.707247432528141,LINE:001561,BUS:JUNCTION:60:00598,BUS:JUNCTION:60:01835,"[[-8.981352956163027,38.643762332817616],[-8.980362405909574,38.645260578459045],[-8.97875156359413,38.64769913533572],[-8.977550493789487,38.64951626981492],[-8.97614582815972,38.651645152150955],[-8.975118605195687,38.653190683980526],[-8.97393702649316,38.65497882321682],[-8.972639225797263,38.65693236241956],[-8.972328907100865,38.657402939647966]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-56.27036888664745,-1.1533863456227258,56.35514685100134,1.4050265276449827,0.0847779643538899,0.2516401820222569,0.5503516177087132,0.5503439714136542,0.5503516177087132,0.9840538149814534,-13.302412046856762,0.9856493243441284,-13.01342715101348,39.48569505730472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:395692074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,0.8206592603608363,LINE:001562,BUS:JUNCTION:60:01834,BUS:JUNCTION:60:01836,"[[-9.034750378791454,38.652469256125165],[-9.035955653002436,38.65465708015279],[-9.037232039566005,38.65669126743822],[-9.039653047532584,38.65866541104963]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.28174266613963,3.3727382948607256,-14.276023445455726,-3.361444078299373,0.005719220683904,0.0112942165613527,0.1457770035679771,0.1457952642987965,0.1457952642987965,0.9686458549302798,-15.72420424555822,0.967986055649368,-15.792444191123124,20.92054301891183,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:395692090:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,0.1409003563113322,LINE:001563,BUS:JUNCTION:60:01837,BUS:JUNCTION:60:01836,"[[-9.04083409254734,38.65949026538215],[-9.040817128201766,38.65950241390183],[-9.040801271494345,38.65951221173552],[-9.039645087630232,38.658671904544754]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.17069749415382,-3.334971702430527,14.171665274718976,3.3368641291331733,0.0009677805651566,0.0018924267026458,0.1447326077422603,0.144729478910498,0.1447326077422603,0.96787366941158,-15.804082834902395,0.967986055649368,-15.792444191123124,20.76805965594208,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:246774042:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5653900,E-REDES,,5.955904974731883,LINE:001564,BUS:JUNCTION:60:01838,BUS:JUNCTION:60:00680,"[[-7.27910751798485,39.055477072300086],[-7.279349051307524,39.05608808100684],[-7.280082855218189,39.057952901142556],[-7.280943864864138,39.06011895964059],[-7.281626442183346,39.06184975278852],[-7.282132041008552,39.06307007386022],[-7.283130358119458,39.06559490631413],[-7.284084570351061,39.067988432531365],[-7.284930169759633,39.07015867041958],[-7.285867824305379,39.072532109114334],[-7.286819262840688,39.07495254081401],[-7.287852921602131,39.07874568792255],[-7.288774249027917,39.082083356245576],[-7.289463553778722,39.08457816984969],[-7.290243682466167,39.087425911662585],[-7.290919826955915,39.08989765108979],[-7.291551831665271,39.09218792090482],[-7.292115092487149,39.094210758874105],[-7.292944692175283,39.097227380390066],[-7.293592223122507,39.09954189715889],[-7.294314806336336,39.102193786988934],[-7.296648991412656,39.104528716544316],[-7.298504803985003,39.106419381057684]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6539 ALCÁÇOVA-ARRONCHES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.53672444003319,7.224161140137168,10.566863632242118,-7.183143811098297,0.030139192208928,0.0410173290388709,0.1240611886051803,0.1243939257892357,0.1243939257892357,0.9908935131682431,-7.996863966176397,0.9883795234897678,-7.543950235101775,28.168914354446507,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:252247073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5138400,E-REDES,,7.374325343150321,LINE:001565,BUS:JUNCTION:60:01839,BUS:JUNCTION:60:01840,"[[-6.900071721459843,41.51071143823024],[-6.908589635906892,41.51860016963109],[-6.908313123599883,41.52807853484213],[-6.909704238096889,41.53000685434258],[-6.915171461554376,41.53512446115157],[-6.941557433381253,41.56516781711242],[-6.943025409834732,41.566836151350635]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.889648013348229,3.2221236564501425,-4.881831910147114,-3.2713836359701465,0.0078161032011152,-0.0492599795200039,0.0566514281272239,0.0570571551413365,0.0570571551413365,0.9946394472500776,4.401073787214833,0.9910667821271204,4.228762017632534,8.18728011785573,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:255001443:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5100700,E-REDES,,1.5351184374022684,LINE:001567,BUS:JUNCTION:60:01839,BUS:JUNCTION:60:00177,"[[-6.900055615528641,41.51072509516014],[-6.889441341084871,41.505706331916365],[-6.885887176818096,41.50219624093972]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.002339084278881,-3.296002286997384,5.0040273300656,3.2858855559107685,0.0016882457867195,-0.0101167310866157,0.0579550368145937,0.0578709935267332,0.0579550368145937,0.9946394472500776,4.401073787214833,0.9953940202557966,4.437738233158362,8.316119502739811,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401322005:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5619400,E-REDES,,0.4907207805510243,LINE:001569,BUS:JUNCTION:60:01842,BUS:JUNCTION:60:01843,"[[-9.408681897019804,38.728555059996175],[-9.408798657020105,38.72853287753188],[-9.408815690512204,38.728529817975016],[-9.408858168917716,38.72852206663528],[-9.40890076902078,38.72851469227049],[-9.408943482212079,38.72850785711191],[-9.40898633132628,38.728501551902234],[-9.409029313316553,38.728495605529695],[-9.409072362569766,38.728490207871374],[-9.40908435631134,38.728488914804764],[-9.409115522989715,38.72848524134827],[-9.409158727680259,38.728480823790505],[-9.409202089687883,38.72847684587089],[-9.409245459872391,38.72847332723473],[-9.40928883791373,38.72847024987022],[-9.409332902033903,38.728468245904835],[-9.409377299300422,38.72846686881467],[-9.409421591061061,38.72846602431094],[-9.409465882555448,38.728465810327116],[-9.409510196618399,38.72846621760589],[-9.409554508973173,38.728467174351636],[-9.409598857000567,38.728468842292884],[-9.4096430864256,38.72847095288775],[-9.409687317355358,38.72847379306699],[-9.409731350810246,38.728477166838694],[-9.409775462720738,38.728481071185705],[-9.409815673659503,38.72848546855679],[-9.409855835303548,38.72849032584191],[-9.40989599492603,38.72849571458515],[-9.409935955633056,38.728501555871254],[-9.409975786407726,38.72850784894594],[-9.410015523186754,38.72851467448491],[-9.410055164526174,38.728521951435404],[-9.410094560964822,38.72852968143234],[-9.410133863570744,38.72853795289977],[-9.410173070739294,38.728546675779064],[-9.410212090494614,38.7285558510765],[-9.41055087576783,38.72863796925864],[-9.410709898429836,38.72867721382944],[-9.410751385029997,38.72868736179662],[-9.410772476175165,38.72869066196983],[-9.410782359770039,38.72869291380275],[-9.410793149708235,38.72869504762438],[-9.410803945682686,38.72869687511976],[-9.410814738284378,38.72869851349093],[-9.410825595210724,38.72869988993606],[-9.410836515979687,38.72870097743747],[-9.410847479524598,38.728701884317246],[-9.410858562790988,38.72870241156547],[-9.410869504718983,38.72870275119948],[-9.410880569902256,38.72870290933098],[-9.41089235265544,38.72870268128759],[-9.410919127752475,38.72869907343037],[-9.410944941540947,38.728693791663254],[-9.410959619925285,38.728690217114085],[-9.410974919493173,38.72868536568902],[-9.410989649687371,38.728679538663165],[-9.411003738472438,38.728672565680355],[-9.411016847843602,38.72866483776841],[-9.411029041963506,38.728656083996626],[-9.411040327901047,38.728646700623365],[-9.411047378371833,38.72863968757797],[-9.411051126961217,38.728635809297685],[-9.411067368397466,38.72861413932516],[-9.411078813975509,38.728589855591295],[-9.411084793064939,38.728564685894625],[-9.41109276669312,38.72845149888816],[-9.41115385772062,38.7283958025646],[-9.411155552676131,38.72836189732894],[-9.411155606429839,38.72835266392603],[-9.411175469319206,38.72826714428577],[-9.411175834505132,38.728248296338585],[-9.41117677614855,38.72822953215696],[-9.411178178154145,38.72821078995848],[-9.41118005137586,38.7281920335938],[-9.411182397259411,38.728173344115646],[-9.411185319759506,38.72815474740889],[-9.411188700852819,38.72813607362067],[-9.41119389919909,38.728110975517396],[-9.411199184536912,38.728085597225125],[-9.411202212646058,38.72806905309993],[-9.411205364167898,38.7280523364787],[-9.411208526542651,38.728035583708035],[-9.41121192062313,38.728018927484506],[-9.41121531309535,38.72800218120223],[-9.41121893695173,38.72798551345533],[-9.41122254995228,38.727968881857635],[-9.411226288935897,38.72795222185771],[-9.411230142726886,38.72793555159312],[-9.411234113253329,38.72791897913426],[-9.411238272638496,38.72790203529505],[-9.41124506639328,38.727881927961896],[-9.411252370027556,38.72786204023686],[-9.41126013658903,38.72784231858808],[-9.411268491097674,38.72782268057818],[-9.411277309014828,38.72780323566198],[-9.41128659017949,38.727783974833514],[-9.411296332663108,38.72776479002227],[-9.411306549569165,38.72774577116098],[-9.411317354581167,38.72772684494381],[-9.41132849798001,38.727708194257175],[-9.411340083880685,38.72768985399155],[-9.411342336198206,38.7276859020075],[-9.411347184279368,38.72767920130071],[-9.411462068296897,38.72751722037331],[-9.411669146146375,38.72723637395459],[-9.41182058156319,38.72703043150364],[-9.41183754479063,38.727007357334614],[-9.411916279086581,38.72690107871006],[-9.411925566375098,38.72688861851991],[-9.411945660852549,38.72686316805422],[-9.411965789967034,38.72683772621327],[-9.411985792924286,38.72681230376603],[-9.411997249630142,38.72679769400663],[-9.412005669563703,38.726786891706645],[-9.412025567092687,38.72676136231589],[-9.412045453271672,38.72673584205375],[-9.412065224629755,38.72671033205362],[-9.412084994366136,38.726684731991625],[-9.412104649120959,38.72665913318592],[-9.412124188572792,38.72663351762477],[-9.412144077817855,38.726607528915586],[-9.41230739178636,38.72642556910932],[-9.412340894535845,38.726392432280825]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6194 ALCOITÃO-CASCAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.0590541810176,3.125465548612874,-18.055270098427066,-3.248154262766234,0.0037840825905348,-0.1226887141533601,0.184526297572969,0.1847480360949885,0.1847480360949885,0.9557263187056824,-15.677842520873464,0.9554957423912598,-15.68814216089098,33.89250341129858,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401322019:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5619400,E-REDES,,0.4470901489486856,LINE:001570,BUS:JUNCTION:60:01843,BUS:JUNCTION:60:01844,"[[-9.412340894535845,38.726392432280825],[-9.41247561681222,38.726259165474204],[-9.41262481735967,38.72611826351006],[-9.412909081474362,38.725860745410095],[-9.412935180779712,38.72583932741967],[-9.41297261707169,38.7258146414821],[-9.412998003414659,38.72580287846115],[-9.413006300303778,38.725798076516874],[-9.413015411199106,38.725793139541516],[-9.413035803052626,38.72578501630084],[-9.41305610430368,38.725777614660025],[-9.413076912937687,38.725770937070806],[-9.413097917420282,38.7257649238951],[-9.413119301054149,38.725759537092586],[-9.413140960531173,38.72575478680333],[-9.413162726942744,38.72575087304686],[-9.413184744596306,38.7257475059969],[-9.413207029816402,38.72574495570308],[-9.413229257802191,38.725743063589256],[-9.41324908501644,38.725741954435655],[-9.413275454997114,38.725740197049625],[-9.413532505392228,38.72573403638869],[-9.41359839450358,38.7257321427619],[-9.413741727415793,38.7257269765947],[-9.413827681889375,38.725722502743025],[-9.414161061151262,38.72572853740503],[-9.414172890849095,38.725251877176795],[-9.414098110342985,38.725062582728974],[-9.414087174791481,38.72506063996628],[-9.414076370435614,38.72505831744288],[-9.414065549753337,38.725055724868774],[-9.414054871119404,38.725052716384354],[-9.414044485115513,38.725049353390915],[-9.414034301541006,38.72504573596206],[-9.41402413516399,38.72504179406911],[-9.41401424895477,38.72503744375827],[-9.414004423353072,38.725032624385044],[-9.413998566005443,38.72502915765709],[-9.413993225678398,38.72502566724133],[-9.413988172925096,38.72502218267798],[-9.413983176849698,38.72501865245445],[-9.413978190822187,38.72501504105184],[-9.413973327875391,38.72501123913853],[-9.413968626523948,38.725007471482705],[-9.413964050185294,38.72500362138654],[-9.413959460418575,38.724999663346004],[-9.413955018657623,38.72499562261291],[-9.413950536289544,38.72499124003532],[-9.413844626519541,38.72487124030102],[-9.41375382348186,38.72477230573898],[-9.413567969722463,38.7245574045179],[-9.41348809750838,38.72446397061643],[-9.413471373965542,38.72444184212284],[-9.413441517738953,38.724398410482],[-9.413414161071813,38.72435393356084],[-9.413389492086996,38.72430864349648],[-9.41337813185633,38.72428550136671],[-9.413357510907591,38.724238950875296],[-9.413348317396261,38.72421544269311],[-9.413209015111281,38.72387647275424],[-9.41311511694975,38.723650509984914]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6194 ALCOITÃO-CASCAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.05527009844863,3.2481542627827444,-18.05181440554976,-3.3598726380611623,0.0034556928988713,-0.1117183752784178,0.1847480360952317,0.1849572452638692,0.1849572452638692,0.9554957423912598,-15.68814216089098,0.955284435016606,-15.697459239398242,33.93088337256821,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
