source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:401322066:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5619400,E-REDES,,0.4837262369868974,LINE:001571,BUS:JUNCTION:60:01845,BUS:EREDES:1105S5903300:60,"[[-9.413976029031854,38.71610171450015],[-9.413940810633706,38.71610481214558],[-9.413905489530531,38.71610537976026],[-9.413884706663895,38.71610368910981],[-9.413870232104212,38.716102433686295],[-9.413661808197114,38.71606314949518],[-9.413634767540175,38.71605677139813],[-9.413608354037125,38.71604945862983],[-9.413582394619398,38.716041177058194],[-9.413557072886926,38.716031906654756],[-9.413532195355494,38.7160217576334],[-9.41350808195641,38.716010618394314],[-9.413484517663255,38.71599868045641],[-9.413461869030842,38.71598586773929],[-9.413439962829461,38.7159721371049],[-9.413370843211954,38.71591947971173],[-9.413345190261968,38.715894881889405],[-9.413333375472952,38.71588225661587],[-9.413311261466406,38.71585560227105],[-9.41330128355355,38.715842182196674],[-9.413222219627766,38.71571167261428],[-9.413181281840892,38.715645590999415],[-9.413172456772665,38.71563169888456],[-9.413165656532309,38.715619811289706],[-9.413155713440126,38.715601256464865],[-9.413057902582672,38.715524430652],[-9.41304407022308,38.71551792563803],[-9.41303322416455,38.71551382895724],[-9.413017538384977,38.71550719112746],[-9.41299616275981,38.71550062467374],[-9.412980386812862,38.71549666309677],[-9.412913101301438,38.715483573903434],[-9.412901988480138,38.715483209297936],[-9.412888451668469,38.715482952329054],[-9.412869622830527,38.71548251015637],[-9.412850923737098,38.715482895261616],[-9.412823982919093,38.71548466779581],[-9.412797158257915,38.71548715065441],[-9.412770555458708,38.715490468786],[-9.412744415110932,38.71549457451569],[-9.412529416572573,38.71545847698523],[-9.41240498484571,38.715367160779046],[-9.41234007209473,38.7153195189644],[-9.412329729733386,38.71530692249267],[-9.412333917879266,38.71528713185568],[-9.411869982832513,38.714941068883455],[-9.411825899965427,38.71494026357925],[-9.411688673999516,38.71486893955472],[-9.411671179992391,38.714856952787365],[-9.41159887716816,38.714808112389235],[-9.411589802160366,38.71479694319556],[-9.41158139385732,38.714785766700984],[-9.411571136918525,38.71477279090338],[-9.411561860990732,38.71475938100413],[-9.411553485288307,38.714745519872714],[-9.411539682447136,38.714717450056035],[-9.411534153870646,38.714702711030796],[-9.411529625990559,38.71468799707914],[-9.41152603699473,38.71467306567151],[-9.411523513807785,38.714657942441306],[-9.411521933198665,38.71464280889067],[-9.411521416148195,38.714627357435155],[-9.411529650689522,38.7145366233547],[-9.411535280047575,38.71449964839339],[-9.411539789406119,38.71448109731903],[-9.411545212474806,38.7144628515076],[-9.411551580845863,38.71444474847546],[-9.41155901171563,38.71442691304623],[-9.411567388368299,38.71440924741365],[-9.411576829124753,38.71439193944248],[-9.41158708142018,38.71437500991322],[-9.411594373520801,38.71436421997882],[-9.411607889580603,38.71434914631592],[-9.41162690697242,38.71432795026806],[-9.411645022442382,38.714307754934],[-9.411652564007243,38.71429934929003],[-9.411665770118665,38.714288170316685],[-9.411679100227772,38.7142794310556],[-9.411637332057664,38.71420985398995],[-9.411629555329302,38.71420958784658],[-9.411614177113922,38.71420856722668],[-9.411593451760663,38.714206199961396],[-9.411578267296605,38.714203150495294],[-9.411549926466526,38.71419473240167],[-9.41149657768757,38.71417073465598],[-9.41148295784552,38.7141651639215],[-9.411463255176646,38.71415502985407],[-9.411444923551327,38.714143124281925],[-9.411428250660427,38.714129462071355],[-9.411420382445577,38.714120198278685],[-9.411413742243836,38.71411081294935],[-9.411403283771701,38.71409168711988],[-9.411399188753512,38.714081256061206],[-9.411341997376669,38.713944290399944],[-9.41132873942036,38.71389454219427],[-9.41131193102669,38.71381912503473],[-9.411305228002817,38.713810082676765],[-9.411296923015739,38.71379308608916],[-9.41129462914445,38.71378823806418],[-9.41129407955448,38.71378449690015],[-9.411293729320656,38.713780330194425],[-9.411293784613513,38.71377633920232],[-9.411293877914916,38.713736443320194],[-9.411296318295854,38.71351871082303],[-9.411295742079751,38.71320273792326],[-9.411498116989943,38.7132025040372]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6194 ALCOITÃO-CASCAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.043768916246577,3.618739213930946,-18.039999999974597,-3.739393060763766,0.00376891627198,-0.1206538468328202,0.1854686594394328,0.1857196991418717,0.1857196991418717,0.9547898499494466,-15.718822186012792,0.9545569563551743,-15.728671122294203,34.07075750171927,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401921519:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,0.4502568900857849,LINE:001573,BUS:JUNCTION:60:01847,BUS:JUNCTION:60:01848,"[[-9.22136010391159,38.74997311536933],[-9.220853735886841,38.74979540241395],[-9.219955339621213,38.74947745821342],[-9.219269500870192,38.74923764380214],[-9.218676827201206,38.74902737789865],[-9.218568629603963,38.74898549844519],[-9.218510939735594,38.748967064699826],[-9.218396459094858,38.748926522615896],[-9.218385310902653,38.74892032087215],[-9.218353272402313,38.74890037842328],[-9.21828763959953,38.748854986225886],[-9.218150889095437,38.74876279345896],[-9.217923483433255,38.74861123553091],[-9.217612850862091,38.74840235068564],[-9.217490189362909,38.748320556247506],[-9.217366631904628,38.74823578844232],[-9.217327166521839,38.74821074426572],[-9.217295657977251,38.74818777900776],[-9.217277469309519,38.74817163496897],[-9.217258175761945,38.74815241153859],[-9.217230499657768,38.74812274493982],[-9.217195144134378,38.74808425002698],[-9.217177063232857,38.74806382629802],[-9.216994853054677,38.74793944640551],[-9.216960224560738,38.747916284836606]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.3125809989754,1.7842168293758691,-10.311568877283923,-1.8726021732596363,0.0010121216914757,-0.0883853438837671,0.1026209001109187,0.102775360958573,0.102775360958573,0.9813508689554646,-12.615088191252903,0.9812274062706065,-12.624028779887068,16.386116445619983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401921540:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,0.4502112927574468,LINE:001574,BUS:JUNCTION:60:01847,BUS:JUNCTION:60:01848,"[[-9.221366880336879,38.74996562981503],[-9.220858442124463,38.749787179534145],[-9.219960057580746,38.749469244267495],[-9.219274218893847,38.74922942988266],[-9.21868156841899,38.74901917279452],[-9.218573359193842,38.74897728444578],[-9.2185154843566,38.7489587893688],[-9.218402218037985,38.74891867737588],[-9.218392229929732,38.7489131224093],[-9.218360667483914,38.748893472790684],[-9.218295197473996,38.7488481961842],[-9.21815836564653,38.748755950135674],[-9.217930959990927,38.74860439222191],[-9.21762032742858,38.748395507396154],[-9.217497712346482,38.748313739557695],[-9.217374050290651,38.74822890067024],[-9.21733471264837,38.74820393637898],[-9.217303913579814,38.748181486980684],[-9.217286308012184,38.74816586898266],[-9.217267341403698,38.74814696679502],[-9.217239817266716,38.74811746092595],[-9.217204543612288,38.74807905533278],[-9.21718570204831,38.74805777392847],[-9.217002364545984,38.747932629853814],[-9.21696732929071,38.74790919282491]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.313625455540212,1.784406673173225,-10.312613231339988,-1.8727826937964924,0.0010122242002239,-0.0883760206232671,0.1026313088157457,0.1027857540218171,0.1027857540218171,0.9813508689554646,-12.615088191252903,0.9812274062706065,-12.624028779887068,16.387773476477918,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460543686:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5604000,E-REDES,,0.5142308046598424,LINE:001575,BUS:JUNCTION:60:01849,BUS:JUNCTION:60:01550,"[[-9.243771349517123,38.77914179105964],[-9.243797146880885,38.77914384246178],[-9.245334146006416,38.779840609726676],[-9.243681978799,38.78278998081564]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.769826033542405,9.018267625871715,-27.75599702294817,-8.97674397790863,0.013829010594236,0.0415236479630856,0.2863742536791769,0.2863898187448033,0.2863898187448033,0.9810686701886244,-12.579804132823725,0.9801432110940208,-12.658592344217306,41.09482260651504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:496833060:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4756270511309793,LINE:001582,BUS:JUNCTION:60:01853,BUS:JUNCTION:60:01854,"[[-9.196427207658719,38.70785614360181],[-9.196315058476406,38.70786130861991],[-9.196177799113116,38.70786553117423],[-9.196003720471655,38.70784980321862],[-9.195999060076511,38.70784872868165],[-9.1959801337024,38.707841505587595],[-9.195964901960306,38.707830699777844],[-9.195958235519937,38.707814510388005],[-9.195952094238352,38.70771357077278],[-9.195950634927142,38.7077043150256],[-9.1959481987776,38.707688879808465],[-9.195945446549324,38.70767151079043],[-9.195943721011753,38.707660582014796],[-9.195941969947977,38.70764948232317],[-9.195939990345913,38.70763692544742],[-9.195938683530803,38.70762865016256],[-9.195937439664787,38.707620743624645],[-9.19593169251666,38.70758436837613],[-9.19592557798459,38.70754492480958],[-9.1959234861157,38.707520920032835],[-9.195920771485776,38.707489804758],[-9.195916103980327,38.70743630484557],[-9.19591428875292,38.70741545028218],[-9.195911838603768,38.707387440292216],[-9.195910849734764,38.70735951608477],[-9.195913942488616,38.70734403053191],[-9.195927490121457,38.7073242251374],[-9.195951683508126,38.70730987163071],[-9.195973357882378,38.70730395434486],[-9.196017883872049,38.707292433323786],[-9.196271476725803,38.70724673355695],[-9.196460620695998,38.70721333043914],[-9.196523116500055,38.70720423979553],[-9.196523862575576,38.70720416093706],[-9.196525687934393,38.70720399117712],[-9.196580153035947,38.70720221593151],[-9.196580898042306,38.70720206501997],[-9.196581810789425,38.707201597307126],[-9.196586603348342,38.707198409924544],[-9.196715625351587,38.70712955886729],[-9.196728584089811,38.70712044200487],[-9.196732101280796,38.70711575292432],[-9.196734051607438,38.707113158922496],[-9.196735245568016,38.70711072494445],[-9.196736428033995,38.70710829107112],[-9.196737698714072,38.7071048295041],[-9.196738969527683,38.707101376943655],[-9.196739593307733,38.707096155740224],[-9.196740790745967,38.707086209219405],[-9.196740688634105,38.70708087752798],[-9.196740640252203,38.707076067799825],[-9.196740928551469,38.70707380421361],[-9.196741747336254,38.70707010355286],[-9.19674352136863,38.70706492591645],[-9.196744985850428,38.70706135448994],[-9.196747141873914,38.7070571282007],[-9.196749375150986,38.707052685020216],[-9.19675053609677,38.707050350428695],[-9.196752079035049,38.707045093827325],[-9.196760657682413,38.707015830372356],[-9.196768896567084,38.70698768698035],[-9.196774302320994,38.7069692708091],[-9.196777910387954,38.706957536793894],[-9.196785011975836,38.70694184354441],[-9.196789341519748,38.70693224681341],[-9.196790610590616,38.70692945183812],[-9.196801481561486,38.706912895525356],[-9.196812341032926,38.706896339316366],[-9.196819909206834,38.70688652391152],[-9.196828041543167,38.70687599174903],[-9.196834865379477,38.70686714696069],[-9.196869469319875,38.70683157509873],[-9.196878663813475,38.70682212319904],[-9.196885759099334,38.70681607736233],[-9.196893876053572,38.70680915746611],[-9.196906340981684,38.706798531771945],[-9.1969229608801,38.70678436417772],[-9.196930453384983,38.706777972422],[-9.196953875314458,38.706761238669486],[-9.19704528783881,38.70669825175142],[-9.197057065874974,38.70669014547942],[-9.197078821739602,38.70667811995328],[-9.197103462561396,38.70666450977918],[-9.197126974653214,38.70665230609745],[-9.197160139107531,38.706636717578185],[-9.197174798225737,38.706630638815014],[-9.197211973571788,38.70661884204174],[-9.19723410499502,38.7066119835451],[-9.197277290170787,38.7066000148696],[-9.197310629843598,38.70659158591749],[-9.197337341945342,38.706588955345886],[-9.197369885592432,38.70658575816172],[-9.197410176494783,38.70658403968335],[-9.19745385063527,38.70658255157281],[-9.197511271220321,38.706585523088584],[-9.197533961773443,38.70658690158116],[-9.197584255701983,38.70659147837395],[-9.197636414543103,38.70659622730385],[-9.197662068160838,38.70660050629014],[-9.197718489912303,38.70661053091723],[-9.19774734970448,38.706616275942935],[-9.197812926578576,38.70662968504001],[-9.197910271933605,38.70664962325913],[-9.197956467305229,38.70665920958299],[-9.198026267679309,38.70667368799648],[-9.198092112639932,38.706687337701595],[-9.198135678894243,38.7066963804463],[-9.198169512397095,38.706703395133005],[-9.1982129285733,38.70671239417893],[-9.198297823866792,38.70673000454495],[-9.198366044547887,38.70674415487138],[-9.198416748825219,38.70675467271294],[-9.19845444547272,38.70676248979086],[-9.198501621092744,38.706772274132625],[-9.198555867843133,38.70678290371013],[-9.198582172497238,38.70678766297367],[-9.198609625450242,38.70678924100312],[-9.198625906307448,38.70679018235393],[-9.198640173626657,38.70679100696314],[-9.198654345622929,38.70679083257415],[-9.198678919453775,38.70679129287425],[-9.198712345983493,38.7067902581391],[-9.198729236139924,38.70678965357915],[-9.198750665379894,38.70678815184234],[-9.19877717273652,38.706785666935495],[-9.198789364315175,38.70678451074138],[-9.19880412516107,38.70678296177246],[-9.198814033873226,38.706781358009],[-9.198823025171153,38.706779906744366],[-9.198832979726335,38.70677829355299],[-9.198841925179554,38.7067768517132],[-9.198849961365292,38.7067753371031],[-9.198853674319343,38.706774546552204],[-9.19886362150752,38.70677243799614],[-9.198872491564503,38.70677056446764],[-9.19888010084704,38.706768945659],[-9.198881854275426,38.70676857834722],[-9.198883996640284,38.70676808137552],[-9.19888802902764,38.70676712576686],[-9.19889612788361,38.70676518721455],[-9.198904513162967,38.706763182992184],[-9.198910584464171,38.706761731355066],[-9.198914089713128,38.706760888651615],[-9.198917148285503,38.70676015811965],[-9.198923414322218,38.70675865966499],[-9.198926289652816,38.70675797584475],[-9.198949528897728,38.706749089161626],[-9.198955444852531,38.70674646792564],[-9.198962043485851,38.706742597379375],[-9.198970465560091,38.70673765627158],[-9.198981622862098,38.70673111382448],[-9.198986316739093,38.70672671119109],[-9.198991883499767,38.706721480877654],[-9.19899789251588,38.70671584117483],[-9.199001146419022,38.70671278484332],[-9.199006487392618,38.706706286490004],[-9.199010574849645,38.706701303884984],[-9.199014571957829,38.70669643019839],[-9.199017010959576,38.70669346237697],[-9.199019955266277,38.70668891357583],[-9.199026091398691,38.70667945340112],[-9.199027396845786,38.70667601851554],[-9.199030713405543,38.70666789922407],[-9.1990338446899,38.70665891687472],[-9.199036071602684,38.706652510007416],[-9.199039353530843,38.706639743003834],[-9.199044113246435,38.706621215526845],[-9.199045862992303,38.706614416672636],[-9.199049862965134,38.70659891374727],[-9.199054091326884,38.70658253497921],[-9.199057688772864,38.70656856705594],[-9.199064710063722,38.70654132639515],[-9.199067423933938,38.706528240296365],[-9.199071929186326,38.70650651737013],[-9.199073966858066,38.706496662240006],[-9.199076048095922,38.70648664457156],[-9.199077377766564,38.70648020085684],[-9.199079715983121,38.706468910741165],[-9.199082462322211,38.706455689228335],[-9.19908612005146,38.70643804556846],[-9.199087750132373,38.706430157861504],[-9.199090431386692,38.70641719816909],[-9.1990933384847,38.70640319150887],[-9.199096739229864,38.706386820295776],[-9.199098862688777,38.70637655002266],[-9.199101357225285,38.70635953852188],[-9.19910442820508,38.70633799983855],[-9.199105833409233,38.70632813246713],[-9.199108633661556,38.706308487895015],[-9.19911145489202,38.70628870801412],[-9.199115036850968,38.70626365161985],[-9.199118200690659,38.70624140047122],[-9.199119822760563,38.70622988269065],[-9.199122153528647,38.706211908849106],[-9.199124485635148,38.70619402507334],[-9.199130675000617,38.70614640733672],[-9.19913653433858,38.70610210748597]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.165590039880307,3.5668486649929236,-19.16187729144731,-3.655261535296634,0.0037127484329957,-0.0884128703037103,0.1912898427708461,0.1914627685157838,0.1914627685157838,0.9806457554976964,-12.876702281688065,0.9803994893344744,-12.89416166702113,30.52610266350726,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:576272918:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619300,E-REDES,,0.5053870063327455,LINE:001583,BUS:JUNCTION:60:01855,BUS:JUNCTION:60:01856,"[[-9.185254792329085,38.74489702875995],[-9.185269503917466,38.744899400287615],[-9.18559315240481,38.744919046471686],[-9.186041737052463,38.74494258197831],[-9.186198225203476,38.744916101457115],[-9.18720046279014,38.74492460079252],[-9.187280938577656,38.74495395982516],[-9.187351516122744,38.744963356948986],[-9.187927546688364,38.744945613357444],[-9.188573648513463,38.74490216466715],[-9.189085062507882,38.74484487917985],[-9.189417364150476,38.744799247349064],[-9.189543498104154,38.744885868223555],[-9.189662423734394,38.74491738171661],[-9.189720534397951,38.744949454695536],[-9.189762735782397,38.74498919316084],[-9.189798690857476,38.74503901379636],[-9.189818637109445,38.74508897936957],[-9.189822956050612,38.74516415501548],[-9.189799860860695,38.7453348629003],[-9.189765852809455,38.74563354365562],[-9.189729337135015,38.745915870994864]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.33753099986133,3.5321293670420673,-11.335975202282295,-3.668028268422633,0.0015557975790354,-0.1358989013805658,0.1164565633288881,0.1168648646347341,0.1168648646347341,0.981200251183836,-12.91184833419323,0.9810367316139568,-12.917158552279083,21.439160637448932,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:576272946:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619300,E-REDES,,0.4876366705610682,LINE:001584,BUS:JUNCTION:60:01857,BUS:JUNCTION:60:01855,"[[-9.180149061614289,38.74311446079629],[-9.180471204519069,38.7432558836573],[-9.180564198436823,38.74329526874027],[-9.181415273081337,38.74365997214302],[-9.182060018132685,38.743927870914824],[-9.182665109213914,38.744145580163675],[-9.183817099332124,38.74459179995441],[-9.183962368917031,38.744640250879364],[-9.184348213656666,38.74473469938939],[-9.184650120945758,38.744799672891155],[-9.185254792329085,38.74489702875995]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.337748772410452,3.4003678031061018,-11.336258099048075,-3.5315480104829287,0.0014906733623778,-0.1311802073768269,0.1160623341783296,0.1164429493534852,0.1164429493534852,0.9813565233501133,-12.90664462275032,0.981200251183836,-12.91184833419323,21.36175919161352,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402023037:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5129800,E-REDES,,2.499374903745843,LINE:001587,BUS:JUNCTION:60:01859,BUS:JUNCTION:60:01860,"[[-8.047651254920163,41.64825777620738],[-8.052347589848084,41.64886490202521],[-8.05778505861415,41.650499681853304],[-8.063575309377246,41.65509204202453],[-8.070161517678944,41.661685399110105]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0833528576808039e-10,0.0162533308148984,6.522721943138973e-08,-0.0416896760754958,6.511888414562164e-08,-0.0254363452605974,0.0001581377011669,0.0004056251373631,0.0004056251373631,0.9889972317338072,7.530021506239219,0.9889897299886488,7.530150289368095,0.0582042096948173,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:532967875:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5117200,E-REDES,,2.2367623564039385,LINE:001588,BUS:JUNCTION:60:01572,BUS:JUNCTION:60:01861,"[[-8.026951749505567,41.68624737231116],[-8.026735961465583,41.686054005861955],[-8.027427296374226,41.68538532310666],[-8.02886260560225,41.68404544390282],[-8.04814464777845,41.67445359266254]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.375890064993968,3.194776575222755,-27.32369711348434,-3.041587391300772,0.0521929515096282,0.1531891839219827,0.266749891157634,0.2667750803983683,0.2667750803983683,0.9942360037245972,8.249472118353346,0.9916457544234392,7.8975235322465345,38.280252604156736,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:591937747:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5117200,E-REDES,,0.8918500394420837,LINE:001589,BUS:JUNCTION:60:01862,BUS:EREDES:0311S5023400:60,"[[-8.177619281361872,41.64702211140542],[-8.176484471950475,41.648932377407185],[-8.175346413862364,41.65008076125993],[-8.172115433995549,41.65385366142383],[-8.172085815439276,41.65385000744373]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1161 CANIÇADA-AMARES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090964467005076,0.3681716294416243,9.887309644670047,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.495433687076417,0.1148109013733302,-0.4954262170957544,-0.1241574378936891,7.46998066258886e-06,-0.0093465365203588,0.0050481004671771,0.0050699098841207,0.0050699098841207,0.9694037344074852,4.5686476773736215,0.969378679360839,4.566089415349826,0.7274946023993112,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:591937986:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5116100,E-REDES,,0.8933872084008769,LINE:001590,BUS:EREDES:0311S5023400:60,BUS:JUNCTION:60:01862,"[[-8.172159350971482,41.65387719016938],[-8.172135632475161,41.65386339612127],[-8.175366179849535,41.65009101776726],[-8.176505317354666,41.648941516857505],[-8.177642601490152,41.64701781635215]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1161 CANIÇADA-AMARES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090964467005076,0.3681716294416243,9.887309644670047,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.4945737829052877,-0.1239599502182586,0.494581240032189,0.1145972174345373,7.457126901311284e-06,-0.0093627327837212,0.0050612255030341,0.0050393785020124,0.0050612255030341,0.969378679360839,4.566089415349826,0.9694037344074852,4.5686476773736215,0.7262484578898178,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402188127:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135700,E-REDES,,1.0505179026978018,LINE:001595,BUS:JUNCTION:60:01865,BUS:JUNCTION:60:01866,"[[-8.287513516090769,40.09354602849471],[-8.29531012830382,40.10046412228169],[-8.295687409911825,40.10058663958362]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1426 MIRANDA DO CORVO-PC VILA NOVA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05452621124031,0.3675514127906976,10.512015503875968,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.104978758290881,1.2162180776173912,-6.104360289740411,-1.2245020501929471,0.0006184685504697,-0.0082839725755561,0.0599803092178224,0.0600038332872574,0.0600038332872574,0.998653909771929,4.994826326895677,0.9984255526180356,4.958317416265005,4.305053328114323,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402192731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5142600,E-REDES,,1.0296381038912037,LINE:001596,BUS:JUNCTION:60:01866,BUS:JUNCTION:60:01865,"[[-8.295673868659295,40.100436649928184],[-8.295419658621993,40.10035447265319],[-8.287701379185977,40.0934974294244]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1426 MIRANDA DO CORVO-PC VILA NOVA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05452621124031,0.3675514127906976,10.512015503875968,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.228149234818149,-1.2490834870667922,6.228780245152894,1.2411315679085273,0.0006310103347448,-0.0079519191582648,0.0612201637218775,0.0611971072091587,0.0612201637218775,0.9984255526180356,4.958317416265005,0.998653909771929,4.994826326895677,4.392320542536774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:605566609:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,1.7194919357438885,LINE:001602,BUS:JUNCTION:60:01869,BUS:JUNCTION:60:01870,"[[-8.444880262668985,41.2162937944099],[-8.440912413377575,41.23146682211011]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.60286508972995,13.205681431779372,-34.526484306382635,-12.964623336115489,0.076380783347318,0.2410580956638846,0.3680325186737899,0.3680914132148537,0.3680914132148537,0.9683651309012052,-4.02856467787149,0.96411173201927,-4.360358557311255,52.8183976488526,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:611202276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,2.357210078093308,LINE:001603,BUS:JUNCTION:60:01871,BUS:JUNCTION:60:01872,"[[-8.452176341652677,41.16199473408498],[-8.453721496284562,41.16975266182535],[-8.453749434383361,41.17067084997808],[-8.453085432107343,41.17232525343809],[-8.450968873443008,41.176735452823124],[-8.450463252078519,41.17899039047606],[-8.449064041889176,41.182570285576475]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.87345473452581,14.05841643178676,-34.76886215274639,-13.729037580708653,0.1045925817794213,0.3293788510781077,0.3678149087907975,0.3679006825911272,0.3679006825911272,0.9836765284895904,-2.8751671975158466,0.9777137454033892,-3.316950820860365,52.79102921382224,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:521615821:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5016600,E-REDES,,6.486835991086873,LINE:001604,BUS:JUNCTION:60:01873,BUS:JUNCTION:60:00825,"[[-7.56288179353941,38.84475778404874],[-7.550855576762469,38.855111043400576],[-7.550518408335203,38.85933722201625],[-7.54888400904299,38.865518904847185],[-7.549152100514539,38.86995484538003],[-7.545284789199465,38.87403086394998],[-7.537906216817971,38.88627623957466],[-7.531969030919912,38.89159450189096],[-7.529591772334597,38.89196589459487],[-7.528842895238114,38.89163886070572],[-7.528460807642648,38.890831738692015],[-7.528579280667826,38.89052792424784],[-7.528585996096796,38.890510691047304]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-28.7653628497963,4.1884032075148365,28.93211877292029,-3.6932410242263,0.1667559231239899,0.4951621832885364,0.2799501227644712,0.2800380820343879,0.2800380820343879,0.9991551741996342,-8.564378950357925,1.0022156154556692,-7.422811043611804,40.18339532707533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:604830183:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,,E-REDES,,0.0872082378543176,LINE:001605,BUS:JUNCTION:60:01874,BUS:JUNCTION:60:01875,"[[-7.600329289126443,38.851774852777595],[-7.600117866115917,38.85254165652333]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0898082957366329e-11,-0.0009009188843978,9.196145982737974e-12,2.1466449708506445e-11,-1.7019369746283544e-12,-0.0009009188629313,8.700211933454293e-06,2.2552400412674626e-13,8.700211933454293e-06,0.996423543862239,-9.153865618007686,0.9964235479016794,-9.153865686835744,0.0012484161190205,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941663:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5621000,E-REDES,,6.289160740111707,LINE:001606,BUS:JUNCTION:60:01876,BUS:JUNCTION:60:01877,"[[-7.494180901184507,38.8909199721434],[-7.493920170196571,38.89091031466806],[-7.473944243140423,38.880358341214254],[-7.470361101744558,38.88033851579389],[-7.466790039089062,38.88152359795231],[-7.463115678750992,38.8803308163324],[-7.458365347388553,38.877908586682274],[-7.453873605697311,38.87849040748448],[-7.449569939896615,38.87912688482454],[-7.446370584849636,38.87888028058717],[-7.435168291089123,38.878550724940666],[-7.431351037644876,38.877757811426555],[-7.427704269911448,38.87687373643742]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.048615063459422,-2.3307792366226368,-10.028407583037431,2.333298018836032,0.0202074804219893,0.0025187822133951,0.0990602816362127,0.0989175378943505,0.0990602816362127,1.0020146344907748,-7.613057838912789,1.0016012885957013,-8.007772360237508,14.214418372250352,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941663:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5621000,E-REDES,,0.3679102621807199,LINE:001607,BUS:JUNCTION:60:01878,BUS:JUNCTION:60:01879,"[[-7.410833905680628,38.86190172403408],[-7.408038669065833,38.859409747339534]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.9948910226038,-2.3280196376005233,-9.99371812818884,2.328138636909381,0.0011728944149584,0.0001189993088575,0.0986066538131925,0.0985982849148943,0.0986066538131925,1.0014567932612424,-8.14686832775497,1.0014329486814757,-8.169877615518747,14.149326131897338,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:404437609:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5655900,E-REDES,,0.4406662737336247,LINE:001608,BUS:EREDES:1207S5767100:60,BUS:JUNCTION:60:00748,"[[-7.16927607410949,38.887199230807],[-7.169294413284462,38.887210137003706],[-7.169526137810335,38.88743998356373],[-7.169681453824105,38.88785513513901],[-7.170478777807261,38.89007413697947],[-7.170807992215784,38.89095389756349]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.8865557211535435,1.0707064532060804,4.8868905971741805,-1.0741615397275786,0.0003348760206369,-0.0034550865214981,0.0481364179575586,0.0481458755455913,0.0481458755455913,1.0,-9.57980948157529,1.000016959055193,-9.566346013418324,6.908577349058881,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:412095461:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5626600,E-REDES,,0.4982063184271234,LINE:001609,BUS:JUNCTION:60:01881,BUS:JUNCTION:60:01882,"[[-8.86234679615958,38.52717733464752],[-8.862571123382057,38.52722245290556],[-8.862724989692957,38.52725243549544],[-8.862769590942271,38.527258462736675],[-8.862810352345441,38.5272601359282],[-8.862878005300526,38.527253876014846],[-8.863237863927091,38.527202244394054],[-8.863291730640125,38.52719464709083],[-8.863380735318563,38.52718603740875],[-8.863463166622699,38.52718058560974],[-8.863591810426406,38.52717380887404],[-8.863684328824434,38.527171320626586],[-8.86397393880792,38.527173139619485],[-8.864508965422061,38.527177052123776],[-8.86501466266323,38.52718256021804],[-8.865055074112213,38.52718364928338],[-8.86528636203927,38.52713938380243],[-8.865392448345125,38.52702869202987],[-8.865412216955324,38.52701725374784],[-8.865437985263842,38.52701731743801],[-8.865484631708796,38.527027114294825],[-8.865946469360203,38.527153820185234],[-8.866082637534639,38.52719235010804],[-8.866201679781323,38.52722814072216],[-8.866447650856559,38.527311779184885],[-8.866630359797163,38.52736991557854],[-8.866831865028018,38.527443878264734],[-8.8670488007134,38.52752744556526],[-8.867094416091835,38.52754967965287],[-8.867115379527608,38.52756550157958],[-8.867126502681753,38.527583475241414],[-8.867139552244485,38.5276183272852],[-8.867142791641436,38.5276425211338],[-8.867120670283946,38.52769431347231],[-8.867095741527526,38.52773956543069],[-8.867051921335161,38.52780469117228],[-8.86699595539274,38.52787531616285],[-8.866948360892493,38.52792792607671],[-8.866825939212744,38.528042496286766]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.8339007568942024,-4.545464493490456,-0.8336932767588021,4.443189043138593,0.0002074801354002,-0.1022754503518621,0.0446915468376991,0.0437155160178082,0.0446915468376991,0.9950139699904548,-13.069732983350802,0.9950864268437952,-13.073152055385163,7.1254518961271565,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:412095475:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5626600,E-REDES,,0.4936985845376797,LINE:001610,BUS:EREDES:1512S5031900:60,BUS:JUNCTION:60:01881,"[[-8.863263285805042,38.52378467436267],[-8.863279013289409,38.52379320599397],[-8.863292192037303,38.52380823049561],[-8.863303951235142,38.52382688519083],[-8.86330944568401,38.523840642508155],[-8.863314181590665,38.52386781787512],[-8.863311109398975,38.523892826007526],[-8.863300107952156,38.52391842419167],[-8.863192748149078,38.524045913487996],[-8.862847113808776,38.524446598483394],[-8.862443806389482,38.52491524951394],[-8.862252472481416,38.52513835336125],[-8.862157384781556,38.52524939708872],[-8.86206742448674,38.525352679655455],[-8.861906709051333,38.525549981391954],[-8.861794085126984,38.52570512156471],[-8.86169348618351,38.52586328548149],[-8.861581522708008,38.52606912884543],[-8.86148800122974,38.52625937191929],[-8.86139049055719,38.52644981093796],[-8.861334503317716,38.526560781399844],[-8.861302334988952,38.52668320602073],[-8.861288049836679,38.526794808347034],[-8.861278837708177,38.52688073252684],[-8.861454548988373,38.526992492773786],[-8.862227243957765,38.527153290062564],[-8.86234679615958,38.52717733464752]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.8341155006725288,-4.6467830203902665,-0.8339007568997119,4.545464493491735,0.0002147437728169,-0.101318526898531,0.0456593736052002,0.0446915468377209,0.0456593736052002,0.9949403541618872,-13.06628673143275,0.9950139699904548,-13.069732983350802,7.279758550597128,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:404010776:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1803L5128000,E-REDES,,2.918842348228644,LINE:001611,BUS:JUNCTION:60:01883,BUS:EREDES:1823S5009300:60,"[[-8.012532118460738,40.76576324599494],[-8.012509883530075,40.761757031252706],[-8.011596260488446,40.75888655112417],[-8.010852654145058,40.75655003585516],[-8.010023653356006,40.753944996250134],[-8.009347383397053,40.75181975152188],[-8.008103628724722,40.74791076053101],[-8.007145653073064,40.74489958734995],[-8.006073241485746,40.741528414507265],[-8.00567709679267,40.74028302719292],[-8.005603847082554,40.740138894679944]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1280 CASTRO DAIRE-GUMIEI,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.34547272540244,-15.53580490056714,-29.14476486124076,15.839257957289057,0.2007078641616786,0.3034530567219171,0.3213781183522973,0.3212408223012057,0.3213781183522973,0.9941791791303972,0.5817547855214193,0.993602861701205,-0.089347667769293,69.69058188274906,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:404378067:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5152200,E-REDES,,1.624420076065087,LINE:001613,BUS:EREDES:0602S5005900:60,BUS:JUNCTION:60:01884,"[[-8.584490488057964,40.34904217538539],[-8.584690078885371,40.349203835604534],[-8.585381918245108,40.349945611393515],[-8.586119158826113,40.35151445386205],[-8.586936727775434,40.35325517884168],[-8.587712742247335,40.35490734780875],[-8.588532352660346,40.35665223988519],[-8.589173180033601,40.35801645783739],[-8.589940035436602,40.35964884341492],[-8.590664368190092,40.36119068853581],[-8.591342384986712,40.36263383214479]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1276 MOGOFORES-CANTANHEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.8505827546974725,-2.433573539289041,1.8515433511350392,2.4187539674775316,0.0009605964375669,-0.0148195718115093,0.0298604840549202,0.0297330556747087,0.0298604840549202,0.9852034625009602,-2.8978549897015906,0.9858013742504989,-2.894018435147058,9.948520424761046,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:404710322:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.394627163731572,LINE:001614,BUS:JUNCTION:60:01885,BUS:JUNCTION:60:01654,"[[-9.119109229533535,38.57951497641334],[-9.119053097087152,38.579431684242216],[-9.119006967266072,38.5793438846944],[-9.118971095354727,38.57926770904006],[-9.118907091851018,38.57914341551583],[-9.118891461459121,38.579098119800435],[-9.118886565991815,38.57905822842701],[-9.118906127623642,38.57900761832854],[-9.118921967872643,38.578951742891064],[-9.118932883889507,38.578936012824094],[-9.118950210939088,38.5789258677041],[-9.118926000541611,38.578891742295504],[-9.119254225355112,38.578754194260775],[-9.120114785764057,38.578408649111125],[-9.12066488359494,38.57817387259289],[-9.121576230067959,38.57779974635348],[-9.121367891895682,38.57749786529673],[-9.121268958180105,38.57735877097044],[-9.12128351847306,38.57734190187503],[-9.12127759147186,38.57733396185955]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.32919643580656,4.749085052122267,-24.324198894472374,-4.818665534344294,0.0049975413341876,-0.0695804822220269,0.2436827365170905,0.2438319664774695,0.2438319664774695,0.9788394008115152,-14.684449735954958,0.9785766536844328,-14.702813602027184,38.875650336804185,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:588567435:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5641000,E-REDES,,0.2108889700215308,LINE:001619,BUS:JUNCTION:60:01339,BUS:JUNCTION:60:00370,"[[-9.120581855850434,38.582689316012065],[-9.120458000673722,38.58271584641961],[-9.120390159677092,38.58284018114034],[-9.119997074380093,38.582936482882545],[-9.119920004156688,38.58295188898038],[-9.11979588512068,38.58260419985986],[-9.119685685497844,38.582575385833],[-9.11946631971729,38.58255547442131],[-9.11936315605151,38.58255771447082],[-9.119143470712022,38.58253540901122],[-9.118796399904927,38.58250225117488],[-9.118767747525,38.58250671765274],[-9.118691229909759,38.58256331205717],[-9.118666845783787,38.58256939097918]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.02836575314911,5.800379686918112,-22.0261122313351,-5.838354314427232,0.0022535218140085,-0.0379746275091195,0.2238588513479607,0.2239644599913431,0.2239644599913431,0.9791582416187288,-14.662051485089014,0.9790196601464604,-14.670560544976013,35.708049934048105,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
