source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:588615979:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5018000,E-REDES,,0.4468607275435522,LINE:001621,BUS:JUNCTION:60:01885,BUS:JUNCTION:60:01339,"[[-9.119118963690767,38.57951014703162],[-9.119629665660677,38.58026615145412],[-9.119679169027066,38.580331212971046],[-9.119947038856726,38.580614172668106],[-9.119930142524419,38.580697621761615],[-9.119917202335758,38.580723672738266],[-9.119889181813079,38.58074093605949],[-9.119239125662547,38.58088497681147],[-9.11922501076788,38.58091432147084],[-9.11921349836739,38.580944357928765],[-9.119967606785705,38.58286055977404]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.17060660881732,-5.113615311868477,26.177146991083266,5.036373643705144,0.0065403822659462,-0.0772416681633334,0.2621359963744952,0.261969246192717,0.2621359963744952,0.9788394008115152,-14.684449735954958,0.9791582416187288,-14.662051485089014,41.79397592106237,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460053415:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623100,E-REDES,,0.4332158804689554,LINE:001623,BUS:JUNCTION:60:01888,BUS:JUNCTION:60:01070,"[[-8.845045099924398,39.671848874501926],[-8.846845556178641,39.673396385343224],[-8.847070795572838,39.675206775635694]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.91280116439795,4.750837087629754,-17.908044961833262,-4.739065707705508,0.004756202564689,0.0117713799242462,0.1829761207522762,0.1829869436951981,0.1829869436951981,0.9745821384944292,-7.816230475868213,0.9741242051974522,-7.860443026050971,26.25727417064115,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:469922541:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5658900,E-REDES,,6.077186297346659,LINE:001624,BUS:JUNCTION:60:00055,BUS:JUNCTION:60:01889,"[[-8.790146049860502,39.64973199382971],[-8.790323026478445,39.64975891951057],[-8.791439096954209,39.64996784972924],[-8.793091134762738,39.65036662032912],[-8.795183184537663,39.650871554240965],[-8.795985256050164,39.65214428913814],[-8.79586542266886,39.65528572652161],[-8.796757226953256,39.657019681032004],[-8.79767441574743,39.65880291045691],[-8.799214324150391,39.66179660098703],[-8.799939946798744,39.66293777217621],[-8.801233705605167,39.664972310590585],[-8.80199839837489,39.66617478453446],[-8.802814678527861,39.66745833806585],[-8.80371096610313,39.668867622078174],[-8.807062023819757,39.671186211400254],[-8.809794105131818,39.67307225918071],[-8.81248424267977,39.67492919840935],[-8.814353963132266,39.67621971656253],[-8.815351357131894,39.67685427446979],[-8.816426553193478,39.67753783767271],[-8.817536689052234,39.67824359260378],[-8.820698106246912,39.680253267368464],[-8.822830359740609,39.68160860175695],[-8.824824610283587,39.68287613243224],[-8.826143123646425,39.68371412620212],[-8.830840461477939,39.6845270138975],[-8.833624073108615,39.68500862755851],[-8.836793125107032,39.6855568417613]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.655244641190407,6.390928473003337,-26.512864839985344,-5.97148701210297,0.1423798012050632,0.4194414609003667,0.2672318294916946,0.2673672248785722,0.2673672248785722,0.9870063264829968,-6.449593213808044,0.9780968480016268,-7.364359290347108,38.3652209611956,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:611912415:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5659200,E-REDES,,2.4252351537035146,LINE:001625,BUS:JUNCTION:60:01890,BUS:JUNCTION:60:01891,"[[-8.790098926019652,39.65239808944585],[-8.790117437392459,39.65244078370164],[-8.790609416237334,39.65357560367252],[-8.791625174160394,39.65591870251983],[-8.792305499000967,39.65748761392826],[-8.793327652055115,39.65804933331103],[-8.795341410379729,39.659155924026194],[-8.797732134536542,39.66046957596102],[-8.798254728166997,39.66145101143004],[-8.79919761315973,39.66322166866944],[-8.79911476358793,39.665065173169815],[-8.799705209998445,39.666757638177394],[-8.799521303327198,39.671496407243644]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.22640271718539,11.140315278788467,-33.13344258492659,-10.851025438662088,0.0929601322587956,0.289289840126381,0.341863194140337,0.3419383379531185,0.3419383379531185,0.9863992277231488,-6.482138334991835,0.9811383953530022,-6.92232311676455,49.065624616604765,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:405310339:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,1.5371715809743935,LINE:001626,BUS:JUNCTION:60:00074,BUS:JUNCTION:60:01016,"[[-8.426041948197238,40.17640050020518],[-8.426315993857452,40.176451208053365],[-8.42746135468878,40.175836203576154],[-8.428724978000155,40.174303251440804],[-8.434174281484136,40.17170243786906],[-8.436258914379788,40.170420966336934],[-8.438359577571445,40.169129562182505],[-8.44010663541156,40.168055473466836]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.213842193963496,1.6483723820184677,-9.20964596605206,-1.6497899640582483,0.0041962279114358,-0.0014175820397808,0.0912291901906603,0.0912559562247729,0.0912559562247729,0.987270471950344,-1.5338436111049858,0.9865716909327108,-1.6146605224735282,13.094555348654454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:512782743:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5133000,E-REDES,,0.617305108691243,LINE:001627,BUS:JUNCTION:60:01892,BUS:EREDES:0603S5005200:60,"[[-8.445126967719393,40.235521208065805],[-8.445053891624193,40.23551403936266],[-8.444994719521732,40.23554824138989],[-8.44499168187166,40.23554950141707],[-8.44498716031501,40.23555004500355],[-8.444983091303298,40.23554934457063],[-8.444906150059458,40.23552452596805],[-8.444544769433055,40.23525741182016],[-8.444240357457865,40.235145743962185],[-8.443424760549652,40.23501486698107],[-8.443154631495055,40.234970538921104],[-8.443139457129202,40.23496193426041],[-8.442814494978093,40.23490631573487],[-8.442788493672426,40.234906971044886],[-8.442771812546027,40.234920866754386],[-8.442768918156988,40.234922621654384],[-8.442766137191214,40.234923484679925],[-8.442763353586377,40.234923771344455],[-8.442761108569364,40.23492363329012],[-8.442509310060073,40.234889286830104],[-8.442082352491985,40.23482074685824],[-8.44189321577594,40.23479038253766],[-8.441872519407873,40.23478706088403],[-8.441607266012028,40.23473439481939],[-8.4410947376957,40.234533317655064],[-8.441086721171905,40.2345301690741],[-8.441077598239564,40.23451887324659],[-8.441070838818614,40.234510515977405],[-8.44106118369704,40.23449588944383],[-8.441024367954407,40.23441308095577],[-8.441010910399516,40.23438401035471],[-8.441002875979375,40.2343640210593],[-8.440997771176672,40.23434742810339],[-8.4409938100089,40.23432909397891],[-8.440990480744107,40.2343101817963],[-8.440987567420875,40.23429229515709],[-8.440981252637009,40.23426544788399],[-8.440975516725686,40.23424960409182],[-8.440969407974752,40.23423703939011],[-8.440957856732766,40.23421887865651],[-8.44093680877802,40.23419506068272],[-8.440925093660361,40.23418478041715],[-8.440894730598588,40.23416422040421],[-8.440833739370952,40.234139716676],[-8.440787066513703,40.234129475788315],[-8.440751544059074,40.23412420328112],[-8.44070757650042,40.234122294459596],[-8.440675289730796,40.234123128190426],[-8.440636787886033,40.234124176639455],[-8.440605760374153,40.23412285461251],[-8.440575851282631,40.2341194132387],[-8.440539077613844,40.234112892207996],[-8.440509669502317,40.23410591922439],[-8.440481053098873,40.23409733208998],[-8.440443528256893,40.23408323919631],[-8.440413989861101,40.234070863084504],[-8.440389507305072,40.23405916691481],[-8.440366673594864,40.23404312556695],[-8.440350257206193,40.23403000296525],[-8.440325391858655,40.23400904988957],[-8.440311188080218,40.23399669587299],[-8.440304735042247,40.23399108449529],[-8.440300695081838,40.23398898792821],[-8.440296589691608,40.233988008248936],[-8.440292171335697,40.233987975008546],[-8.440288857558533,40.23398794782671],[-8.440284796091477,40.2339888772494],[-8.440280118642985,40.233991303270315],[-8.4402043420878,40.23403071645885],[-8.440199729656314,40.2340319355322],[-8.44019290430361,40.23403231396687],[-8.440189684159566,40.23403220548072],[-8.440187365607587,40.234031392141084],[-8.43998197547459,40.2338522209542],[-8.43994291627367,40.233821039067614],[-8.439940492836495,40.23382041512334],[-8.439935530378854,40.233819590813056],[-8.439928327399645,40.23381961000835],[-8.43992202243329,40.233820725512025],[-8.43991451986822,40.233822051339004],[-8.439882295612492,40.23384440843176],[-8.439842406518304,40.233871180743414],[-8.43980298740818,40.23389795178927],[-8.439754689196013,40.23393086137665],[-8.439716944485054,40.23395634011079],[-8.439681497476613,40.23398063296068],[-8.43967217077336,40.233986529545874],[-8.43966335104403,40.233990209365196],[-8.439634982080182,40.233999885029235],[-8.439611740158787,40.23400780892723],[-8.439596556726418,40.234015207046816],[-8.439586804792452,40.234020618446394],[-8.439579499064385,40.234026491632825],[-8.43957158019156,40.23403189815173],[-8.439564263850611,40.23403542986974],[-8.43955388285272,40.23403686239819],[-8.43954380206028,40.23403712337883],[-8.439535854538054,40.23403620793307],[-8.439523496979106,40.23403190905484],[-8.439514905346266,40.23402628531313],[-8.439510192532591,40.23401831875828],[-8.439509659926813,40.23400709900764],[-8.43951710804632,40.233985969701244],[-8.439520738951598,40.233957438818656],[-8.439518966716506,40.23393974723063],[-8.439512547242801,40.23392078018762],[-8.43947807698622,40.23389353045159],[-8.439453219256944,40.233876782854104],[-8.439370682461073,40.233819455673995],[-8.439280706249985,40.23375660967978],[-8.43921787862247,40.233712990766456],[-8.439203149445467,40.23370911242383],[-8.43919280003151,40.233709725312394],[-8.439179937606461,40.23371588341901],[-8.439110187343855,40.233762781665426]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6980680663187304e-07,0.067001889311033,4.798657824131451e-07,-0.1905327994218842,2.100589757812721e-07,-0.1235309101108512,0.0006574626258164,0.0018696273676701,0.0018696273676701,0.9806275751471096,-2.6244115368916705,0.9806246683004992,-2.624318070546705,0.2980863455095083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:563469657:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134700,E-REDES,,0.1258838553166588,LINE:001628,BUS:JUNCTION:60:01893,BUS:JUNCTION:60:00071,"[[-8.396677753283877,40.1815065581692],[-8.396169065963692,40.18044325877907]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.281050210410387e-12,-0.0012741840884807,-3.5470716923478777e-12,-2.2320403594732705e-11,1.7339785180625093e-12,-0.0012741841108012,1.243109334668221e-05,2.2049309607800726e-13,1.243109334668221e-05,0.9863044034898032,-1.9046979723908044,0.986304411821112,-1.90469811580448,0.0017837700310922,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:405310398:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134301,E-REDES,,1.1243838205697625,LINE:001629,BUS:EREDES:0613P5020800:60,BUS:JUNCTION:60:01895,"[[-8.248892736494618,40.297550716774005],[-8.249005758494318,40.297553627939855],[-8.249166083116,40.2982670023617],[-8.250769671186319,40.30159009093343],[-8.250644088639753,40.3035535632082],[-8.25047636676169,40.30617556281623],[-8.24980769715901,40.307228442620485]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.92013782041824,-6.86005286435565,-32.881537969804974,6.978620180740491,0.0385998506132665,0.1185673163848415,0.3235789158162832,0.3235557508988609,0.3235789158162832,1.0,3.632584596523992,0.999673926336024,3.40180676724112,46.43118321370113,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:408436166:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0706L5621200,E-REDES,,7.127495225841348,LINE:001630,BUS:EREDES:0706S5041300:60,BUS:JUNCTION:60:01897,"[[-8.200213631373277,38.64475649740434],[-8.200218657171076,38.64473891936611],[-8.200238186824741,38.644633394318],[-8.20190385690932,38.64428016317422],[-8.2030943511115,38.64250576178875],[-8.20416421697269,38.640911074312],[-8.206638224111165,38.638708497971905],[-8.207962542816793,38.63786356634882],[-8.209089529632685,38.636629305729265],[-8.210796827293839,38.6368010923296],[-8.212734244068974,38.636996007794735],[-8.216034978478715,38.638187136722735],[-8.220510618898025,38.63980204120679],[-8.223815009359349,38.640956481784094],[-8.225067781104975,38.64210592983071],[-8.226616839922825,38.6420246602193],[-8.229708017956504,38.64182629354113],[-8.23154637803207,38.64149854702383],[-8.232805803403647,38.64216426259179],[-8.234716437099227,38.64262730973048],[-8.239532615946358,38.64379436608427],[-8.240628424590197,38.64657878740919],[-8.242995089760019,38.6476166557851],[-8.244463927327619,38.64807510802585],[-8.24523271008615,38.6481838491743],[-8.249090037036533,38.6489498609262],[-8.252449699738156,38.64862243606304],[-8.255473769483368,38.64832762845808],[-8.257090068334897,38.6475876792846],[-8.259237950341879,38.64660431135936],[-8.26268725421226,38.646361532305804],[-8.264890015815254,38.64644712374822],[-8.267308980212162,38.64654106179984],[-8.270644002335798,38.64667050026239]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6212 MONTEMOR-VENDAS NOVAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.696332420771624,-6.153273282521762,-9.638125532110656,6.176352362023621,0.058206888660969,0.0230790795018593,0.110920321731165,0.1105380153326996,0.110920321731165,0.996251898843298,-14.653658397945607,0.9965055334438274,-15.21749965491106,24.05298096739998,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:440462770:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5619100,E-REDES,,2.631660549397715,LINE:001633,BUS:JUNCTION:60:01749,BUS:EREDES:1113S5480800:60,"[[-9.19968875415025,39.079755697241104],[-9.199680843515631,39.08234534387861],[-9.200400569794285,39.084160597671655],[-9.208352553026884,39.09997195185613],[-9.210316484432918,39.10156531020217]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.35147708835461,3.6738115130978777,-21.313143496435224,-3.5711691208762977,0.0383335919193861,0.10264239222158,0.210745589869783,0.2107891663708558,0.2107891663708558,0.9892203857658376,-10.530013776602422,0.9865062175074438,-10.850736057536263,30.246687669802817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:596127144:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5628000,E-REDES,,2.102652839890269,LINE:001637,BUS:EREDES:1113P5904600:60,BUS:JUNCTION:60:01899,"[[-9.277854911240453,39.140755649446234],[-9.277801870207131,39.14077358190105],[-9.277684491199981,39.14087384156965],[-9.277547466919007,39.140990885399],[-9.276318358660056,39.142040791521666],[-9.274913306706328,39.14277885565196],[-9.271987766843674,39.144041883004945],[-9.270653371938181,39.1461496445235],[-9.268805231789225,39.14662589564103],[-9.26703109808293,39.14592244733378],[-9.26528727398773,39.146160027784624],[-9.264252857078487,39.14681714846149],[-9.263169305533486,39.14686971169927],[-9.261028021351505,39.146990401226454],[-9.259479067924199,39.14782198842082],[-9.257829683240724,39.14852222037664]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6120 MATACÃES- PC À DOS CUNHADOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.194932923340961,0.368854,9.199999999999998,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.727249409992456e-14,-3.656992410383629e-06,1.2999026936774453e-08,-0.0208852635642032,1.299895966428035e-08,-0.0208889205566136,3.6012834265196116e-08,0.0002056715526956,0.0002056715526956,0.9771356960370718,-11.346849649567888,0.9771333940652804,-11.34677831506892,0.0445997078381574,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:469922508:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5658900,E-REDES,,5.706668522295685,LINE:001638,BUS:JUNCTION:60:01900,BUS:JUNCTION:60:01901,"[[-8.841449758202387,39.6863622191748],[-8.843534611412117,39.686722733448384],[-8.845474801162514,39.687058192007925],[-8.84840632768553,39.687564993026236],[-8.850398613341689,39.687909369207],[-8.853370430449395,39.688422991354805],[-8.855531505861077,39.68881305459897],[-8.858912889370663,39.6904103968122],[-8.861686800625263,39.69173862781997],[-8.865952962046704,39.693781168658184],[-8.867909814761683,39.69471796752073],[-8.869162602171638,39.69531768250528],[-8.870042003584087,39.69573863914096],[-8.870689822627437,39.69604873480154],[-8.87375055899696,39.697513746489165],[-8.875883856451203,39.698534762079056],[-8.877922826175105,39.69951056466258],[-8.880301510706046,39.7006488599957],[-8.882771950217741,39.701830977389655],[-8.883550421638976,39.7034006542248],[-8.884546888566403,39.70540976863546],[-8.886100572435021,39.70854209552973],[-8.887722598331022,39.709936142743935],[-8.88963596349929,39.711580490185625],[-8.891473651484405,39.71315969784048],[-8.893343693312108,39.714766592392586]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.50329135832251,5.943242375688123,-26.369456941799506,-5.547857145140463,0.1338344165230083,0.3953852305476601,0.2673759919242297,0.2674941113327516,0.2674941113327516,0.977505741079572,-7.42640614581989,0.969349036107646,-8.300916309913559,38.38342822969602,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:409843527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.3817058846729952,LINE:001639,BUS:JUNCTION:60:01902,BUS:JUNCTION:60:01903,"[[-8.885898944141536,39.7365172388845],[-8.88636156761097,39.736824536348394],[-8.888109297802519,39.737985422799056],[-8.88927721411098,39.738761154528085]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.35761526768147,3.2221462698722636,-20.35333504532625,-3.2080790372870123,0.0042802223552236,0.0140672325852513,0.2051541135893428,0.2051598766767787,0.2051598766767787,0.9667355163646753,-8.489745911711264,0.9664071290770542,-8.536711458907316,41.39208648779961,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:409843547:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.2606607442264029,LINE:001640,BUS:JUNCTION:60:01904,BUS:JUNCTION:60:01905,"[[-8.894664074568563,39.74233945625923],[-8.895745663666403,39.74305692270316],[-8.896970703415736,39.743872251154606]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.346509439361853,3.1856405957225733,-20.343586147251212,-3.176028473972269,0.0029232921106405,0.0096121217503042,0.2051690138150171,0.2051729071097414,0.2051729071097414,0.9658845267181252,-8.611662820225487,0.9656611083158904,-8.643784315785526,41.39471544633137,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:409843604:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.7424874959102711,LINE:001641,BUS:JUNCTION:60:00220,BUS:JUNCTION:60:01906,"[[-8.899221501703789,39.74501384305657],[-8.900956098085524,39.745246457834085],[-8.902860140238616,39.74550371505047],[-8.905342400479924,39.74583903674512],[-8.907775290427171,39.74616746635727]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.3409847438287,3.1674736951344498,-20.332656911617416,-3.14008069343467,0.0083278322112825,0.0273930016997798,0.2051763616278259,0.2051873566928042,0.2051873566928042,0.9654624945086676,-8.672379489382179,0.964827966021538,-8.76398805691239,41.39763072587598,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:409843618:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.5858737921353226,LINE:001642,BUS:JUNCTION:60:01906,BUS:JUNCTION:60:01072,"[[-8.907775290427171,39.74616746635727],[-8.910687334774586,39.746560888810976],[-8.912278897545523,39.746774858356325],[-8.914524644785343,39.747078961868795]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.33265691161695,3.140080693436129,-20.326085051032443,-3.1184564533085695,0.0065718605845077,0.0216242401275597,0.2051873566928019,0.2051959647223791,0.2051959647223791,0.964827966021538,-8.76398805691239,0.9643286219609926,-8.83635278579231,41.399367441214395,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:413384213:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5628400,E-REDES,,0.3080538125445665,LINE:001644,BUS:JUNCTION:60:01608,BUS:JUNCTION:60:01609,"[[-7.633433578936944,38.11008443814299],[-7.629987160228911,38.109517419493535]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2299896398837398e-06,0.0743596090532914,1.2847473656130333e-06,-0.0775164703105621,5.475772572929342e-08,-0.0031568612572707,0.0007209707205271,0.0007515806250531,0.0007515806250531,0.9924476146603438,-6.080277490848568,0.9924451995955116,-6.080236173121318,0.1078462656124478,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:428666227:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5629100,E-REDES,,0.3366308906294938,LINE:001645,BUS:JUNCTION:60:01908,BUS:JUNCTION:60:01909,"[[-7.495289306779677,38.189053425519106],[-7.496899657346176,38.18684336081622],[-7.497270799042934,38.18646149114319]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.2462863824503616,1.0257017994679782,2.2463484449649873,-1.0290117378415322,6.206251462570478e-05,-0.0033099383735539,0.0237049132798657,0.0237189648427966,0.0237189648427966,1.0023945906581673,-3.8710090397413186,1.0023821442671283,-3.865992272448027,3.403496174888312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:461944696:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5014500,E-REDES,,2.124568485852049,LINE:001647,BUS:JUNCTION:60:01910,BUS:JUNCTION:60:01761,"[[-7.594089748743009,38.11108525391477],[-7.59708246664957,38.11038863612207],[-7.599945970656421,38.11028752648848],[-7.602835779228235,38.11018541134236],[-7.607045399083946,38.11003653799706],[-7.61201112265281,38.1098607330313],[-7.614672059807288,38.109766431636324],[-7.618223387837351,38.10964049444413]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.480174654082483,-0.7289823897334108,-5.47817509899277,0.7139500821693902,0.0019995550897133,-0.0150323075640206,0.0535886262527611,0.0535610622921169,0.0535886262527611,0.992701486872524,-5.986376610112783,0.9925036430331938,-6.058443028348179,7.689571854320733,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:472469835:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109700,E-REDES,,0.5994843540539744,LINE:001653,BUS:JUNCTION:60:01912,BUS:JUNCTION:60:01913,"[[-8.61800764345688,41.22396983137402],[-8.622813078755184,41.219969633931626]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.196148887177756,-2.3684300802673532,-28.18107919476269,2.4132563299292435,0.0150696924150643,0.0448262496618903,0.2768830889208554,0.2768781017669668,0.2768830889208554,0.9833502603406856,-3.667882956810707,0.982977780292434,-3.77309239188186,39.73067713027054,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:472469835:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109700,E-REDES,,0.2116185335267572,LINE:001654,BUS:JUNCTION:60:01913,BUS:EREDES:1308P5026000:60,"[[-8.622930214495362,41.21987211782943],[-8.624626392493646,41.21845999521024]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.18107919476321,-2.4132563299320773,-28.175759710258692,2.429080685294633,0.0053194845045183,0.0158243553625556,0.2768781017669742,0.2768763189451598,0.2768781017669742,0.982977780292434,-3.77309239188186,0.9828469964427676,-3.810248865192552,39.72996151054301,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:428666227:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5629100,E-REDES,,0.3735502277071514,LINE:001655,BUS:JUNCTION:60:01915,BUS:JUNCTION:60:01908,"[[-7.491791264262584,38.1903987243561],[-7.494555240285645,38.19006081481094],[-7.495289306779677,38.189053425519106]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.246217599301667,1.022028458217646,2.2462863824497847,-1.0257017994765056,6.878314811764596e-05,-0.0036733412588596,0.0236893639277363,0.0237049132798946,0.0237049132798946,1.0024082693253156,-3.876573465289883,1.0023945906581673,-3.8710090397413186,3.401479879451097,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:429707058:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1504L5015200,E-REDES,,0.3802190387808228,LINE:001656,BUS:JUNCTION:60:01916,BUS:JUNCTION:60:01917,"[[-9.057978553845897,38.66206429854903],[-9.057684946733355,38.66201919696805],[-9.057286451755958,38.66195849438317],[-9.056817368337288,38.661887890653325],[-9.056342056924306,38.66181535253111],[-9.055760484956904,38.6617275820015],[-9.05573001844294,38.66172238193924],[-9.055699888319534,38.661717431433885],[-9.055669786037857,38.66171285903508],[-9.055639514685053,38.66170854018723],[-9.055609268626426,38.661704401290876],[-9.055578958274907,38.661700623213065],[-9.05554865139899,38.66169711533871],[-9.055518188327394,38.66169396900885],[-9.055487612464276,38.66169098570539],[-9.055457156110617,38.66168836176822],[-9.055427668433108,38.66168601842602],[-9.055389390112316,38.661686230710444],[-9.055350223847917,38.661687080553115],[-9.055310996525005,38.661688543406214],[-9.055272008212556,38.6616907249953],[-9.055232866937528,38.66169352032076],[-9.05519373387446,38.66169695513345],[-9.055159638027538,38.66169989074846],[-9.054998145573753,38.66188472114704],[-9.054955266457757,38.66198114760726],[-9.054912832373258,38.66216322722872],[-9.054859084388308,38.66239384996248],[-9.054903413160785,38.66249615470975],[-9.054942981781332,38.66251407442555],[-9.05495487008945,38.66251743061326],[-9.05496198839362,38.66252331065735],[-9.055033340865014,38.662709788548675],[-9.055019457141514,38.66276844089849],[-9.055010040254118,38.66278754906949]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0152 BARREIRO-QUIMIPARQUE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0355225,0.368854,9.2,1.07525,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.69509099706354,-3.449218188992155,16.69625747289324,3.4576319035520915,0.0011664758296987,0.0084137145599365,0.1696750871658984,0.1696676314075415,0.1696750871658984,0.9667966985834392,-15.901219554010211,0.9670006220660174,-15.862152381423403,15.780059257465556,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:463232998:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,0.3588518744784272,LINE:001659,BUS:JUNCTION:60:01918,BUS:JUNCTION:60:01919,"[[-9.038309523311895,38.59584844995889],[-9.038129650837456,38.59907261465679]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0007 COINA-CENTRAL DO BARREIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1228465291881477,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.138921671387227,2.30099004982667,-19.13412847818495,-2.290141741223893,0.0047931932022748,0.0108483086027768,0.1903741674049289,0.1903783361824039,0.1903783361824039,0.9743473225576316,-14.957959086166522,0.9740201371803824,-14.99874069154586,43.1110362731893,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:429963390:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607000,E-REDES,,0.425208483494759,LINE:001663,BUS:JUNCTION:60:01920,BUS:EREDES:1106S5183100:60,"[[-9.218989098900167,38.7217856845152],[-9.218960498147782,38.721780095511875],[-9.218931406254294,38.72177624056199],[-9.218902100505424,38.72177420716368],[-9.218872603892532,38.72177399510298],[-9.218843145256988,38.72177553018913],[-9.21881408181583,38.72177886314637],[-9.218785274513653,38.72178392320622],[-9.218755533688343,38.72179111777485],[-9.218612038943085,38.72185673167538],[-9.218555086623539,38.72188324868099],[-9.21848509578975,38.721915886066284],[-9.218099946811588,38.72209520813307],[-9.218077419601642,38.722105722403306],[-9.217523730166656,38.7223804158748],[-9.217403069535367,38.72235489173318],[-9.217385933189687,38.722352375598554],[-9.217370830339522,38.72234898483522],[-9.217363511106171,38.72234401747531],[-9.217354842164141,38.72232888387036],[-9.2173520516086,38.72232608134977],[-9.217350775821272,38.722324597909655],[-9.217349236061416,38.722322387291925],[-9.21729269738627,38.72224485108014],[-9.217182694471957,38.72208928161385],[-9.217063428507702,38.721935509529104],[-9.217030802263958,38.72189336786427],[-9.216895138162439,38.721719696562204],[-9.21651777431393,38.7212195299091],[-9.21650995793803,38.72120828869006],[-9.216502364632689,38.721197351664415],[-9.216485333550454,38.72117288247555],[-9.216484760133765,38.72117222122209],[-9.216479110313959,38.72116510346916],[-9.216456875615066,38.72113716953756],[-9.216439774812166,38.721115691569395],[-9.21641888786612,38.7210894385839],[-9.216390933887562,38.72105435149632],[-9.216381879428125,38.72104183364598],[-9.216361421478444,38.721013531904035],[-9.216332285984253,38.72097330331932],[-9.216325251594657,38.720963586152294],[-9.216310892467185,38.72091278043541],[-9.216171882395809,38.72069703695898],[-9.216067011957772,38.7205208900403],[-9.215963737448877,38.72032477599433],[-9.215921661243126,38.72025221232767]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.671311173807904,-4.644203046905295,24.67679781959745,4.568910380956365,0.0054866457895457,-0.0752926659489299,0.246127944344667,0.245974553376447,0.246127944344667,0.9814788454132526,-12.796171135312658,0.9817613290224853,-12.77609798232061,39.24171240009998,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:429963404:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607100,E-REDES,,0.4235635175310577,LINE:001664,BUS:JUNCTION:60:01920,BUS:EREDES:1106S5183100:60,"[[-9.218929954978707,38.72178518076211],[-9.218901535570458,38.72178321118134],[-9.218872935975847,38.721783008792656],[-9.21884436190636,38.72178449061271],[-9.218816170852202,38.721787725378725],[-9.21878823511834,38.721792633208715],[-9.218760189808494,38.72179941566742],[-9.218617871305938,38.72186449618497],[-9.218560964560334,38.72189098574633],[-9.218490973721835,38.7219236231352],[-9.21810582471774,38.7221029452215],[-9.218083434513506,38.72211339516506],[-9.21752561371084,38.72239014478502],[-9.217400511904577,38.72236368005121],[-9.217383283309209,38.72236114675757],[-9.21736252694796,38.72235648436363],[-9.2173552077144,38.722351517003204],[-9.217344920762672,38.72233356097825],[-9.217342760716761,38.72233139215288],[-9.21734094694036,38.722329310188954],[-9.217339183696545,38.72232676835934],[-9.217282680064391,38.7222492678483],[-9.21717274778108,38.72209380580996],[-9.217053599114957,38.721940185758015],[-9.217020984507801,38.72189805299017],[-9.216885285249054,38.721724336964336],[-9.216507768989754,38.72122397352305],[-9.216499858598292,38.721212598059296],[-9.216492265294004,38.72120166103301],[-9.216475504358383,38.72117756766198],[-9.216475118157602,38.72117712085754],[-9.21646935132846,38.72116986907349],[-9.216447116631798,38.72114193514],[-9.216430015830621,38.72112045717043],[-9.21640912888667,38.72109420418317],[-9.216381045996163,38.72105895614963],[-9.216371874119782,38.72104627724821],[-9.216351416172692,38.72101797550447],[-9.216322303675524,38.720977746703895],[-9.216314400694776,38.72096685757782],[-9.216299980686623,38.72091582723019],[-9.216161535958776,38.720700970265156],[-9.216056476829527,38.7205245098156],[-9.215953190302686,38.72032835984071],[-9.215909024631266,38.72025220343393],[-9.215900028908582,38.720236712433056]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.767125533354836,-4.6619090413858695,24.772633487271413,4.586984943454224,0.0055079539165774,-0.0749240979316452,0.2470832161506875,0.2469304185879103,0.2470832161506875,0.9814788454132526,-12.796171135312658,0.9817613290224853,-12.77609798232061,39.39401733880001,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:448794063:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1110L5614000,E-REDES,,1.044319539800309,LINE:001665,BUS:JUNCTION:60:01921,BUS:JUNCTION:60:01922,"[[-9.302941185698286,38.728186741949486],[-9.306126841855141,38.72983556685261],[-9.309098571620716,38.73069908726646],[-9.312894878002757,38.7311589614144],[-9.3140847743264,38.73102005641069]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.963841943792968,-3.4442372412648767,10.968297406577546,3.449055509468603,0.0044554627845787,0.0048182682037261,0.1140819097752407,0.1140515087724644,0.1140819097752407,0.9693288238186542,-14.179761272707124,0.9700677040273644,-14.114923408428456,16.369911002330433,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:517689858:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1110L5614000,E-REDES,,0.2775440977569532,LINE:001666,BUS:JUNCTION:60:01922,BUS:JUNCTION:60:01923,"[[-9.3140847743264,38.73102005641069],[-9.317188447405567,38.73162681166888]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7967732911348226,1.1630313015548397,-1.7967322415284748,-1.165610174526079,4.104960634787602e-05,-0.0025788729712394,0.0212308768767897,0.0212455358398194,0.0212455358398194,0.9700677040273644,-14.114923408428456,0.9700179637195402,-14.117437105243653,3.048577391278445,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
