source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:518432130:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5611100,E-REDES,,0.4012005706234799,LINE:001667,BUS:JUNCTION:60:01924,BUS:JUNCTION:60:01925,"[[-9.303925954345884,38.71692468823878],[-9.303928914858615,38.71690392277754],[-9.303935346132734,38.71689643591927],[-9.30394831582279,38.71688731614523],[-9.303959783211464,38.71688617426064],[-9.3039761717548,38.71688574867686],[-9.304019139423051,38.71688583118541],[-9.304023765438131,38.71688396522976],[-9.304023669272736,38.716880894561754],[-9.30402359920601,38.71687731019191],[-9.304022968267601,38.716859102910036],[-9.30402201084374,38.71683639504254],[-9.304014857820034,38.7167300495773],[-9.304007315095841,38.71665614481906],[-9.30399425195817,38.716559622992136],[-9.303978337405914,38.71646731834902],[-9.303976214091124,38.7164562871705],[-9.303943869461328,38.716311893508035],[-9.303921328213042,38.7162284738685],[-9.303914873883235,38.71620639761726],[-9.303895901197196,38.71614505613931],[-9.303871194062133,38.71607191800184],[-9.303855770706589,38.716029367060315],[-9.303832861154966,38.715969839569446],[-9.30382429286166,38.715948559174244],[-9.303805112100276,38.71590262296858],[-9.303790228289124,38.71586846180312],[-9.303778631085704,38.71584264486109],[-9.30375419565331,38.71579034783779],[-9.303739360568265,38.71575987033461],[-9.303716628193973,38.7157161045541],[-9.303669263057976,38.71562484481991],[-9.303600618296775,38.71549216471714],[-9.30359548971931,38.71548226260141],[-9.303597010840289,38.715476140115385],[-9.303601780277061,38.71546123856433],[-9.303613843451187,38.71543534652808],[-9.303630613520236,38.71541043417991],[-9.303642302854039,38.7153968504376],[-9.303662469182331,38.715377849130505],[-9.30368907972093,38.71535849496047],[-9.303716859418946,38.71534314650582],[-9.30372601165489,38.71533894721744],[-9.303994847518108,38.71525276778461],[-9.304009019787554,38.715244086328426],[-9.304026582840116,38.71523183082844],[-9.30405376425383,38.71520872363774],[-9.304072793440191,38.71518839151455],[-9.304083537825038,38.71517468209003],[-9.304094200610761,38.71515879361408],[-9.304113819751958,38.71511827826857],[-9.304119825212632,38.71509881539894],[-9.304124740686872,38.715072454538436],[-9.304126015593692,38.71505548921699],[-9.30411524389942,38.714396276965516],[-9.30411511042357,38.71438810829899],[-9.304117256638028,38.7143822497675],[-9.304120683501743,38.71437807184303],[-9.304126585524353,38.71437409428544],[-9.304202860547791,38.71432010257458],[-9.30426604501312,38.71426710687159],[-9.304317155963943,38.71421613288312],[-9.304334568657897,38.71419821298659],[-9.304346161509798,38.714187890936955],[-9.3043688714127,38.71417049438805],[-9.304386243568953,38.7141592406061],[-9.30442326960419,38.71413987185384],[-9.304445539843751,38.714130748791476],[-9.304457199459053,38.714126623374966],[-9.304462168844479,38.71412326768277],[-9.304463912396164,38.71411739516933],[-9.30446381118611,38.71410768585853],[-9.304467190162496,38.71402320454631],[-9.30446898027472,38.71397867942216],[-9.304466937462044,38.71397397987034],[-9.30446120260592,38.713970596457436],[-9.30445012441391,38.71396668115119],[-9.304428768,38.713957851660034],[-9.30441032651142,38.71394869566609],[-9.304399279173039,38.71394244704487],[-9.304386873077746,38.71393466272556],[-9.304373008022544,38.713924839280374],[-9.304363095651807,38.71391698490232],[-9.30435486215407,38.713909852314295],[-9.30434764625411,38.71390378143635],[-9.304338144904385,38.713896454388475],[-9.30432470518481,38.7138866266705],[-9.304323067173485,38.71388418399393],[-9.304322131118733,38.71388107671163],[-9.304322265292965,38.713878030754834],[-9.304323749274628,38.713874565909514],[-9.304326533682834,38.71387117809582],[-9.304332880799663,38.71386348488032],[-9.304341189070557,38.71385338494343],[-9.304346616910628,38.71385064618989],[-9.304354622422043,38.71385016053109],[-9.304360565425947,38.71385010091055],[-9.304365533310957,38.713847357762695],[-9.304367116412388,38.71383237104314]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.138659820165927,7.233247620112341,-21.13443322922087,-7.303701838371802,0.0042265909450556,-0.0704542182594618,0.2221981789014638,0.2224509132050609,0.2224509132050609,0.967539574232202,-14.328413723585184,0.9672584856972012,-14.343508177925612,35.46673573524991,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:518432147:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.3658578327221036,LINE:001668,BUS:JUNCTION:60:01926,BUS:JUNCTION:60:01924,"[[-9.30369211368773,38.72020985978604],[-9.303925954345884,38.71692468823878]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.144582419314847,7.24966904081388,-21.1386598201655,-7.23324762012664,0.005922599149347,0.0164214206872399,0.2221866913995346,0.2221981789015058,0.2221981789015058,0.9680627068445536,-14.284855256482617,0.967539574232202,-14.328413723585184,31.88379665683826,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:438786360:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5125200,E-REDES,,0.3731004699186586,LINE:001669,BUS:JUNCTION:60:01927,BUS:JUNCTION:60:01928,"[[-8.40690226355622,40.83478749604543],[-8.411333446486594,40.834923240620796]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4719939528214238e-07,-0.0519050134420602,-1.1680444077373373e-07,0.048275158327998,3.0394954508408664e-08,-0.0036298551140621,0.0005165116145604,0.0004803896050822,0.0005165116145604,0.9669796586177124,-5.079593842980005,0.96698163882876,-5.079628611499207,0.0741155997360388,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:440462096:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5125300,E-REDES,,0.1072502431440887,LINE:001670,BUS:JUNCTION:60:01645,BUS:JUNCTION:60:01929,"[[-8.391803170101824,40.89736117558668],[-8.392978651074223,40.89698591465181]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.211637602134785e-05,0.469062957165495,6.288002649738956e-05,-0.4701096605666876,7.636504760417159e-07,-0.0010467034011925,0.0046546981053663,0.0046651105609063,0.0046651105609063,0.9696784511429416,-4.6958284696802615,0.9696731297904244,-4.695735252509064,0.669408890932184,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:440462096:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5125300,E-REDES,,0.8672698914829995,LINE:001671,BUS:JUNCTION:60:01929,BUS:JUNCTION:60:01930,"[[-8.393444408636636,40.89683722156597],[-8.393522049535797,40.8968124344639],[-8.395148824877744,40.89548356489103],[-8.397477295396419,40.89358155298353],[-8.400338617686485,40.891244179666714],[-8.400523637157084,40.89119220164812]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.288002638949624e-05,0.4701096605722092,6.9181220505635e-05,-0.4785728856307235,6.3011941161387645e-06,-0.0084632250585142,0.0046651105609611,0.0047493078707285,0.0047493078707285,0.9696731297904244,-4.695735252509064,0.969629662375452,-4.694973772738578,0.6814905826845336,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:438786328:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5125200,E-REDES,,3.1668794372014784,LINE:001672,BUS:JUNCTION:60:01931,BUS:JUNCTION:60:01932,"[[-8.415768280247791,40.83505892604194],[-8.425507376146232,40.84117987772805],[-8.422693399327692,40.859961070015366]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.063520859125453e-08,-0.0446422988003301,-2.7397400091763967e-09,0.0138309959543473,8.789546858207815e-08,-0.0308113028459827,0.0004442379117318,0.0001376315868408,0.0004442379117318,0.9669834769836404,-5.079660885686678,0.9669932875020368,-5.0798331366038045,0.0637448574733667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:438786328:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5125200,E-REDES,,0.5749361410300595,LINE:001673,BUS:JUNCTION:60:01933,BUS:JUNCTION:60:01934,"[[-8.42152095990554,40.86751993686181],[-8.419350315906746,40.872292855514445],[-8.4192216129831,40.87236845641158]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4626963887687722e-10,-0.0055938079242325,0.0,0.0,1.4626963887687722e-10,-0.0055938079242325,5.566366803756209e-05,0.0,5.566366803756209e-05,0.966994158760612,-5.079848433803781,0.9669943291432528,-5.0798514253092035,0.0079873250161518,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:438873713:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5635600,E-REDES,,0.2668983256789508,LINE:001674,BUS:JUNCTION:60:01935,BUS:JUNCTION:60:01936,"[[-8.23570764976652,37.10922064961077],[-8.233542766501934,37.1108881872844]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6356 ALBUFEIRA-MONTECHORO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0847443820224719,0.2865363426966292,92.11348314606742,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.003313857356225,4.728572328007907,-35.99435343634648,-4.723976280423279,0.0089604210097462,0.004596047584628,0.3633750885635911,0.3634085728960007,0.3634085728960007,0.9615883184268028,-13.874009848739158,0.961248636981852,-13.919572572086915,41.093297099112434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:494316011:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5635600,E-REDES,,0.8442164965131188,LINE:001675,BUS:JUNCTION:60:01936,BUS:JUNCTION:60:01937,"[[-8.233542766501934,37.1108881872844],[-8.229483147899288,37.11188129125021],[-8.22719382961387,37.112468183401255],[-8.22446200784414,37.11316843510006]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6356 ALBUFEIRA-MONTECHORO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0847443820224719,0.2865363426966292,92.11348314606742,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.99435343634781,4.723976280422951,-35.96600015203287,-4.709282354718587,0.0283532843149387,0.0146939257043641,0.3634085728960136,0.3635142500682518,0.3635142500682518,0.961248636981852,-13.919572572086915,0.9601744698751468,-14.063836759025431,41.105246799146464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:498186021:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1105L5600100,E-REDES,,0.6955007821740231,LINE:001678,BUS:JUNCTION:60:01939,BUS:JUNCTION:60:01940,"[[-9.255168187972563,38.77184560095421],[-9.256471537312912,38.77135453784408],[-9.257489455436847,38.770526765681765],[-9.261065652510796,38.76768749857147]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:449433002:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5014200,E-REDES,,12.224612720428787,LINE:001679,BUS:JUNCTION:60:01659,BUS:EREDES:1511S5021000:60,"[[-9.100763332515639,38.550343843090985],[-9.100303720405725,38.54891049493293],[-9.09976691694025,38.54723672608668],[-9.099177095375122,38.545396562252805],[-9.098854490830176,38.544390500166664],[-9.098296923274152,38.542651315491945],[-9.098289083066838,38.541209000774515],[-9.098986278309477,38.539407653187176],[-9.099894336658814,38.53758771192839],[-9.100444398519182,38.53648516087142],[-9.10137291061194,38.53379377245762],[-9.101690420160208,38.531928351215086],[-9.10161781306702,38.53044144039244],[-9.101536921203273,38.52877281365277],[-9.101452136126127,38.52703593695648],[-9.101383007751677,38.52561934947065],[-9.101313935680924,38.52419816697865],[-9.10140093643791,38.52305089013593],[-9.102636481601532,38.52076402113167],[-9.10375701574166,38.519454036229114],[-9.104894440964015,38.51812417225671],[-9.104621173067374,38.515686135943994],[-9.104388829376706,38.51361240801208],[-9.104989535828638,38.51187857045682],[-9.105699987538639,38.51022543042861],[-9.105458499167655,38.50800125248659],[-9.105263257336116,38.506085758762126],[-9.105042847193449,38.50392635192215],[-9.104923194699138,38.50275331183428],[-9.104626980129726,38.49984865614168],[-9.104428507155175,38.497902377090085],[-9.104808613398927,38.49515947091358],[-9.105156925825852,38.49264518421512],[-9.10735391419336,38.49038187895951],[-9.10864882604987,38.49043125717533],[-9.110738453283924,38.49047803283341],[-9.112901732741648,38.48955802625009],[-9.114445036137083,38.48890117906682],[-9.115234237756912,38.486395501845585],[-9.117078527193419,38.48490544654291],[-9.118770501658195,38.48353816667087],[-9.12050235714675,38.482138582567934],[-9.122011497572112,38.480462521333685],[-9.123249485918215,38.47908820512969],[-9.124234242401153,38.477994825928924],[-9.12403328248674,38.47648531386696],[-9.12384032216805,38.47403734896218],[-9.123650882685228,38.47162781789401],[-9.123553777016447,38.47039487637681],[-9.123295716428723,38.46711474013881],[-9.125667459640054,38.465709532712594],[-9.127025024536774,38.46490537080239],[-9.12987723508565,38.46315773577726],[-9.133181888455038,38.46062524146118],[-9.134304086342944,38.45887083911689],[-9.135312378447859,38.456448541480974],[-9.13623767995461,38.45422557764501],[-9.136253245399748,38.453877636624426],[-9.136265682173716,38.45389302410684]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.2143623690384,2.845015824165516,-13.142767710823083,-2.723049731421845,0.0715946582153161,0.1219660927436709,0.1335180459266386,0.133763419965854,0.133763419965854,0.97416710062209,-15.002357043915064,0.965527591073186,-15.94493844630882,19.194062270893113,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:594499658:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5142000,E-REDES,,1.0413100022269337,LINE:001684,BUS:JUNCTION:60:01943,BUS:JUNCTION:60:00162,"[[-7.479293683208642,40.21185101968029],[-7.48332878616238,40.21856867582452],[-7.484398535218164,40.220365840981756]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.484732437951543,-7.238312870233207,-18.472148132695263,7.270054268490231,0.0125843052562828,0.031741398257024,0.1919979791839239,0.191960071148705,0.1919979791839239,0.994907807209507,1.5858712295635942,0.9950985220014266,1.4585022337550797,27.55029117289768,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:459035210:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5109200,E-REDES,,1.9228252201367753,LINE:001686,BUS:JUNCTION:60:01297,BUS:JUNCTION:60:01944,"[[-8.573009790077062,41.17954098146681],[-8.565632405551796,41.19455743496505],[-8.564574538130394,41.19556290393806]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.557708415957794,-0.6911501242666314,9.563361205962927,0.691241864619856,0.0056527900051346,9.174035322467856e-05,0.0946938137394267,0.0946802908638216,0.0946938137394267,0.9737620485766384,-5.040864193538942,0.9744748063841636,-4.929571090498267,13.587862496689166,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:458206475:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5652600,E-REDES,,1.058522237852206,LINE:001687,BUS:JUNCTION:60:00723,BUS:JUNCTION:60:01945,"[[-8.51730460654846,37.19872077248326],[-8.51732375160912,37.19871127622852],[-8.5179551023662,37.19861555505286],[-8.518828986537962,37.19838194433763],[-8.52047861376164,37.19777932903763],[-8.52418169203437,37.19696491498788],[-8.52754841609112,37.19622458468134],[-8.52867756977227,37.195967071133545],[-8.528717683868145,37.19596810799184]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.730257022358494,2.6031477518303556,-10.72619663504664,-2.600068582279278,0.0040603873118545,0.0030791695510776,0.1081468057865221,0.1081713356798555,0.1081713356798555,0.9824322944386294,-10.66797472933758,0.9817939340062416,-10.732124293946512,15.521787298013418,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:511585843:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0807L5652600,E-REDES,,0.530563756094826,LINE:001688,BUS:JUNCTION:60:01946,BUS:JUNCTION:60:01947,"[[-8.529782176231551,37.19042480283485],[-8.529792804679705,37.19037056040336],[-8.529820455724138,37.19022936422568],[-8.529840089751236,37.190129273511175],[-8.52986382245203,37.19004832516906],[-8.52988466955357,37.189990507269584],[-8.52990974411713,37.18993132358624],[-8.529946925662827,37.18985497937608],[-8.530014122949439,37.18973177910638],[-8.530172086282393,37.189493435551135],[-8.530344968272194,37.189235263674924],[-8.530750173915155,37.18861896443161],[-8.530994523396172,37.18827558241104],[-8.5310384804498,37.188211604329474],[-8.531099157995678,37.18811913293447],[-8.531153005618059,37.188040686747954],[-8.531190801950284,37.18798737971275],[-8.531233956227053,37.18792286363913],[-8.53129628658212,37.18782569213148],[-8.531339622391696,37.18775932826822],[-8.531366338643563,37.187719231810945],[-8.531433477057499,37.18761555649425],[-8.531480401121591,37.18754414363684],[-8.531485641638113,37.18753629588422],[-8.531553460477596,37.18743357330517],[-8.531604311495965,37.187353001554285],[-8.531658685052193,37.18726344349856],[-8.531704560627105,37.1871918989341],[-8.531749714101528,37.18712651992252],[-8.531798003564358,37.18705359758091],[-8.531839789689158,37.18698611246082],[-8.53189267554804,37.18689857765617],[-8.53195389022475,37.18681011363299],[-8.532014708758267,37.18672343498099],[-8.53203023511066,37.186701379029564],[-8.532075092021602,37.18663539719397],[-8.532151705733487,37.186509397622075],[-8.532159187197744,37.186497280328304],[-8.532217129099458,37.186401249462726],[-8.532267338406195,37.186323112402654],[-8.532322657574218,37.18624655287913],[-8.532383574593144,37.1861594952606],[-8.53238945588323,37.18615146508997]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.724624858003107,2.723265785895699,-10.723291215260426,-2.827207691829263,0.0013336427426828,-0.103941905933564,0.1084689285449977,0.1087301788035687,0.1087301788035687,0.9815973030915716,-10.744533983189047,0.9814291050837608,-10.75494084965011,17.33553017387618,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:459035210:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5109200,E-REDES,,1.7287224360361415,LINE:001689,BUS:JUNCTION:60:01296,BUS:JUNCTION:60:01297,"[[-8.582633780299027,41.1658896921174],[-8.575870943626105,41.17371522013976],[-8.573009790077062,41.17954098146681]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.795745951364111,-0.9527162438471314,7.799163435385423,0.947203829746772,0.0034174840213117,-0.0055124141003592,0.0776563173338158,0.0776359408883278,0.0776563173338158,0.9731687883888096,-5.121354460174243,0.9737620485766384,-5.040864193538942,11.143107667357704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460024020:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,0.7011371711831758,LINE:001690,BUS:JUNCTION:60:01948,BUS:JUNCTION:60:01949,"[[-9.111330368703834,38.80683822409269],[-9.110439818104227,38.80767396630787],[-9.105191890096384,38.81087270819219],[-9.105226616304796,38.81086874362412]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.017387862015555,-2.026299315164801,11.020139485546991,2.0285008515991847,0.0027516235314362,0.0022015364343834,0.1094075047121475,0.1093949866593614,0.1094075047121475,0.985243007404991,-12.615036307909122,0.9856288310593398,-12.57087873893103,15.699168419019596,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460053430:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623100,E-REDES,,1.4075380493192786,LINE:001693,BUS:EREDES:1016S5000100:60,BUS:JUNCTION:60:01069,"[[-8.851514383416655,39.63067265196144],[-8.851771314053037,39.63097199606463],[-8.8521402027349,39.63275850503402],[-8.850894921366201,39.634614895887964],[-8.84994830754384,39.636762112731034],[-8.849411119964524,39.63800755745312],[-8.848678592860624,39.6396838641161],[-8.84785219330455,39.64156781472623],[-8.847412962350734,39.64257646175103]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6233 S. JORGE-PS MACEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089501635768811,0.3676812453653217,10.381243184296618,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5356541345420761,1.0314086126161133,0.5357149574419741,-1.047024089818758,6.082289989794987e-05,-0.0156154772026446,0.0114290749180545,0.0115673721757194,0.0115673721757194,0.9785007601285696,-7.460503638720093,0.9783713945802494,-7.453245339832756,2.619423047037917,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:463182659:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0110L5141900,E-REDES,,2.5649022681496847,LINE:001694,BUS:JUNCTION:60:01950,BUS:EREDES:0110S5007800:60,"[[-8.680476800639903,40.58173469749452],[-8.674583687208978,40.581794422969956],[-8.672889060475372,40.58354931692347],[-8.670850080827579,40.58482052374975],[-8.666030476293786,40.586070348490686],[-8.661723279491845,40.58635261901793],[-8.657993636314743,40.586241219844176],[-8.654770039043045,40.58671786860775],[-8.652912649906046,40.587873957745195],[-8.653054266665631,40.58786941917435]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1419 GAFANHA-ÍLHAVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1126182131158786,0.3688539999999999,9.199999999999998,0.5796,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.3653005148991,-3.518383340701587,11.377733113935117,3.5346890329481586,0.0124325990360176,0.0163056922465716,0.1198152041570308,0.1197424501250699,0.1198152041570308,0.9554978435831252,-6.852575396994591,0.9574207648102216,-6.683129512543788,20.67205040666509,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:463182690:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0110L5141900,E-REDES,,6.934285881225408,LINE:001695,BUS:EREDES:0110S5004000:60,BUS:JUNCTION:60:01953,"[[-8.697093921389582,40.63045249928121],[-8.696918369667637,40.630433619767636],[-8.696927024901257,40.6302266134784],[-8.696804408517394,40.62866251662045],[-8.696822402631533,40.62623972575883],[-8.698070288844438,40.62194942694033],[-8.700419019538511,40.6165091271812],[-8.703145883696475,40.612977942553854],[-8.707748095518191,40.60986191480044],[-8.707942901497544,40.585819187294085],[-8.703472700878452,40.585233965734226],[-8.69126196710261,40.58142534570926],[-8.689128783354423,40.58131875789355]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1419 GAFANHA-ÍLHAVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1126182131158786,0.3688539999999999,9.199999999999998,0.5796,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.328049897436207,-3.4687686154069746,11.36174898592819,3.5137019896244945,0.0336990884919803,0.0449333742175199,0.120030378598066,0.1198359011745609,0.120030378598066,0.9497604777733984,-7.362397845289557,0.9549492712499494,-6.90104471573465,20.70917505142616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:463182706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0110L5141900,E-REDES,,0.732127134154243,LINE:001696,BUS:JUNCTION:60:01953,BUS:JUNCTION:60:01950,"[[-8.689128783354423,40.58131875789355],[-8.680476800639903,40.58173469749452]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1419 GAFANHA-ÍLHAVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1126182131158786,0.3688539999999999,9.199999999999998,0.5796,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.361748985928113,-3.513701989622795,11.365300514899085,3.5183833407050087,0.0035515289709699,0.0046813510822136,0.1198359011745551,0.1198152041570408,0.1198359011745551,0.9549492712499494,-6.90104471573465,0.9554978435831252,-6.852575396994591,20.67562132066169,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:463779284:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5142200,E-REDES,,0.4934623640704433,LINE:001698,BUS:EREDES:1317S5002800:60,BUS:JUNCTION:60:01956,"[[-8.601793968726042,41.11983844759156],[-8.601904591841706,41.11982931576989],[-8.602051817052534,41.11982514881867],[-8.602122387076658,41.11982635528304],[-8.602305707179296,41.119829487147406],[-8.60252935944975,41.11985133593896],[-8.602773830713375,41.1198722527262],[-8.603088368381412,41.11989052306858],[-8.603275109391781,41.11989744822468],[-8.603354884354363,41.11990040810387],[-8.603438127115343,41.11991373573166],[-8.603478026570409,41.11993683050179],[-8.603511762167594,41.11994552555196],[-8.603553391753675,41.11997244005375],[-8.603621674522403,41.11998177688999],[-8.60389607091665,41.11998964742242],[-8.604372581728628,41.12000290089043],[-8.604405931381974,41.12000757232064],[-8.604490182370336,41.1200186529672],[-8.604763085169212,41.120022448598256],[-8.60490183075624,41.12003291788422],[-8.605213175239534,41.12003912071874],[-8.605544899113262,41.120036261527225],[-8.605761224929696,41.12003586644476],[-8.605847721668239,41.120004913579784],[-8.606009397047472,41.11995373342387],[-8.606034874235437,41.11993498949484],[-8.606100739543301,41.11992275140592],[-8.606384486140268,41.119911227157054],[-8.606484809425837,41.119921960959076],[-8.606710192525929,41.11990455356432],[-8.606852396963072,41.11990921644087],[-8.606906144212573,41.11992882222949],[-8.606965420605237,41.11996056103834],[-8.607003631542657,41.119982148824384],[-8.60703136634463,41.12000732755106],[-8.60706568300358,41.12005851065957],[-8.607101028214121,41.12011526319992],[-8.607157266593635,41.120202805362794],[-8.607204107894953,41.120270216569615],[-8.607214113272367,41.120292118840574],[-8.607224711578976,41.12032852465922],[-8.607227768395187,41.12033795759277],[-8.607240099368903,41.120365315894354],[-8.607246185734006,41.120373808869644]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.747575020244714,2.975596716174464,-15.744924690900817,-3.067780164054137,0.002650329343897,-0.0921834478796728,0.1586534751386169,0.1588344647656158,0.1588344647656158,0.9720086121071428,-5.225529032444844,0.9717958188517616,-5.240645767750986,25.32396880879065,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:463779291:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5142200,E-REDES,,0.2890359155407137,LINE:001699,BUS:JUNCTION:60:01956,BUS:JUNCTION:60:01957,"[[-8.607246185734006,41.120373808869644],[-8.607252607702721,41.12038260660637],[-8.607274100472758,41.12040573104579],[-8.607316204515456,41.12044697713818],[-8.60735923529579,41.12047804447933],[-8.607398519628397,41.120506407968534],[-8.607468437343293,41.12054082186821],[-8.607542489807397,41.1205739850452],[-8.6075933573806,41.12059045088895],[-8.607646616191799,41.12061815325139],[-8.607717640781742,41.12065411117106],[-8.60794440042651,41.1207773525062],[-8.60812825199227,41.12087658525323],[-8.608189987788196,41.12089421245002],[-8.608245472202666,41.12091018167111],[-8.608300164968352,41.12092370496067],[-8.608365849337854,41.12093080765389],[-8.608437472758906,41.1209293135894],[-8.608543342656125,41.1209148194786],[-8.608695257809211,41.120892084675035],[-8.608797170806499,41.12087545468295],[-8.608900368587735,41.120855379618106],[-8.60899527796202,41.120840111115264],[-8.60907492964098,41.12084394096331],[-8.609317011312871,41.1208875717149],[-8.60948927451272,41.120915553967464],[-8.609543975743103,41.12091215747255],[-8.60962087300888,41.1208973954017],[-8.609733077197292,41.120873050172605],[-8.609818120569978,41.12085195111529],[-8.609925093360493,41.12082542135509],[-8.61005017700681,41.12078905556075],[-8.610131067811729,41.12075365661743],[-8.61019104211864,41.12073036532505],[-8.61024228229439,41.12071279203632],[-8.610271478823986,41.12070623260185],[-8.610303721163456,41.12070425271602],[-8.610326701452852,41.120704157206916],[-8.61035505807869,41.120698357606834],[-8.610372551040347,41.120691972852576]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.74492469090031,3.067780164048636,-15.743369472276026,-3.1217498818746923,0.0015552186242846,-0.0539697178260563,0.1588344647656005,0.1589429406426956,0.1589429406426956,0.9717958188517616,-5.240645767750986,0.9716703906196396,-5.249476568907733,25.34126379405552,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:463779298:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5142200,E-REDES,,0.262562325523603,LINE:001700,BUS:JUNCTION:60:01957,BUS:JUNCTION:60:01958,"[[-8.610372551040347,41.120691972852576],[-8.61047227940863,41.12065665744532],[-8.61055058371979,41.120629138755554],[-8.610653621261175,41.1205904328027],[-8.610695993027365,41.120574868146946],[-8.610735854222092,41.12056283461691],[-8.610765443655772,41.120559560007756],[-8.61078929964434,41.12056036119771],[-8.61080833181441,41.12056424392827],[-8.610818809701636,41.120569089693355],[-8.610837789629198,41.120582157065456],[-8.610857851550195,41.12059828140878],[-8.610865883887216,41.12060249803676],[-8.610872823528046,41.12060545860294],[-8.610981121977266,41.120648300802486],[-8.610993030091706,41.1206533296903],[-8.610999235797244,41.12065851737598],[-8.611002964938846,41.12066372437336],[-8.611005809257037,41.12067006059617],[-8.611010968176494,41.12068848001652],[-8.611021529643285,41.12072934278316],[-8.61104351806861,41.120789283207074],[-8.611065566723152,41.12083459131998],[-8.611083995308867,41.120870045739444],[-8.611102575597608,41.12089853016372],[-8.611130676101148,41.120937690117074],[-8.611157183134061,41.12097222846602],[-8.611197668221225,41.121027868810245],[-8.61124793386746,41.121102125406765],[-8.61128165612444,41.121156182104734],[-8.611321315755175,41.121209628781834],[-8.611378945476737,41.12128621378515],[-8.611416891251798,41.12133648003005],[-8.611453455478609,41.121386697991454],[-8.61148544786176,41.1214304518632],[-8.611552896589572,41.12152106064675],[-8.61157810214536,41.121555046048776],[-8.611610082721127,41.12159879092925],[-8.611637231817873,41.12163639696749],[-8.611691584689934,41.12171256325609],[-8.611725973272478,41.12175665823976],[-8.611773414744139,41.12181413327402],[-8.611807795491584,41.12185713873987],[-8.611840235540852,41.121896901719886],[-8.61186344292891,41.12192462836739],[-8.611896972567337,41.121965206182644],[-8.61194402591283,41.12202003548671],[-8.611975623124689,41.12205686652741],[-8.612027637272943,41.12210614644225],[-8.612061172031694,41.122147399512286],[-8.612087693694106,41.12217891211952],[-8.612111383387878,41.122204169514475],[-8.612126741835755,41.12222344676297],[-8.612139499934036,41.12223557640822],[-8.612157393408237,41.122257940569106]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.743369472279056,3.121749881907693,-15.74195484439907,-3.170760257865996,0.0014146278799866,-0.0490103759583031,0.1589429406427886,0.1590430546837713,0.1590430546837713,0.9716703906196396,-5.249476568907733,0.9715559455835776,-5.2574834722148,25.357225599682938,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:463779305:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5142200,E-REDES,,0.3622813825724333,LINE:001701,BUS:JUNCTION:60:01958,BUS:EREDES:1317S5011900:60,"[[-8.612157393408237,41.122257940569106],[-8.612180400294065,41.122284263310284],[-8.61219529294524,41.12231150232876],[-8.612209153468656,41.1223637416975],[-8.612222177519131,41.12247105509232],[-8.612232827528228,41.12250432670674],[-8.612253199582039,41.12252692362603],[-8.612338599401488,41.12256589817421],[-8.612599934063967,41.122678261805284],[-8.612666016709849,41.12269068194252],[-8.61285589384221,41.12278173300269],[-8.613080477756748,41.122883569939155],[-8.613189843424617,41.12293649043613],[-8.613219654736902,41.12294877376532],[-8.61326486039494,41.12295911980969],[-8.613342579303556,41.12296368413575],[-8.613423557967302,41.122972727938],[-8.613478697830276,41.12298838992271],[-8.613558268964896,41.123024758680124],[-8.613756979683899,41.123110368681296],[-8.613896231492879,41.12317587752025],[-8.614006859029201,41.123225343292305],[-8.614160103384837,41.12329416983207],[-8.614243548552805,41.12333261088894],[-8.614319815339353,41.12336318516566],[-8.61445020296854,41.12341814137908],[-8.61463238370821,41.123501532053545],[-8.614732679041737,41.12354486347855],[-8.614895500479436,41.1236155487775],[-8.615035403461107,41.12367700154701],[-8.615153642919381,41.12372662335363],[-8.615321775228443,41.12380366982503],[-8.615683211992868,41.123972045165594]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.741954844398055,3.170760257854998,-15.739999999996916,-3.2383590090263814,0.0019548444011423,-0.067598751171384,0.1590430546837399,0.1591836447353338,0.1591836447353338,0.9715559455835776,-5.2574834722148,0.9713972456908834,-5.268507802669462,25.379640747968597,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:469560802:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5141700,E-REDES,,8.028050576584274,LINE:001702,BUS:JUNCTION:60:01960,BUS:EREDES:1803P5015700:60,"[[-7.963797183724017,40.99390003824109],[-7.963756265482581,40.994040738285],[-7.968819366039734,40.99722975207044],[-7.980137131015949,40.99985859133243],[-7.981556541036128,41.000123748864304],[-7.98689617274414,41.00142733623364],[-7.992651625161148,40.998283199130185],[-8.024199898476306,40.99037722415972],[-8.043624199869063,40.991691001511484],[-8.051066461891736,40.986531132672454]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,4.252048085070757e-07,-0.0835329388152265,4.252048085070757e-07,-0.0835329388152265,0.0,0.0008037960785299,0.0008037960785299,1.000034355531103,3.804242067157911,1.0,3.804825358618851,0.1153387973209844,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:492296602:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5654100,E-REDES,,4.012323008298171,LINE:001703,BUS:JUNCTION:60:00872,BUS:JUNCTION:60:01961,"[[-8.770359693715374,37.983730691138014],[-8.7702343056748,37.98330027829461],[-8.769381713266814,37.98037491937013],[-8.76862997770227,37.97791470670786],[-8.768083814710165,37.97605515030753],[-8.767200928115667,37.97314026884083],[-8.766611653860862,37.97108449233341],[-8.765929659299395,37.96872402709333],[-8.766749418988008,37.9670435399916],[-8.767948314047512,37.96456546052093],[-8.768731561447495,37.96296575223592],[-8.771320647869173,37.961384114086265],[-8.775364695413815,37.96106146826506],[-8.778832842798991,37.96077952118017],[-8.781733632741089,37.95904854885063],[-8.784441292373229,37.95682615420106],[-8.784461806122316,37.95681056260342]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.3417066063009884,-7.036599189668406,2.3486033258319035,7.019394617646214,0.006896719530915,-0.0172045720221918,0.0725896748892651,0.0722144470834594,0.0725896748892651,0.9830690569733852,-14.94574939444391,0.9862933725170532,-14.939370628809916,10.416081918390756,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:521400761:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5120400,E-REDES,,1.3941702510207294,LINE:001704,BUS:JUNCTION:60:01512,BUS:JUNCTION:60:01513,"[[-7.658715227267678,41.47142696295589],[-7.644818861865653,41.47547190128295],[-7.644182766107114,41.47675412052441]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,52.74782714841827,-4.937495692393305,-52.62876634240414,5.324836510082152,0.1190608060141258,0.3873408176888473,0.5103420107414979,0.5103285058127679,0.5103420107414979,0.9989085670640544,6.526684543739555,0.997408549787124,6.081371312933802,73.23030718058516,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:523774251:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1805L5101800,E-REDES,,1.2221615812813738,LINE:001705,BUS:EREDES:1805S5001700:60,BUS:JUNCTION:60:01962,"[[-7.776202453631163,41.14097162651359],[-7.775693264100305,41.14354522963409],[-7.775322916569069,41.14979691052338],[-7.775350083235741,41.15192804868653]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9938387968674868,4.680699748061292,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:523774251:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1805L5101800,E-REDES,,0.7105728348837684,LINE:001706,BUS:JUNCTION:60:00011,BUS:JUNCTION:60:01963,"[[-7.762722309504245,41.26715483334818],[-7.761876171559185,41.27351343548422]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:535130618:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,2.806881987689912,LINE:001707,BUS:JUNCTION:60:01690,BUS:JUNCTION:60:01964,"[[-8.772571049794301,38.90682569910865],[-8.770571253705754,38.90664375333002],[-8.76806482002743,38.90641966923145],[-8.765189793035853,38.90616317698705],[-8.762325471413162,38.9059064839632],[-8.759476677552206,38.90565131250957],[-8.756900617922074,38.90542126471924],[-8.75411038974102,38.90517121523037],[-8.751463005849658,38.904933347729624],[-8.748795400897825,38.90469472535996],[-8.746079656464975,38.9037335868543],[-8.743255149244218,38.90245390968316],[-8.741250244800396,38.90165324151852]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.116859535949654,-0.8072237557115374,-10.1078085204621,0.8094686473804177,0.0090510154875538,0.0022448916688803,0.0991776108344627,0.0991555678621364,0.0991776108344627,0.9846871546996908,-15.429810183392965,0.984047858138728,-15.605846993629209,14.23125424515178,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
