source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:543393326:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5007700,E-REDES,,0.2430695868642811,LINE:001708,BUS:JUNCTION:60:01965,BUS:JUNCTION:60:00428,"[[-7.829051690533577,37.05192678505383],[-7.830430449855274,37.053815618415975]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,46.92211650267761,14.831259952917716,-46.90260863333005,-14.76774207053633,0.0195078693475636,0.0635178823813849,0.4947272335142954,0.4947342387904469,0.4947342387904469,0.9571458208616478,-13.700287446348666,0.956398741255266,-13.766578091282607,70.99070724500602,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:547852779:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5006100,E-REDES,,1.106616058805926,LINE:001709,BUS:JUNCTION:60:01614,BUS:JUNCTION:60:00793,"[[-7.865761254521386,37.046820987246804],[-7.863824504343789,37.04695904759504],[-7.861379725018491,37.04713327910372],[-7.858749855025087,37.04732065001111],[-7.855129238859093,37.047578510334006],[-7.853340682526603,37.047697353580304]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0061 TORRE NATAL-OLHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-39.6595829232972,-4.020356036760474,39.78034321329066,4.210609202628088,0.1207602899934556,0.1902531658676141,0.404777970977964,0.4047671311073986,0.404777970977964,0.9476314329793216,-14.445771153630766,0.9509784739438956,-14.177295099182432,67.3003526441041,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:590412533:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5634300,E-REDES,,0.1334675812421063,LINE:001712,BUS:JUNCTION:60:00900,BUS:JUNCTION:60:00898,"[[-8.10370126829816,37.13450834258758],[-8.10274259970753,37.134616736444144],[-8.102299022003235,37.134825042476095],[-8.102279604801682,37.13483415638745]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.448067441776448,-3.89595550900397,12.448835241768954,3.897299538824992,0.0007677999925057,0.0013440298210216,0.1324560039513027,0.1324522211312142,0.1324560039513027,0.9475683911087956,-14.161064844162238,0.9476778548284704,-14.151210701665882,19.006457734438616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:540679695:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,5.22790395295308,LINE:001713,BUS:JUNCTION:60:01967,BUS:JUNCTION:60:01968,"[[-8.291405882105325,38.275042126875526],[-8.289059680766897,38.27589331827897],[-8.287118347719163,38.27659764136385],[-8.284834386462812,38.27742623363589],[-8.283199179750895,38.27795641952134],[-8.28118506805074,38.27869223314105],[-8.278189880120976,38.27970988514376],[-8.275941864352973,38.2805186108852],[-8.274067744579847,38.28122765281022],[-8.27225168262126,38.28198997224066],[-8.270576785439697,38.28345609778937],[-8.26861882143812,38.28516989381583],[-8.266454253083468,38.287064403770714],[-8.264419070736025,38.28889290850488],[-8.262147226171871,38.290941302506894],[-8.260548473058938,38.29238851388782],[-8.258425575220567,38.29431223248302],[-8.256702183840536,38.29587703603673],[-8.25518890768973,38.29725157038212],[-8.253166239880056,38.299088872679384],[-8.251758179858912,38.30036840855235],[-8.249773571457348,38.302172153881855],[-8.247429647106113,38.30424519561524],[-8.246712655907245,38.304906839304834]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.6915814005092256,-2.3445942034820444,-2.6873741405421607,2.2989612497880736,0.0042072599670648,-0.0456329536939708,0.0349287984743877,0.0345923810297027,0.0349287984743877,0.9833739873536512,-12.532660980710176,0.983756825741358,-12.66231868460542,11.637114267662094,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:550901701:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158100,E-REDES,,9.824143923946387,LINE:001714,BUS:JUNCTION:60:01488,BUS:JUNCTION:60:01969,"[[-8.73020157928928,41.87673207742659],[-8.684235202440604,41.93250485686671],[-8.67263449318535,41.94650905921299],[-8.66808030556087,41.95202392459345]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.445090676224048,6.23555002887255,-27.199565252197193,-5.50398110108466,0.2455254240268551,0.7315689277878894,0.2759696327922719,0.276170884176668,0.276170884176668,0.9813433163467236,0.9387031938013638,0.9669113491686768,-0.6164119949464988,39.62848101257971,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:567870924:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5110400,E-REDES,,0.2799003763737165,LINE:001715,BUS:JUNCTION:60:01625,BUS:JUNCTION:60:01970,"[[-8.466142979857992,40.44374978198568],[-8.46600140266666,40.446264676108356]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.498237813184415,7.5050129663182,10.499676069013876,-7.503025075313226,0.0014382558294574,0.0019878910049744,0.1251749924621683,0.1251911571843021,0.1251911571843021,0.9920361618886068,-2.0726417650183113,0.9919091599016008,-2.05139691675006,17.964005909643014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:571591237:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5107300,E-REDES,,3.8154137916328064,LINE:001716,BUS:JUNCTION:60:01971,BUS:JUNCTION:60:01972,"[[-8.362685762315142,41.2118242285693],[-8.356925268453454,41.21409566584939],[-8.32256694725927,41.22815502127588]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.3897666960065824,4.449139094255075,2.392761384428431,-4.539009742548482,0.002994688421849,-0.0898706482934077,0.0508602773431024,0.0517544260882656,0.0517544260882656,0.955496440588177,-5.040505921051058,0.9540010904029927,-4.9545785929271835,7.426377685215336,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:605566609:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,1.0816701746571842,LINE:001717,BUS:JUNCTION:60:01973,BUS:JUNCTION:60:01868,"[[-8.446358988336621,41.18940593405291],[-8.445970515266257,41.192308500106606],[-8.446240414365214,41.19661668415913],[-8.446535455705154,41.19910425922084]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.73365729369517,13.618105040013944,-34.68563863312467,-13.466741874510063,0.0480186605704986,0.1513631655038807,0.3679290825373198,0.3679674374655614,0.3679674374655614,0.9757192212208952,-3.4667935350899963,0.9730089801116548,-3.672108461976999,52.800608044993744,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:605566609:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,1.8640337153214912,LINE:001718,BUS:JUNCTION:60:01868,BUS:JUNCTION:60:01869,"[[-8.446607473943018,41.19971143524227],[-8.447186116176832,41.2045894674929],[-8.447043128496519,41.20803638239781],[-8.446251941595074,41.21139625087011],[-8.445459917967533,41.21407660183166],[-8.444880262668985,41.2162937944099]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.685638633124235,13.466741874508704,-34.60286508972956,-13.205681431778713,0.0827735433946728,0.26106044272999,0.3679674374655525,0.368032518673784,0.368032518673784,0.9730089801116548,-3.672108461976999,0.9683651309012052,-4.02856467787149,52.80994671743207,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:605566609:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,3.0758882745302274,LINE:001719,BUS:JUNCTION:60:01870,BUS:JUNCTION:60:01974,"[[-8.440912413377575,41.23146682211011],[-8.440165231046256,41.23432324719824],[-8.43612639028805,41.238076151944895],[-8.43477831989755,41.24111582148329],[-8.43503734292341,41.24590201977517],[-8.434265233948823,41.24796424278995],[-8.433193476884698,41.24937908957989],[-8.431072080160773,41.25048330790692],[-8.429436014336432,41.251818818703036],[-8.424017013234367,41.25348724536194]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.5264843063823,12.964623336114483,-34.389791221406725,-12.532843020865949,0.136693084975576,0.4317803152485364,0.368091413214847,0.3681940350517639,0.3681940350517639,0.96411173201927,-4.360358557311255,0.9565771398709744,-4.961070406881271,52.83312312408725,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:605566609:3:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,0.2691495175927614,LINE:001720,BUS:JUNCTION:60:01747,BUS:EREDES:1310S5000800:60,"[[-8.421199290777064,41.254258258194774],[-8.41960290884522,41.25469339034557],[-8.418143933928794,41.25492695304928],[-8.41813566623184,41.25490532763284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.351954919236537,7.416847179423218,-20.347759150476655,-7.405246000298507,0.0041957687598817,0.0116011791247112,0.2180366376086794,0.2180454511684935,0.2180454511684935,0.9559673474818856,-5.010434747396285,0.9555795293526896,-5.041834462715119,31.287910915266693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:571877740:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5104700,E-REDES,,2.36497568567218,LINE:001722,BUS:JUNCTION:60:01977,BUS:JUNCTION:60:01978,"[[-8.391789931222998,41.402207256184745],[-8.392220106585276,41.40222003125951],[-8.396602590276649,41.40305412697804],[-8.405110298332092,41.41072609062189],[-8.409596412329899,41.417513620827705]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.48518916701549,13.777798495017764,-19.442223028376432,-13.656117614856631,0.0429661386390591,0.1216808801611293,0.235318458533634,0.2354512356871382,0.2354512356871382,0.9758411251696028,-1.161859837220767,0.970990799451148,-1.3874923766910268,33.78551236721742,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:577419822:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5626400,E-REDES,,1.7709156226628426,LINE:001723,BUS:EREDES:0813S5062400:60,BUS:JUNCTION:60:01979,"[[-8.262724460357777,37.164185766032915],[-8.262726767523427,37.164224337492286],[-8.262708737437436,37.16423449428793],[-8.26141634602195,37.16286791474957],[-8.26008506194939,37.162639553643366],[-8.25862050966205,37.16238473958408],[-8.254244921529823,37.161639083066824],[-8.251969194465156,37.16124916360896],[-8.248241952002834,37.16061020091398],[-8.244033577310999,37.16001428866845],[-8.24401720893291,37.16001194019422]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.167025522296456,-7.974889813781551,-40.07307041720753,8.27429026424019,0.0939551050889235,0.2994004504586387,0.4022618049680751,0.4022273441639487,0.4022618049680751,0.9795901425243672,-11.921793931204698,0.9788927132312684,-12.3828651937274,57.72159635070672,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:614947152:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,0.2404386834379517,LINE:001724,BUS:EREDES:0813S5062000:60,BUS:JUNCTION:60:01449,"[[-8.4238177510298,37.178904754154594],[-8.42651827368499,37.178690279471105]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.055584239161044,-0.5993221911859461,14.056340106353291,0.6020326934139938,0.0007558671922485,0.0027105022280476,0.1384734259189473,0.1384724210781162,0.1384734259189473,0.9776086355057432,-11.595208722340288,0.9776762491618998,-11.574582441571934,15.658215177129795,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:578488212:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,0.4339690847520811,LINE:001725,BUS:JUNCTION:60:01981,BUS:JUNCTION:60:01982,"[[-8.44621985410374,37.14386251431828],[-8.443970512515735,37.1441175433254],[-8.441786009118841,37.14295860988375]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.01703197228327,-2.585424612673906,-31.987355096845537,2.6305312812468817,0.0296768754377332,0.0451066685729757,0.3204273503414905,0.3204239474214872,0.3204273503414905,0.9646082963030428,-12.57114250457841,0.9638402976307004,-12.663135364656116,53.27580851965925,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:581377849:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,0.790954417163408,LINE:001726,BUS:JUNCTION:60:01983,BUS:JUNCTION:60:01984,"[[-8.845775490533226,38.558583549101336],[-8.843677106004984,38.558864379971126],[-8.84153016993349,38.55915236178184],[-8.839467606698914,38.559779160798215],[-8.837135929632197,38.56048770121833],[-8.837065993261234,38.560508949887925]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.771962366769603,-7.307715406375784,-9.764637727962183,7.311726315882996,0.0073246388074181,0.0040109095072127,0.1179374981355987,0.1178902587997217,0.1179374981355987,0.9955767403797128,-13.356929584636545,0.9956931463270964,-13.423294200311616,25.574649926401104,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:581377849:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,0.2921467375891506,LINE:001727,BUS:JUNCTION:60:01985,BUS:JUNCTION:60:01986,"[[-8.82434004339426,38.56437482560781],[-8.823498017365507,38.56463043834082],[-8.821825784279344,38.5651397009239],[-8.821208190393504,38.56532679097554]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.753656082959786,-7.317723906884834,-9.750955396792833,7.319195950007576,0.0027006861669534,0.0014720431227424,0.1178192789042855,0.1178017944109303,0.1178192789042855,0.9958691044113678,-13.522820415438265,0.9959126410488182,-13.547301670117816,25.549014182865783,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:581377849:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,7.304250571301918,LINE:001728,BUS:JUNCTION:60:01987,BUS:JUNCTION:60:01988,"[[-8.820174479291557,38.56563996088531],[-8.81634867835172,38.56680165927519],[-8.815340376495888,38.56873782676686],[-8.814476838337189,38.57039610182414],[-8.812996262912286,38.57323864402296],[-8.811764727405249,38.575603112993136],[-8.810796579838453,38.577461598370135],[-8.810040845430397,38.578912384819496],[-8.809546715883576,38.57986059654512],[-8.808949578362375,38.581007078362425],[-8.807663508225955,38.58347556504572],[-8.807885540815514,38.58529187536678],[-8.808063775702275,38.586749695517184],[-8.8082149441263,38.58798629517693],[-8.806914136263865,38.58873194977581],[-8.804869886577933,38.589903705381516],[-8.801357600074942,38.590841435655044],[-8.79798089853343,38.59174276029365],[-8.795789767016482,38.59232837323333],[-8.79211790550363,38.593307656463516],[-8.788702095497847,38.59366897444981],[-8.785133368156185,38.59404637893411],[-8.780984850110851,38.595367214110595],[-8.77886429151276,38.595537426706414],[-8.7746258014247,38.595156859448196],[-8.771115039114218,38.595527653893996],[-8.768586235761223,38.59579482122338],[-8.765001939669679,38.59617259786285],[-8.76276755833421,38.596408930908744],[-8.75920406453585,38.59676382533079]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.750064567699145,-7.3196812534637665,-9.682808613912323,7.355952178288924,0.0672559537868195,0.0362709248251578,0.1177960246210147,0.1173568472745635,0.1177960246210147,0.99592702457342,-13.555377318400822,0.9970456606704085,-14.165693177838504,25.543971510574583,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:581377902:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5013000,E-REDES,,0.7056826735961084,LINE:001729,BUS:JUNCTION:60:01989,BUS:JUNCTION:60:01990,"[[-8.75349298439098,38.597784292914106],[-8.745624571649646,38.59935286508018]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0130 ALGERUZ-PEGÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.678137808641708,-7.358443670382167,-9.671670172796198,7.361887656068195,0.0064676358455102,0.0034439856860277,0.1173260819617819,0.1172834242169865,0.1173260819617819,0.9971257592836557,-14.208124274538054,0.9972371883475446,-14.266888085617094,25.44206482961768,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:590461991:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611700,E-REDES,,0.2781537092781341,LINE:001730,BUS:JUNCTION:60:01991,BUS:JUNCTION:60:01992,"[[-8.960959992726522,39.00436281817338],[-8.960723037782111,39.00186811192486]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.0151680578828016e-08,-0.0344959166559537,-3.075986656167242e-08,0.0316495244524722,9.391814017155596e-09,-0.0028463922034815,0.0003347100559704,0.0003070915335921,0.0003347100559704,0.9917153872938108,-11.091847431233973,0.9917163377221866,-11.09186370252977,0.0480284195681499,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:590461949:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611600,E-REDES,,0.4920813129204839,LINE:001731,BUS:EREDES:1101S5335200:60,BUS:JUNCTION:60:01993,"[[-8.958836352245237,39.014473305910656],[-8.958853134014133,39.01448568026199],[-8.95897930437154,39.01455974558531],[-8.961606608509252,39.013753583089965],[-8.962705582554092,39.012729282084514],[-8.963003074676811,39.01200928419017]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0014370526286675e-07,-0.0440294503116595,-7.396787988363684e-08,0.0389939866128257,2.6175825379229898e-08,-0.0050354636988337,0.0004272153420204,0.0003783557086952,0.0004272153420204,0.9917096637007036,-11.091749442970638,0.9917117741472684,-11.091785574054816,0.0613022445143439,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:590461977:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611700,E-REDES,,0.4053887471447079,LINE:001732,BUS:EREDES:1101S5335200:60,BUS:JUNCTION:60:01993,"[[-8.959424980473267,39.01400574918051],[-8.959441270320026,39.01401851426099],[-8.959563779296756,39.014096442129635],[-8.961454890163797,39.01352181931219],[-8.962129879371629,39.0123013659755],[-8.962454379476766,39.01175842498321]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.215610074217416e-07,-0.0524631726920457,-8.978464696452885e-08,0.0483148677080267,3.177636045721277e-08,-0.0041483049840189,0.0005090472878144,0.0004687955143876,0.0005090472878144,0.9917096637007036,-11.091749442970638,0.9917117741472684,-11.091785574054816,0.0730445240083927,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:615446501:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5620500,E-REDES,,0.5312461202343511,LINE:001734,BUS:JUNCTION:60:01994,BUS:JUNCTION:60:01995,"[[-8.967956194540207,39.01367547433664],[-8.967678974805771,39.01393529403767],[-8.96707736822175,39.01449913995605],[-8.965437366925427,39.01479358389242],[-8.963050297048927,39.01631656532892]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.64594604159767,-1.894844429711306,17.651118565443248,1.9068691936093072,0.0051725238455766,0.0120247638980013,0.1723216100117348,0.1723159641646191,0.1723216100117348,0.9910210252432716,-11.187047324888855,0.9914125874561596,-11.132815419640602,24.72687760248742,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:595958279:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100300,E-REDES,,0.8034563247144655,LINE:001735,BUS:JUNCTION:60:01996,BUS:JUNCTION:60:01997,"[[-7.409793686824989,41.67733251401466],[-7.410766442186143,41.67782257939082],[-7.415253440381478,41.676647861932764],[-7.417678809268963,41.67451547991113]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.924047210021467,6.744384983222301,25.941750872725745,-6.692907317802491,0.0177036627042781,0.0514776654198101,0.2592166192897503,0.2592366815947747,0.2592366815947747,0.9943727897795976,5.797884041977388,0.9944527489066646,5.931076081331246,37.19854808362387,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:600204276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5654400,E-REDES,,0.306510415739914,LINE:001736,BUS:EREDES:1419P5023100:60,BUS:JUNCTION:60:01999,"[[-8.564675342010757,39.54563383999779],[-8.567279711444856,39.54374570053515]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6544 PC CHANCELARIA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.120739977958117,3.636878714602059,-15.118408485411038,-3.632088796163307,0.0023314925470767,0.0047899184387527,0.1523048150164624,0.1523118616349585,0.1523118616349585,0.9825616353594832,-6.769593365388082,0.9823022349224422,-6.795772918653061,34.49091069632214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:605566609:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,0.2506730939280623,LINE:001737,BUS:JUNCTION:60:01974,BUS:JUNCTION:60:01747,"[[-8.424017013234367,41.25348724536194],[-8.423934521823323,41.2535126405657],[-8.421199290777064,41.254258258194774]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.38979122140888,12.532843020875994,-34.37864795967418,-12.497623052461016,0.0111432617346949,0.0352199684149781,0.3681940350518189,0.3682022438869289,0.3682022438869289,0.9565771398709744,-4.961070406881271,0.9559673474818856,-5.010434747396285,52.83430103127119,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:607623549:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653400,E-REDES,,2.3163896352096858,LINE:001738,BUS:JUNCTION:60:01007,BUS:JUNCTION:60:02000,"[[-7.794683825219116,39.56452322584881],[-7.791445690911151,39.564909230782426],[-7.789100689074614,39.56518811339314],[-7.785440402764427,39.56561312889121],[-7.783904946403781,39.56579702289011],[-7.782609498021371,39.565952417313014],[-7.780333342533102,39.56622397998108],[-7.778363285668617,39.56646281517932],[-7.773971356251499,39.56699902648815],[-7.772025799646927,39.56723317301994],[-7.768177567483412,39.56615663533023]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6534 PRACANA-PC VELADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0155704810239483,0.2970634789229781,-1.0154912098355315,-0.3208895342468433,7.92711884169961e-05,-0.0238260553238652,0.0101828485366358,0.0102503399615155,0.0102503399615155,0.9998989755938364,1.2357180478155034,0.9997541984079938,1.2231491740838076,2.321182056502607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:26030079:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0703L5641200,E-REDES,,1.788736236551374,LINE:001740,BUS:JUNCTION:60:02002,BUS:EREDES:0714S5042700:60,"[[-7.439254283362021,38.78373732572559],[-7.439163218309696,38.7836745826228],[-7.436714150960912,38.781987129937036],[-7.434092883244054,38.78018088321037],[-7.431768776646243,38.77857927795469],[-7.428913016820555,38.77661112505153],[-7.427762606770574,38.77417508022334],[-7.427031182798451,38.772626152397805],[-7.426552488793243,38.77161239044705]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0112 BORBA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078124999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.20793897916988,-5.212402473190278,-20.183909283087427,5.273648712191065,0.0240296960824544,0.0612462390007868,0.2008685255956552,0.200823539177871,0.2008685255956552,0.9997357829903264,-10.78465861565628,0.9995826970251394,-11.013456990983814,33.39737727087127,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25975176:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,0.5057808384715924,LINE:001741,BUS:JUNCTION:60:02004,BUS:JUNCTION:60:02005,"[[-7.677285793930221,38.78836555374183],[-7.676543854026376,38.78914951819079],[-7.674906536849956,38.79087949774051],[-7.673821468603369,38.79202592430265]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.954819760440008,3.8261321162096817,14.958568792948046,-3.818892238081742,0.003749032508038,0.0072398781279399,0.149184197107857,0.149196682054655,0.149196682054655,0.9956678694047276,-10.081854228308815,0.9957031962148294,-10.033613951524448,24.806165442622845,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:34015575:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5013500,E-REDES,,3.309022415782853,LINE:001743,BUS:JUNCTION:60:00654,BUS:EREDES:0706S5041300:60,"[[-8.165859382067477,38.64015196200937],[-8.168565118468402,38.64006865617542],[-8.17050942128701,38.63998389571649],[-8.173461331532932,38.639860793994956],[-8.17661684364887,38.639744637932786],[-8.18061370479756,38.63958887860095],[-8.183242180613293,38.639452279204],[-8.18563601910515,38.639394533794054],[-8.189624183141516,38.63921301334337],[-8.192498036983235,38.63969430222074],[-8.195677105132964,38.640186298414996],[-8.198399215152492,38.64102290989955],[-8.199387995909056,38.642072017490015],[-8.199706330057277,38.643098340190555],[-8.200181569440103,38.644633031214504],[-8.200139128925635,38.64473160632705],[-8.200133482724658,38.644749067618775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.087017138450838,-2.633804175500879,-7.081237952684013,2.6191406946651674,0.0057791857668245,-0.0146634808357117,0.0730388125081852,0.0729240825637928,0.0730388125081852,0.9960724393835688,-14.499747051244514,0.996251898843298,-14.653658397945607,10.480529847637431,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33485219:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5132100,E-REDES,,3.8520225406167055,LINE:001744,BUS:JUNCTION:60:00163,BUS:EREDES:0503S5006700:60,"[[-7.477637595145746,40.23488021515162],[-7.477895106278183,40.23491477451664],[-7.479525995784052,40.235844785200364],[-7.481689236429417,40.23707829125879],[-7.483675908070019,40.238211048811536],[-7.48634903147775,40.239735078672425],[-7.489993592160169,40.24181276339421],[-7.492184274024289,40.243545048799405],[-7.494568713614718,40.244805633648454],[-7.49682423648279,40.245997991953324],[-7.498711128022997,40.247493628199514],[-7.500739450840652,40.24910126031844],[-7.502319280935765,40.25035333439501],[-7.504598699976425,40.25215975735046],[-7.50720441747453,40.25387080584101],[-7.509970186448366,40.2543287169875],[-7.512846335931768,40.25262249870008],[-7.512796851424632,40.25255038702148]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.119643554475045,6.89689045788006,-7.108011030327406,-6.897195679561937,0.0116325241476396,-0.0003052216818772,0.0958333485514986,0.0961000650332442,0.0961000650332442,0.9952952521439364,1.3133327081396742,0.9917179228873716,1.1971781950487284,13.789649165338528,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44215373:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0509L5136900,E-REDES,,7.9211754822323055,LINE:001745,BUS:EREDES:0509S5003300:60,BUS:JUNCTION:60:02007,"[[-8.090445719033722,39.80133043325272],[-8.090153712448904,39.80148343925266],[-8.088834543453558,39.801014626487806],[-8.087749144177607,39.80019463544318],[-8.086511955766142,39.799410601215605],[-8.085532263954018,39.797735016957425],[-8.085545869467609,39.79483494304192],[-8.078730282928753,39.7910313175471],[-8.077294933216491,39.79019305481163],[-8.060302451279279,39.784464766977926],[-8.05645165336841,39.78304832440061],[-8.04210667516828,39.77266269289465],[-8.037801683486267,39.77127229779844],[-8.033836744474876,39.76888230812553],[-8.020002698019582,39.76398832105802],[-8.016462988777834,39.762727283417604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1421329401928617e-06,-0.1080454146147138,-1.5617481860088095e-08,0.02737478292959,1.1265154583327735e-06,-0.0806706316851237,0.0010508811703504,0.0002662401633824,0.0010508811703504,0.9893292565005908,0.899945089396837,0.9893848028421108,0.898991844820548,0.1507936820706584,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:54070121:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656200,E-REDES,,8.460539740281689,LINE:001746,BUS:JUNCTION:60:00979,BUS:JUNCTION:60:02008,"[[-8.334018218952005,39.545368853560554],[-8.337143946251084,39.54492608325119],[-8.341343955524684,39.5443283041539],[-8.343357557788107,39.54404165643495],[-8.344412815710083,39.54365994579555],[-8.34781242533227,39.542476906943186],[-8.349425302433797,39.54191032704221],[-8.353214120347369,39.54057926382777],[-8.357406273610748,39.53910630058752],[-8.361540619815832,39.53765343066921],[-8.365692906043561,39.53619405454907],[-8.367695428228126,39.5354897291296],[-8.372181043303467,39.53391303860212],[-8.375706698391925,39.5326737007631],[-8.378932242600662,39.52969984137395],[-8.38223097643539,39.527452118704126],[-8.38375057598443,39.52640937629928],[-8.385252174828212,39.525392683018794],[-8.386660372018614,39.52442590216129],[-8.389569149663462,39.522428765582035],[-8.391892658703608,39.520841707973894],[-8.394003911417089,39.519390816642286],[-8.396822524852798,39.51745371364957],[-8.398758097817813,39.51613677118543],[-8.400705878876689,39.51480514083826],[-8.402863014383218,39.51331617037215],[-8.405423679146795,39.51157331428538],[-8.411105411266433,39.50768420707529],[-8.413793572694072,39.50584087324115],[-8.415266940806378,39.504831609550905]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.0706454897779906e-06,-0.184121073390938,-8.729972546409518e-07,0.0977296773726186,5.197648235137039e-06,-0.0863913960183194,0.0017883744387933,0.0009491336438034,0.0017883744387933,0.9906794781302825,-5.031955037714315,0.990802786476627,-5.034068331385652,0.2566185161132675,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55303653:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1401L5650301,E-REDES,,0.42843131145933,LINE:001747,BUS:JUNCTION:60:02009,BUS:JUNCTION:60:02010,"[[-8.116107361114146,39.466984196038325],[-8.114969607442644,39.465410765192516],[-8.114953844881063,39.46539374651294],[-8.11493360459402,39.46537986180385],[-8.114909894637712,39.465369802583815],[-8.114883895871175,39.465364069845315],[-8.11452814136497,39.46531802890706],[-8.114472595347332,39.46531827170417],[-8.114420371563538,39.4653329376968],[-8.11261855305726,39.46612987548631]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.8037024590465986e-08,-0.1250608252025606,-1.2829412664914435e-09,0.0374087827377106,5.6754083323974535e-08,-0.0876520424648499,0.0012136797673238,0.0003630411443176,0.0012136797673238,0.991528724459056,-2.5737524967692997,0.991529983204801,-2.573792525002772,0.1935045307510802,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111723745:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108000,E-REDES,,0.4447515198278476,LINE:001749,BUS:JUNCTION:60:02012,BUS:EREDES:1316S5005600:60,"[[-8.646968680747559,41.28652102099121],[-8.648524527357901,41.28645376163265],[-8.650434982702576,41.2863265278818],[-8.651641069485542,41.2855541535504],[-8.651795839226873,41.285395432599316]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.897925968725596,1.8119346961924885,-12.895508215106888,-1.8081589141876817,0.0024177536187082,0.0037757820048067,0.1287556859371416,0.128761709413183,0.128761709413183,0.9733865194610964,-4.523998627326271,0.973122838891868,-4.558068472026167,18.47635376857269,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111744694:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108500,E-REDES,,0.4453966846453728,LINE:001750,BUS:EREDES:1316S5005600:60,BUS:JUNCTION:60:02012,"[[-8.651840710726361,41.28542396180259],[-8.651658049911356,41.28556690763814],[-8.650444646865681,41.28634397023419],[-8.64852624489526,41.28647172605592],[-8.646981929268271,41.286535944451956]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.876828847946678,-1.8055461169714793,12.879243099407766,1.8093037216281824,0.0024142514610883,0.0037576046567031,0.1285752045674876,0.1285691723536818,0.1285752045674876,0.973122838891868,-4.558068472026167,0.9733865194610964,-4.523998627326271,18.449591701461856,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
