source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:53899258:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1504L5011900,E-REDES,,0.8675020000038085,LINE:001751,BUS:EREDES:1504S5022700:60,BUS:EREDES:1504P5022900:60,"[[-9.062181893231847,38.67014502801528],[-9.062174227389052,38.670147548184865],[-9.062174194904328,38.670147701578415],[-9.062175529204593,38.67015047441539],[-9.062177493114634,38.67015927756455],[-9.062198034997415,38.67018657932127],[-9.062208280997751,38.670207621414484],[-9.062208990320121,38.67022069530409],[-9.06220661566914,38.670233415401555],[-9.062199251897084,38.67024506722384],[-9.06219387026618,38.67025095620447],[-9.062182228703703,38.6702605702397],[-9.062175075072103,38.67026449157262],[-9.06216387575811,38.67027010255987],[-9.06210255326519,38.670289714374924],[-9.061904500517537,38.67035847132988],[-9.061768739673788,38.670408842719965],[-9.061615637780731,38.670462612738085],[-9.061505418985035,38.67050228643766],[-9.061442477213884,38.67052465820643],[-9.061323105242723,38.67056736812677],[-9.061173083349376,38.67062034740513],[-9.061029636908557,38.670671796929135],[-9.060872564886104,38.67072785852423],[-9.060702686988158,38.67078794911474],[-9.060495425599607,38.67086187534728],[-9.060285052066044,38.67093597005525],[-9.060127130296577,38.67099216351109],[-9.059933342718779,38.671058721364425],[-9.059749726332347,38.67112458563109],[-9.05958357058419,38.67118565394786],[-9.059459969170701,38.67122935037555],[-9.059400442422422,38.671249333870946],[-9.059363595432318,38.67126379569779],[-9.059321859327916,38.6712778188782],[-9.059305480997821,38.67129883823014],[-9.059291010986582,38.67133773221739],[-9.059230392074761,38.671390621300525],[-9.059212266490908,38.67142138307815],[-9.059195869360941,38.67144006049835],[-9.05898536317576,38.671522810560425],[-9.058915068423733,38.671546275196945],[-9.058698467076795,38.67162421779489],[-9.058637577330451,38.67164547282074],[-9.058426462072061,38.67172474964149],[-9.058223288095355,38.67179703604879],[-9.058079879833357,38.67184644586632],[-9.05786388674595,38.67192358039657],[-9.057760396934778,38.67196056695769],[-9.057707396453218,38.67197793064249],[-9.057678144266752,38.671990629291955],[-9.057596691141551,38.67202924278377],[-9.05754730671188,38.67204455998335],[-9.05738268465043,38.67210279355116],[-9.057205905763615,38.67217177050027],[-9.057040084500814,38.67223150839749],[-9.056797334793393,38.672324382398195],[-9.056699114123369,38.672361956891024],[-9.056410709957897,38.67247705352382],[-9.056305311682737,38.6725265839428],[-9.05625429152759,38.67254788579866],[-9.056173545685178,38.672583529095895],[-9.056059872606722,38.6726311790012],[-9.055987238892513,38.672665028515596],[-9.055839686206713,38.67272927741265],[-9.055666444368264,38.672809051633706],[-9.055582469650608,38.672847422421334],[-9.055462814741631,38.672905343027395],[-9.055246296438463,38.67301181575659],[-9.055091478156978,38.67308663336814],[-9.054949191059707,38.673155703850874],[-9.054794087621774,38.67323252308465],[-9.054643649396278,38.67330757576438],[-9.054493233448056,38.673383492837786],[-9.054373064459586,38.67344447008126],[-9.054206287362211,38.67352593867222],[-9.054091415209923,38.67357707319505],[-9.054079485181598,38.67358313957148],[-9.054073498219449,38.67359117684478],[-9.054074447580927,38.67359799737676],[-9.054095595118657,38.67363683494806],[-9.054112154599272,38.67366109782567],[-9.054120346637978,38.67368698508435],[-9.054302521458744,38.67400821230588],[-9.05431359808887,38.674024276147186]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.04479120145519,-2.073865521443862,12.04752080725339,1.9100322512301908,0.0027296057981995,-0.1638332702136711,0.1216427646449137,0.1213687328667079,0.1216427646449137,0.9668186833738682,-15.886125347648507,0.9670960462214268,-15.865251119076976,19.394264224887,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:69256165:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1416L5657100,E-REDES,,0.3357070688409227,LINE:001752,BUS:JUNCTION:60:02015,BUS:EREDES:1416S5106800:60,"[[-8.727932585199872,39.24570946031524],[-8.727805890047048,39.24575559550012],[-8.727803073102669,39.24575671781031],[-8.727800557781684,39.245757892619466],[-8.727798182604296,39.24575920181932],[-8.72779514078159,39.24576112692294],[-8.727789439012907,39.245766299235584],[-8.727786756901246,39.245771032748856],[-8.727785608733472,39.245774974780744],[-8.727785411159328,39.24577900201801],[-8.727785834583877,39.24578249465013],[-8.727787188867788,39.245786477913335],[-8.728028101663988,39.24618627251603],[-8.72802924341065,39.246188410385464],[-8.72802973084225,39.24618988507227],[-8.728030021890627,39.24619142381542],[-8.728030171344315,39.24619265703848],[-8.72803018225533,39.246193945014426],[-8.7280301094885,39.246194927173626],[-8.728029899781305,39.24619615322905],[-8.728029506800233,39.246197623418006],[-8.728028825379303,39.24619923019254],[-8.728028106308797,39.24620049488573],[-8.728027236196587,39.246201706309236],[-8.72802591654543,39.24620318124445],[-8.72802424931667,39.246204648952684],[-8.728022891252877,39.24620569173825],[-8.728020965832538,39.24620676445136],[-8.728019801099967,39.24620738290758],[-8.728017179685088,39.24620834209157],[-8.727983436808191,39.24621939562684],[-8.727979801243128,39.246220972494626],[-8.727971075018612,39.246223287003666],[-8.727965267791891,39.24622421746617],[-8.727957905506122,39.24622618271483],[-8.72795026323528,39.24622791520927],[-8.727941185235306,39.24622972711352],[-8.727932511966559,39.246231455879474],[-8.727924677418262,39.24623236970031],[-8.727912334200637,39.24623435144607],[-8.727904125486367,39.246236221946425],[-8.72789338031634,39.24623814146358],[-8.72788344164584,39.246240912535434],[-8.72787022343936,39.24624489835912],[-8.727851581712779,39.24625135290724],[-8.727838204996388,39.24625577188527],[-8.727824416376487,39.24625942735741],[-8.727812343545352,39.246263245180145],[-8.727801925916749,39.2462669104117],[-8.727789853464444,39.24627077326628],[-8.727781617619343,39.246273544618454],[-8.72776707860808,39.246280239357304],[-8.727755875677401,39.24628555692563],[-8.727748948370909,39.24628827654033],[-8.727742775738305,39.24629119945703],[-8.72773738772521,39.24629375806805],[-8.727730864539398,39.246296322490146],[-8.7277262234212,39.24629816570702],[-8.727722367380482,39.24629969865936],[-8.727715883206093,39.246301398188194],[-8.727709771835213,39.24630334801027],[-8.727698681062062,39.24630686355582],[-8.72768619616271,39.24630989984715],[-8.727672188659731,39.246313700537186],[-8.727569206142757,39.24634087098488],[-8.727558610698024,39.24634405972228],[-8.727548614387052,39.24634686708946],[-8.727540083754155,39.2463490274426],[-8.7275252054981,39.246352598383616],[-8.72750908796905,39.24635619367904],[-8.727488407340296,39.246359902395035],[-8.727468942661671,39.24636356885636],[-8.727450628774816,39.24636633771161],[-8.727433311287868,39.24636912848727],[-8.727420526871573,39.24637099534466],[-8.727392614456402,39.24637566878929],[-8.727370462951713,39.246379412031615],[-8.72702434375678,39.246446097348134],[-8.727011139259844,39.246448975116756],[-8.727000332453189,39.246451831617165],[-8.72698749320976,39.24645543710002],[-8.726975950698636,39.24645896389374],[-8.726962529152525,39.246463572151995],[-8.726949697902125,39.24646812334746],[-8.72693664770747,39.24647281076908],[-8.726922793297405,39.24647828592849],[-8.726908993146694,39.246483328462496],[-8.726899791468684,39.24648696037546],[-8.726888254050332,39.246491090617916],[-8.726870958890382,39.24649789841402],[-8.726850331355292,39.24650515558831],[-8.726835191552283,39.24651068234401],[-8.72681320538881,39.24651891923582],[-8.726792558710246,39.24652665388015],[-8.72677951222506,39.246531782618774],[-8.726767943772762,39.2465363543615],[-8.726761004971664,39.24653909199064],[-8.726748270777719,39.246544165086355],[-8.726736576121734,39.24654888158641],[-8.726725911095626,39.24655343970052],[-8.726717856539702,39.24655711077257],[-8.726706268414407,39.24656209694158],[-8.726692121554247,39.24656860939792],[-8.726682835179831,39.246573187484216],[-8.726665528536298,39.24658138241969],[-8.726656046001217,39.246586051578404],[-8.726649011161358,39.24658976247092],[-8.726643913584706,39.24659242763379],[-8.726633047351791,39.24659785146024],[-8.726628606528578,39.24660009893461],[-8.726615982959103,39.246605928056674],[-8.72660660428781,39.24661055164459],[-8.726597329333455,39.24661511165127],[-8.72657778941008,39.24662496630528],[-8.726566537640267,39.24663000478512],[-8.726545628730179,39.24663961422635],[-8.726521344661974,39.24665146568957],[-8.726498315190893,39.24666236498072],[-8.726480893125819,39.24667061452168],[-8.72645496241854,39.24668363631388],[-8.726439622761838,39.246692938062345],[-8.726416593002327,39.246706548510595],[-8.726392147446829,39.24672122903741],[-8.726371480848085,39.246734845420484],[-8.726355381986451,39.24674478154064],[-8.72633453446958,39.246757552162954],[-8.726322045474715,39.24676560534801],[-8.726306100702981,39.246774585909534],[-8.726292418832253,39.2467826722052],[-8.726282108549471,39.24678809315963],[-8.726269323870083,39.24679542727184],[-8.726257908949194,39.246801727565135],[-8.726242607510688,39.2468100743276],[-8.726230958156334,39.24681742065239],[-8.726214173852668,39.24682712606559],[-8.726201439165349,39.24683352316467],[-8.726187250107989,39.246841909275865],[-8.726173280068553,39.24685016816599],[-8.726161803539839,39.24685740551482],[-8.726144350569308,39.246867492635154],[-8.72613561972441,39.24687339190201],[-8.726128910892847,39.24687867736123],[-8.72611883856598,39.24688484468514],[-8.726109947525373,39.24689097895555],[-8.726102704959803,39.246894789954894],[-8.726098895998113,39.24689779078922],[-8.726087373348138,39.24690505538781],[-8.726079133944062,39.24691153761049],[-8.72607032352479,39.246917617422994],[-8.726063111954588,39.24692235600483],[-8.726056080904366,39.24692789530682],[-8.726046039031761,39.246934927161576],[-8.726037722818766,39.246940545080754],[-8.72602935690001,39.24694713603231],[-8.726021025502058,39.246953699785415],[-8.726013242329477,39.246960711100186],[-8.726004155415103,39.24696697246334],[-8.725987465918145,39.2469810548664],[-8.725974616081924,39.24699302799452],[-8.725957354747237,39.24700935610862],[-8.725945552157246,39.247020513238866],[-8.725937163989519,39.247029959584474],[-8.725923194257122,39.24704649607357],[-8.7259108197747,39.24706263710898],[-8.725909848481017,39.247064218328816],[-8.725908515258272,39.24706683722558],[-8.725907879403723,39.24706973178679],[-8.725907698298442,39.247071606211804],[-8.725907715329544,39.247073623741045],[-8.725908140064913,39.247075909405936],[-8.725908640866862,39.24707760020639],[-8.725909656590085,39.247079909876696],[-8.72591101784226,39.24708198359588],[-8.725912457746153,39.247083768682764],[-8.725913978962886,39.247085580376286],[-8.725915710888097,39.247087652203604],[-8.725917770573608,39.24709012768274],[-8.725919081082191,39.24709167924239],[-8.725921094205729,39.247094127937444],[-8.725987481052503,39.247173565994224],[-8.725989665956774,39.24717577962364],[-8.725992148611285,39.24717758640852],[-8.725994779722734,39.24717914023354],[-8.725997628336078,39.247180386702944],[-8.72599830200645,39.247180599437364],[-8.726000510255313,39.2471814618652],[-8.72600822281515,39.24718254839804],[-8.72600989274609,39.247182765054106],[-8.726215385682142,39.24721062907622],[-8.726218785061798,39.24721125123],[-8.726222232905709,39.2472121253382],[-8.726225440081743,39.247213306920564],[-8.726228057790317,39.24721464463556],[-8.726230527727619,39.24721631637207],[-8.726232333979619,39.247217586172916],[-8.726233769406067,39.24721883985299],[-8.726235440231116,39.247220533684455],[-8.726236786945167,39.24722225619264],[-8.72623860689083,39.2472251472221],[-8.726239386924131,39.247226980710636],[-8.726240017360325,39.247228932056835],[-8.72624048752876,39.24723110940184],[-8.726240731143449,39.2472325222905],[-8.726240595371703,39.24723564848731],[-8.726240428997723,39.247236523036726],[-8.726240174824124,39.24723797449623],[-8.726239684623073,39.24724028284642],[-8.726235384027484,39.24725913889331],[-8.726223157254363,39.24731196559178],[-8.726094703258152,39.24729432780806]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.0550452719132048e-12,0.002072405337119,8.91203441509633e-09,-0.0705590241130705,8.908979369824417e-09,-0.0684866187759514,2.014072755249311e-05,0.0006857300979408,0.0006857300979408,0.9901196271230428,-11.283430203236794,0.9901191855650976,-11.283416141665075,0.109330223998474,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:89625081:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5650700,E-REDES,,0.3463872204380282,LINE:001753,BUS:JUNCTION:60:01641,BUS:EREDES:1416S5901800:60,"[[-8.629759638810034,39.32933056021983],[-8.63053358589628,39.332323353329535],[-8.630534149582754,39.332368386474556],[-8.630532955298406,39.33238637879808]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF ALCANHÕES-VALE FIGUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4101344829845743,0.4905949372054916,-2.4099999996372334,-0.4938355417158913,0.0001344833473408,-0.0032406045103996,0.0241401420270717,0.0241469455272424,0.0241469455272424,0.98040515766592,-12.907249330032458,0.9803348240023928,-12.911721520442264,8.044959362732776,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:53909713:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615200,E-REDES,,3.1451332424664606,LINE:001754,BUS:JUNCTION:60:02017,BUS:JUNCTION:60:02018,"[[-9.132373744359297,38.8842757397889],[-9.126687454750792,38.880294672165405],[-9.12447350783308,38.878739443216425],[-9.122724489514678,38.87751413739096],[-9.120716085984586,38.87611197641118],[-9.118561143746641,38.87461081835669],[-9.117575782457422,38.87154550463858],[-9.116136202265865,38.86803656707925],[-9.11518440575512,38.865542929775046],[-9.113948318678137,38.86228218999629],[-9.113729173564165,38.86131489921256]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7392129668949667e-06,-0.1335860045628798,-1.3977018941060073e-06,0.1014266308876428,1.3415110727889594e-06,-0.0321593736752369,0.0012966200012505,0.0009844349492578,0.0012966200012505,0.991371355732293,-10.886248376109377,0.9914095508237956,-10.886902528876522,0.1860553883269495,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53909713:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615200,E-REDES,,2.5659196599615974,LINE:001755,BUS:JUNCTION:60:02019,BUS:JUNCTION:60:02020,"[[-9.090677775756062,38.857092379311425],[-9.089611244931167,38.85640239278298],[-9.088555081155757,38.855719418162366],[-9.088018697051993,38.8527774274597],[-9.087155448056151,38.84989314440156],[-9.08310998731513,38.84730935919197],[-9.082754711896081,38.84673906845338],[-9.07985384765241,38.846407954278604],[-9.07810118518078,38.84593863122757],[-9.07573320672971,38.844406028756275],[-9.073503634719046,38.84225998238893],[-9.073987600691357,38.84091169117413]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.276812087174432e-07,-0.0907409502442715,-1.501838910234621e-07,0.0644989823293128,4.774973176939811e-07,-0.0262419679149587,0.0008806960470206,0.0006259888107339,0.0008806960470206,0.9914376291444956,-10.887383386474967,0.99145821170847,-10.88773585947358,0.126373374518678,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:68238731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,0.404648688087579,LINE:001757,BUS:JUNCTION:60:02021,BUS:JUNCTION:60:02022,"[[-9.150035184892136,38.940256601200595],[-9.149549280384258,38.93967748925881],[-9.147485737747022,38.937205268152034]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.388033494175417,-1.657546149047668,-1.3879750595785,1.6536116534684353,5.843459691723396e-05,-0.0039344955792326,0.0210011672291733,0.0209704119860386,0.0210011672291733,0.9905890276746064,-10.818252355179755,0.9906411044062888,-10.822799880128375,3.0135123015028435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:82748813:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612100,E-REDES,,1.6584727792240967,LINE:001758,BUS:JUNCTION:60:00951,BUS:JUNCTION:60:02023,"[[-9.130443804737716,38.86276171027592],[-9.125620215810516,38.86344559118403],[-9.122346344057844,38.86308122253044],[-9.12107151906327,38.862944703164196],[-9.11887631461022,38.862709593055065],[-9.116279958958906,38.86242520244969],[-9.114505774674578,38.86223007392205],[-9.113892454911188,38.86216261531654],[-9.112669403012658,38.862128372547595],[-9.111499203907318,38.861982005548214]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.306130016972247,-2.371246574867537,-24.275368149273618,2.4582271932885327,0.0307618676986329,0.0869806184209958,0.2378460732464222,0.2378298509324243,0.2378460732464222,0.9880180391453556,-11.443108813634575,0.9871950514116123,-11.692720987863272,34.12915385943783,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:82748813:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612100,E-REDES,,0.3133148838976859,LINE:001759,BUS:JUNCTION:60:00966,BUS:JUNCTION:60:00965,"[[-9.08690204560262,38.85923384320616],[-9.085299303783732,38.85918589350967],[-9.083287334944183,38.85926596928491]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.789728398609913,-2.4177879186036715,-22.784590983406645,2.431955217200215,0.0051374152032686,0.0141672985965435,0.2236218725662487,0.2236185993470316,0.2236218725662487,0.9861509625323744,-12.017107359874768,0.9860100800466952,-12.061570919594631,32.08808617681859,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889179:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617700,E-REDES,,0.4723265150639112,LINE:001760,BUS:EREDES:1107S5097500:60,BUS:JUNCTION:60:00950,"[[-9.105244804638625,38.78437902791313],[-9.105318500779767,38.784377846286475],[-9.10541980738715,38.78433532313725],[-9.105458865248197,38.78425311717815],[-9.105453944708017,38.7842272699245],[-9.105444262145184,38.784182996478904],[-9.105435356726352,38.78413155539559],[-9.105425233123752,38.78404978637035],[-9.105415524427928,38.78396890565202],[-9.10538480628218,38.78387062591526],[-9.105336068428835,38.78377421682263],[-9.105304394119509,38.783715615152204],[-9.10530659379572,38.78365904617781],[-9.105316497416403,38.78362905792074],[-9.105337700468937,38.783583707362425],[-9.10539820977507,38.78350658316552],[-9.10544815981372,38.783454399324384],[-9.105396559193652,38.78324566946749],[-9.105388622150297,38.78308605525133],[-9.105380131517643,38.78291027673388],[-9.105348413940051,38.782794323084914],[-9.105352447867864,38.782688169168544],[-9.105341831881187,38.78256341022844],[-9.105321200135124,38.78240538806154],[-9.105298004041462,38.78207490684932],[-9.105286097781061,38.781950032534375],[-9.1052808531444,38.781847036576515],[-9.105273799612966,38.7817904185854],[-9.105274512255539,38.78173789745779],[-9.105248387147284,38.78167685344352],[-9.105233852608754,38.781666714729255],[-9.105224610140308,38.78166068448923],[-9.10521796749123,38.78165627199577],[-9.10521142913915,38.78165191267938],[-9.10520548314693,38.781647953775554],[-9.105198526876766,38.781643327708224],[-9.10519165176755,38.78163874600295],[-9.105182790867946,38.78163284769641],[-9.105180677277062,38.781631442082904],[-9.10517879578207,38.78163017865947],[-9.10517669382063,38.78162878195673],[-9.105171560779926,38.7816253657502],[-9.105163605742975,38.7816200724214],[-9.105156684243571,38.7816154640773],[-9.105152933374573,38.78161298216737],[-9.105149808894723,38.781610864356004],[-9.105146696656771,38.78160880048909],[-9.105143596048284,38.78160674553291],[-9.105141645023881,38.781605446657174],[-9.105139752023469,38.78160418332897],[-9.105137866487839,38.781602622682726],[-9.105135759628535,38.78160086570999],[-9.105132884869521,38.781598493600455],[-9.105129206955654,38.781595452601294],[-9.105122188255358,38.7815896200108],[-9.105115693485931,38.78158423344215],[-9.105111451850023,38.78157951268972],[-9.105104266042916,38.781571546653296],[-9.105098377210261,38.78156502005848],[-9.105092009496587,38.781557975003615],[-9.105084496359712,38.781549633367526],[-9.105081493553792,38.78154630750186],[-9.105078836300276,38.781540465594475],[-9.105075834694881,38.78153384288156],[-9.105073568924013,38.78152886245655],[-9.105071042043221,38.78152329870305],[-9.105067606849905,38.781516103106206],[-9.105065535721698,38.78151189572603],[-9.10506176242986,38.78150522539539],[-9.10505902721014,38.78150042002849],[-9.10505598534359,38.78149506774343],[-9.105052991096777,38.781489832162286],[-9.105050208258975,38.78148491009113],[-9.105048050834874,38.78148112679387],[-9.105046317452798,38.78147806058395],[-9.105043499850671,38.781473120786735],[-9.105041271672022,38.78146921197029],[-9.105040127836071,38.781467185747864],[-9.105040733193155,38.781453308766906],[-9.105041436955457,38.781437359183194],[-9.105042419656124,38.78141568735317],[-9.105043390972053,38.781394024625676],[-9.10504476570645,38.78136479202556],[-9.105045619049571,38.78133022217225],[-9.105046008564612,38.781312320524066],[-9.105046437288992,38.78128206892122],[-9.105046999294368,38.78124807799071],[-9.10504756912625,38.781212970033586],[-9.105047745821548,38.781203114080725],[-9.105047664003218,38.781196250855245],[-9.105047581712448,38.78119189178882],[-9.105047478723632,38.781186010584705],[-9.105047387982216,38.781181030053745],[-9.105047297730712,38.78117608554973],[-9.105047133143536,38.78116652068818],[-9.105046967699117,38.78115689277945],[-9.10504676907025,38.781145670775054],[-9.105046559057232,38.781134457873215],[-9.10504641431105,38.781126352102156],[-9.10504627164696,38.7811183994455],[-9.105046375417695,38.7811133362242],[-9.105046492036566,38.781107525252445],[-9.105046593480289,38.78110229090325],[-9.10504679028448,38.78109729896891],[-9.105046832998774,38.78109620867502],[-9.1050469149981,38.78109377589875],[-9.105047213052991,38.78109115215968],[-9.105048034036335,38.78108636220348],[-9.10504881119726,38.78108173475188],[-9.105049876871497,38.78107547449346],[-9.105051123707689,38.781068149810935],[-9.105051837339325,38.781063928237465],[-9.105052519267668,38.7810599141064],[-9.105053371708605,38.78105489869424],[-9.105054266869452,38.78104963971685],[-9.105054480224586,38.78104840387727],[-9.105058177141988,38.7810426891856],[-9.105061558362323,38.78103745453487],[-9.105064646409225,38.7810326637064],[-9.1050658159972,38.78102473614786],[-9.105066753993245,38.781018395883216],[-9.105067461009844,38.78101368794608],[-9.10506839949552,38.781007383708314],[-9.10506913662289,38.78100235124122],[-9.105069780232903,38.78099805818893],[-9.105070675630841,38.780991970496196],[-9.105071445318375,38.780986793633716],[-9.105071803844886,38.78098438557683],[-9.105071930289997,38.7809835287869],[-9.105073112895273,38.780981636313896],[-9.105075545816828,38.78098029190464],[-9.105080160104624,38.78097772228261],[-9.105083954361216,38.78097578102737],[-9.105087908364029,38.780973739355815],[-9.10509365654679,38.78097077295281],[-9.10546162944466,38.780789244994004],[-9.105497672830365,38.78076982111906],[-9.105549534064997,38.78074237459397],[-9.10556358119006,38.780738690434],[-9.105588192474203,38.78073161236713],[-9.10560642261163,38.78072665026342],[-9.105670297881565,38.780719488079875],[-9.10574098041595,38.78071192681428],[-9.105751801496645,38.78070796326394],[-9.105764750975482,38.78069888357963]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.820094891723123,3.4656104466496203,-25.81357567978842,-3.549162174311001,0.0065192119347017,-0.0835517276613808,0.2544148664176968,0.2545403028660686,0.2545403028660686,0.9853275914681026,-12.611389469840644,0.9850230232196584,-12.63527382070772,40.58294715742233,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889195:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617700,E-REDES,,0.0891755802949434,LINE:001761,BUS:JUNCTION:60:02024,BUS:JUNCTION:60:02025,"[[-9.118274768004747,38.78247854140875],[-9.118523512659202,38.78222604339931],[-9.118885975654615,38.781859816096095],[-9.118902871354365,38.78184338741882]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.386291320155973,3.277572260705301,-25.385100551077542,-3.293378871662831,0.0011907690784305,-0.0158066109575298,0.2502902133279284,0.2503127675174239,0.2503127675174239,0.9840865024623746,-12.710607782073868,0.9840304267266448,-12.71506893740952,39.90892484453754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53900091:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615300,E-REDES,,2.609653769219721,LINE:001762,BUS:JUNCTION:60:02018,BUS:JUNCTION:60:02019,"[[-9.11373997032103,38.861312047534135],[-9.113616934066549,38.86076950721826],[-9.112200558021533,38.858919956039024],[-9.11036407872082,38.85651835369424],[-9.10787966561502,38.85396660453486],[-9.10647004140584,38.8536098238107],[-9.104731751442207,38.85460361485833],[-9.102173778326472,38.85578743800274],[-9.099104671521006,38.857208477834575],[-9.097480685360207,38.857954747053206],[-9.092835457597818,38.857404174515814],[-9.090757328196624,38.85713216151256],[-9.090690361365452,38.85708883946234]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5015871124201554e-06,-0.11745397820151,-6.278603278805418e-07,0.0907673559842482,8.737267845396136e-07,-0.0266866222172617,0.0011399944970812,0.0008809523307685,0.0011399944970812,0.9914095508237956,-10.886902528876522,0.9914376291444956,-10.887383386474967,0.1635807859206861,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119890143:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611600,E-REDES,,1.3966559546642274,LINE:001763,BUS:JUNCTION:60:02026,BUS:JUNCTION:60:02027,"[[-8.961751509975771,39.003247843327145],[-8.961165032157867,39.00200495504019],[-8.960445510833967,39.000624473536114],[-8.95972521397969,38.99915424194664],[-8.958975087362727,38.9976544472064],[-8.960422513575876,38.99557685142606],[-8.961854812545953,38.99352263835137],[-8.962996707340082,38.99188140882535]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.5401782701034224e-08,-0.033417572220023,-5.644241243328616e-09,0.0191252541090903,2.9757541457705602e-08,-0.0142923181109326,0.0003242468785544,0.0001855694423602,0.0003242468785544,0.991715756983207,-11.09185376029481,0.9917195478382328,-11.091918659394867,0.0465270309304725,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:91024892:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5633400,E-REDES,,1.3903146602402885,LINE:001766,BUS:JUNCTION:60:02029,BUS:JUNCTION:60:00278,"[[-7.887811762911017,38.55694428560914],[-7.890148434923425,38.55552560600831],[-7.892664844999548,38.55399439826598],[-7.89482194059555,38.55268431332977],[-7.897053790426417,38.551316765457294],[-7.899373090552142,38.54992175536991],[-7.900440231465635,38.54927610982223]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6334 CAEIRA-PS EVORA SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.695168556543849,-13.933138557550883,-3.6863163153114407,13.948666070246338,0.0088522412324079,0.0155275126954546,0.1394144894141643,0.1392804842616889,0.1394144894141643,0.9949219211051722,-13.15980558582016,0.9967596684236112,-13.224179928793149,20.004948976060312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:91031812:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,1.5971389233843711,LINE:001767,BUS:JUNCTION:60:02028,BUS:JUNCTION:60:02030,"[[-7.949284131463643,38.45001226613927],[-7.949332630183357,38.449653945911344],[-7.949593238269022,38.447634321060754],[-7.949905242166711,38.445253117576485],[-7.950214863445073,38.44285446803747],[-7.950461780949898,38.441068310306626],[-7.950714446549378,38.439043667919066],[-7.951016805074705,38.43685842418911],[-7.951170065736768,38.435725122269595]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7704241082083487,1.9563189432743395,-3.7695422117715247,-1.96985100675184,0.000881896436824,-0.0135320634775004,0.0409993907056286,0.0410729998236162,0.0410729998236162,0.9969387688382576,-13.522793552450024,0.9964330391068752,-13.552885923971138,5.89367195058347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:91033509:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,6.049647069823323,LINE:001768,BUS:JUNCTION:60:02031,BUS:JUNCTION:60:02032,"[[-7.93125795501548,38.51814816708449],[-7.933438694163105,38.51568905123503],[-7.935608819091093,38.51324169491152],[-7.937880560782915,38.51067918420574],[-7.939938922334801,38.5083578047993],[-7.941840106287282,38.506213221856335],[-7.942112544957471,38.50416124934846],[-7.942414194400222,38.50189242604295],[-7.94265440260537,38.499992794791076],[-7.942846282192565,38.49843541513448],[-7.943138088677071,38.49639343200524],[-7.943362140573535,38.49460476482174],[-7.943660373803696,38.4923184345815],[-7.943918810245298,38.49054242304604],[-7.944167599177028,38.4885742261418],[-7.944524470090541,38.48589931415865],[-7.944791044255597,38.4838658672454],[-7.945074705706561,38.481813357211806],[-7.945326246722348,38.47983808756118],[-7.945655992149854,38.477303279092716],[-7.945893554819351,38.475502334946626],[-7.946144709523085,38.473629063995],[-7.946407349985257,38.47156534326061],[-7.946706458010398,38.469318157424944],[-7.947072508076013,38.466590047902706],[-7.9470787064168,38.466545267343236]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.774736546336543,1.8890449914010836,-3.7714380657007447,-1.9406663760784912,0.0032984806357987,-0.0516213846774076,0.0406412081558906,0.0409149005584125,0.0409149005584125,0.9994023121533532,-13.37384335869486,0.9975194486557012,-13.488041707551902,5.870985874359669,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:54009499:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5634300,E-REDES,,9.817956532110305,LINE:001770,BUS:JUNCTION:60:02033,BUS:JUNCTION:60:02034,"[[-8.017528557563509,37.146603000310144],[-8.019914946146224,37.147673794690455],[-8.021174321094566,37.14827357969021],[-8.024325108268998,37.14971704813957],[-8.025319302791976,37.14976810444368],[-8.028437825219266,37.14988223584021],[-8.031197406518732,37.14998885470706],[-8.034057608843659,37.1500939692935],[-8.036561887574857,37.1501885754905],[-8.038927245395753,37.15028168682228],[-8.04130461252147,37.15036202819721],[-8.043843422951259,37.15046564350662],[-8.0465512026405,37.150569262556665],[-8.04896686417936,37.150666120149346],[-8.051552993364698,37.15076147575212],[-8.05369457192523,37.150842571744725],[-8.055038694566903,37.1508921301769],[-8.056530744952052,37.15095144431942],[-8.059203976177312,37.151046048287476],[-8.062064183238109,37.15115867764261],[-8.064640542541222,37.15125253455973],[-8.067210898858765,37.15135765846949],[-8.068267423962064,37.15138618635128],[-8.069983240033455,37.15145226224792],[-8.072797644352347,37.1515603828764],[-8.075398778322766,37.15166249712931],[-8.077865514919512,37.15176161020845],[-8.07989296530685,37.151835945871234],[-8.082878566441726,37.15194932586154],[-8.085882942185288,37.15206195306924],[-8.08880396918764,37.15217533915276],[-8.091373573870019,37.15227069398786],[-8.093215551518067,37.15233901716207],[-8.09556288067331,37.15242611774182],[-8.098258642400806,37.15253348965687],[-8.100783187642723,37.15262734835676],[-8.103161310152913,37.15271670322625],[-8.105512397718392,37.152809806906824],[-8.107865744562202,37.152896151548795],[-8.110198809321737,37.152990762550424],[-8.112720355706685,37.15308762826402],[-8.115257670315609,37.153175477005625],[-8.117428541826346,37.15307109684774],[-8.119562610576203,37.1529516977163],[-8.122494899020664,37.15279248776379],[-8.125199659750907,37.15264606047351],[-8.127132159693208,37.15253317297602]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.37367480926447,-3.764049053609199,12.430348727489458,3.864839472414877,0.0566739182249875,0.1007904188056776,0.1328147985632916,0.1325428485283732,0.1328147985632916,0.9370404386440936,-15.122495578816505,0.9450468053950029,-14.388858777669098,19.0579421098137,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:66960995:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,2.5469484848269235,LINE:001771,BUS:JUNCTION:60:02035,BUS:JUNCTION:60:02036,"[[-8.170819655090506,37.15168708871114],[-8.170156671695942,37.151592621343575],[-8.167078611301998,37.151207799512],[-8.163630274468971,37.1513900591037],[-8.160478897451469,37.151571019767005],[-8.158044948600658,37.15168940309459],[-8.155192371027542,37.15183760977636],[-8.153070514203954,37.151960297328195],[-8.150523222422668,37.152095000028645],[-8.146956352349926,37.15229348100384],[-8.142186600090984,37.15254646513906]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.26382268585188,5.220644170650038,-30.102731605697112,-4.977222805914345,0.1610910801547689,0.2434213647356928,0.3081370634014313,0.3081776653454753,0.3081776653454753,0.9590373227858217,-13.297414544882765,0.952685347681144,-13.741135654019624,51.23911635970993,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:54070121:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656200,E-REDES,,3.047437964220375,LINE:001772,BUS:JUNCTION:60:02037,BUS:JUNCTION:60:02038,"[[-8.461490937844776,39.45799674165172],[-8.462344794187818,39.457014110529514],[-8.464460620004646,39.455717168034056],[-8.46777352440437,39.453714558141485],[-8.470319735555,39.45217973154482],[-8.473113278636449,39.45048972534935],[-8.475639977193945,39.44896101784834],[-8.47860683519567,39.44832380321128],[-8.48167998322679,39.447663342250266],[-8.484823689632137,39.446988273700754],[-8.48790231401194,39.44632676704389],[-8.490624369027394,39.44534884779287],[-8.491443800414224,39.444561258203976],[-8.49146046390966,39.44454870495813]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2386766868630192e-08,-0.0309779728439411,1.673088546190002e-13,-0.0001527547793917,2.238693417748481e-08,-0.0311307276233328,0.0003008392905041,1.4834545316409348e-06,0.0003008392905041,0.990846914224034,-5.0348244923257734,0.9908517711050367,-5.034907714544912,0.0431682150242715,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
