source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:69885877:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609600,E-REDES,,2.5401587374706183,LINE:001774,BUS:JUNCTION:60:00256,BUS:EREDES:1106P5397000:60,"[[-9.16066192681423,38.75946061602388],[-9.160685579579193,38.759464587337895],[-9.160698518852348,38.75946676136345],[-9.160729578108686,38.75947617118236],[-9.160800694781326,38.75949750578174],[-9.160868521726538,38.75951727493997],[-9.160892435873885,38.75952982829666],[-9.160923757287923,38.75954627080818],[-9.161001608901438,38.75958714682912],[-9.161102196605269,38.75964745039467],[-9.161143921345325,38.759679321552156],[-9.16120779378904,38.75972810328413],[-9.16122737213612,38.759744748259195],[-9.161317616187894,38.75982495982013],[-9.161385800369194,38.75988555765939],[-9.161403397010272,38.75990119318329],[-9.161504595650777,38.759991135517424],[-9.161554868835404,38.76003582127702],[-9.161649066972256,38.76012133932098],[-9.161745154201652,38.76021660503483],[-9.16180136984329,38.76027609208077],[-9.161843513389673,38.760321038541875],[-9.16192918524183,38.76041761196546],[-9.161983381477356,38.76047905339074],[-9.162035472769439,38.760538117289165],[-9.162087213091986,38.760596769901696],[-9.162167968876366,38.76069144982649],[-9.162266945250655,38.76080750652302],[-9.16230400594294,38.760850966322394],[-9.16234402865176,38.760896390696175],[-9.16240024976001,38.76096018309759],[-9.162415898520473,38.7609779344508],[-9.162476763029458,38.76104700042626],[-9.162562831907437,38.761144659800244],[-9.162636316438135,38.76122804476468],[-9.162724344992478,38.76132993838159],[-9.16281615038658,38.76143763562139],[-9.162878056180817,38.76151025025012],[-9.162948446624767,38.76159283360165],[-9.162978466442476,38.761634643844275],[-9.162968661210407,38.76164961117962],[-9.162958855974301,38.76166457851419],[-9.1629548340865,38.76166810901522],[-9.162956595512167,38.76168177623692],[-9.16298471180731,38.761713631701205],[-9.163142615805787,38.76189259106707],[-9.163195667811523,38.761952717865974],[-9.163206602885618,38.76196747510835],[-9.16322217148603,38.76198921748768],[-9.163231956276604,38.76200239051099],[-9.163238403882968,38.76200991811403],[-9.163395589386147,38.76210295857951],[-9.16342230747447,38.76212637701421],[-9.163440604016168,38.7621402134994],[-9.163474495103797,38.76216800039704],[-9.163537971565948,38.7622425374572],[-9.163590494185172,38.762304209069676],[-9.163644936167735,38.762368133658455],[-9.16373674572253,38.76247592919141],[-9.163800550413542,38.76255085053643],[-9.163863439925281,38.762633310403686],[-9.163932380154577,38.76272367962977],[-9.164009846039049,38.76282524218048],[-9.164024333477707,38.762846975983905],[-9.16411162308649,38.76297794302706],[-9.164155838205225,38.76304427271511],[-9.164178369338087,38.76307808687112],[-9.164216653001082,38.76314077577024],[-9.164286828606768,38.76325771570976],[-9.164357463995009,38.763375408190754],[-9.164395104292293,38.76343813874355],[-9.164429411361443,38.7634978991648],[-9.164451804283189,38.76354046100416],[-9.164494662248496,38.763621935557595],[-9.164547019362544,38.76372146772216],[-9.164571187004363,38.763773796257524],[-9.164614763704352,38.76387078474922],[-9.164670738099408,38.763995344414845],[-9.164711034296385,38.764085029564555],[-9.164722612171825,38.764110806450006],[-9.164732729580905,38.76413822664727],[-9.16474408034155,38.764168995827134],[-9.164761225761145,38.76421544129154],[-9.16479609197567,38.76430993050225],[-9.164816937775877,38.76436644091846],[-9.164830922474115,38.764404329938976],[-9.164843326192264,38.76443790021275],[-9.164891130582099,38.7646021930789],[-9.16491157473667,38.76467152504159],[-9.164946395553057,38.76479952339541],[-9.164949907408014,38.764812472495244],[-9.164984822091428,38.764904700266115],[-9.164992545841882,38.76493685265184],[-9.164997013351307,38.764955432144454],[-9.164998617298009,38.764962137734805],[-9.165004822968138,38.76498795308708],[-9.165009841945105,38.765008869714705],[-9.165010999068961,38.765014110994535],[-9.16501859455068,38.765045345722655],[-9.165023282529017,38.765064851061425],[-9.16503164298342,38.76509966410403],[-9.165035070436167,38.76511393808474],[-9.165041644252266,38.76514134454859],[-9.165051069892145,38.765180607000545],[-9.165058548941655,38.765211743669596],[-9.165063626010843,38.76524306371994],[-9.165070232550795,38.7652839004324],[-9.165081107157963,38.765351020013526],[-9.16508456736242,38.76537234676272],[-9.16509018837923,38.765407075933695],[-9.165092272369153,38.76541993857061],[-9.165099117662699,38.76546216936816],[-9.165102553830993,38.76548342426703],[-9.165108654383955,38.7655210857184],[-9.165112607707126,38.765545488751755],[-9.165116764257567,38.76557361018388],[-9.165117327417315,38.76557835228185],[-9.165118625251985,38.76558935726881],[-9.165120396102338,38.7656044385782],[-9.165124881367847,38.76564258271641],[-9.165129314514413,38.76568030395142],[-9.165131649571205,38.76570019941088],[-9.16513579454756,38.76573549110431],[-9.16513890256798,38.76576191033787],[-9.165142693665851,38.76579420558342],[-9.165146719782161,38.76582843541393],[-9.165148198308623,38.765862327466884],[-9.165150364434318,38.76591197698132],[-9.165151618163506,38.76594065554114],[-9.165155191860594,38.76602246824849],[-9.165155641595119,38.76603290424],[-9.165159096045539,38.7661120336945],[-9.165158057749215,38.76616047748852],[-9.16515719366245,38.766200263304604],[-9.165156010732597,38.76625542815004],[-9.165155006691096,38.766302259254736],[-9.165154208162127,38.766325857584256],[-9.165152721899519,38.76635681231087],[-9.165149955352252,38.7664146574519],[-9.165147089938502,38.76647442211493],[-9.165144234205732,38.766534060583375],[-9.165141589716837,38.76658920232163],[-9.165138965114014,38.76664412769771],[-9.16513598509232,38.76670631645344],[-9.165134350683513,38.76674056031249],[-9.165133608525105,38.76675451085454],[-9.165129266855253,38.766811640295806],[-9.165125448154042,38.76686195526145],[-9.165120274366313,38.766929991423375],[-9.165118157568884,38.76695791611577],[-9.165112030421653,38.767002144250654],[-9.165103236820677,38.76706570855655],[-9.16510021444785,38.767087488972656],[-9.165090263186112,38.76715136077073],[-9.165072238523674,38.767265720273066],[-9.165063467322305,38.76731888043925],[-9.16505448676026,38.76737108763587],[-9.165048297894842,38.76740705621592],[-9.165040681388147,38.76744216367075],[-9.16502391182977,38.76751593220751],[-9.164999991018606,38.76762117396015],[-9.16499693990423,38.76763458643882],[-9.164984541222701,38.76768912983601],[-9.164961001417122,38.76777293880422],[-9.164937952564228,38.76785250078159],[-9.16490771308581,38.76795682555041],[-9.164885464058326,38.76803202069879],[-9.164863812965134,38.768095230266404],[-9.164841079748673,38.768161593097595],[-9.164820459663755,38.7682189114885],[-9.164773802939298,38.768343315495706],[-9.164749350144755,38.76840853151292],[-9.164720093945915,38.76848374353954],[-9.1646917197205,38.76855629047887],[-9.164628279412643,38.76871846811273],[-9.164601913537613,38.7687858808804],[-9.164573394846125,38.76885879838276],[-9.164535321411996,38.76895612122142],[-9.164506327208024,38.76902798900435],[-9.164490186454586,38.7690672342523],[-9.164483761529855,38.76908287442395],[-9.16448202517692,38.76908933030201],[-9.164483947128138,38.76909175440978],[-9.164495665077986,38.76909846968814],[-9.164609057585505,38.769120040716466],[-9.16463094301516,38.769124891574684],[-9.164744577115602,38.76914884738482],[-9.16476196892719,38.769183571564014],[-9.164741484456504,38.76923515981499],[-9.164730448539986,38.76926296517701],[-9.164711052369674,38.76931183247231],[-9.16467670083067,38.76939836720991],[-9.16464291234622,38.769485653608584],[-9.164608687426952,38.76957539395838],[-9.16459118126544,38.769621289987306],[-9.164562122797232,38.76969749106517],[-9.164526655531438,38.76979045813175],[-9.164438001633847,38.770017110671425],[-9.164361121095764,38.77021365432555],[-9.16430898706253,38.77034695211894],[-9.164271273705499,38.77044059651586],[-9.164231593381551,38.77053907741879],[-9.164207087905606,38.770599925020086],[-9.164183226876784,38.77066796409931],[-9.16415454786099,38.77074979154643],[-9.164123867823214,38.770837284515125],[-9.164114711424817,38.77086380311602],[-9.164109677366937,38.77088016060015],[-9.164093267391252,38.77093349625618],[-9.164079594462454,38.77097795312505],[-9.16407773687902,38.770983986703236],[-9.164068269917118,38.77101610184566],[-9.164060945636935,38.771041208055294],[-9.164052317064224,38.771070820646756],[-9.164048896600379,38.77108257893531],[-9.164032121623036,38.77114013342487],[-9.164017880355187,38.77119066651809],[-9.16400613155936,38.77124009666011],[-9.163976721442063,38.77136382547679],[-9.163971188520444,38.771387087283664],[-9.163959624210966,38.77143575013259],[-9.163941203580801,38.77151325325494],[-9.16393650653265,38.77153303969854],[-9.163928196320635,38.77156798204325],[-9.163920070519739,38.771602148093194],[-9.163904567947617,38.77166736590652],[-9.163896670487192,38.77170061114856],[-9.163893623723421,38.771719139944],[-9.163887794187238,38.77175455579531],[-9.163885498969552,38.77176854706244],[-9.163880124543013,38.771801211534665],[-9.163868275876926,38.77187326095317],[-9.163856236845833,38.77194647404869],[-9.163843488881179,38.77202399009227],[-9.16382567034012,38.7721384916283],[-9.163820967915779,38.772177068238705],[-9.163809311266498,38.77227282429727],[-9.163796882452342,38.77237488357752],[-9.16378499859627,38.77247244318385],[-9.163782904574143,38.77249001774676],[-9.16377551392328,38.77255204720474],[-9.163764550603311,38.772644022890326],[-9.163758134388335,38.77269781968121],[-9.163745621204825,38.77280281621461],[-9.163738610101841,38.77286164457081],[-9.163736546809915,38.772878957636316],[-9.163727419465125,38.77294983000252],[-9.163717482224282,38.7730315728423],[-9.163711661590238,38.77308039210039],[-9.163705359009526,38.773133296115965],[-9.163702668917091,38.77315582118386],[-9.163695309151565,38.77321760714909],[-9.16368611178553,38.773294803552616],[-9.16368297036171,38.77332114287519],[-9.163680599793103,38.773341088909326],[-9.163668794073555,38.773440098043885],[-9.163662060527372,38.77349663597533],[-9.163653218530763,38.7735705504211],[-9.163641346436702,38.773669749298016],[-9.163636289399095,38.77371327426696],[-9.163631336047523,38.77378315493217],[-9.163625252870714,38.77386885413777],[-9.16362433437262,38.77388177032423],[-9.16359664686451,38.7739550765402],[-9.163595021825309,38.77396926905594],[-9.163587810394853,38.774032576002824],[-9.163582671952021,38.774077642007505],[-9.163573404988592,38.77415321761592],[-9.163567237816206,38.77420355321735],[-9.163567580816517,38.77421298127883],[-9.163568086166116,38.77422648840704],[-9.163568961338878,38.77425048627159],[-9.16357137873852,38.77431602316212],[-9.163574599728497,38.774403784025644],[-9.163576754168687,38.77446225217091],[-9.163579387842438,38.7745340114882],[-9.16358051474002,38.774545135086356],[-9.16358346391503,38.774574113920885],[-9.163584991794526,38.77458910730011],[-9.1635860650136,38.77459969991628],[-9.1635872854324,38.77461172346095],[-9.163588533016405,38.77462403501295],[-9.163591414286676,38.77465229382843],[-9.163597529328543,38.77471251052123],[-9.163599594799948,38.77473286775706],[-9.163603429399318,38.77477058527271],[-9.163611363607153,38.77481091485185],[-9.163616863865727,38.77483885327981],[-9.163650786243345,38.77501128583165],[-9.16366952938648,38.77507742615643],[-9.163700069325724,38.77518522209698],[-9.16371745461286,38.77524656427977],[-9.163730027102664,38.775290942384764],[-9.163742520224305,38.775316242825966],[-9.163760181301607,38.77535200963143],[-9.163763593940375,38.77536044674858],[-9.163788772149626,38.775420368921694],[-9.163800920147597,38.77544567240456],[-9.16383283193861,38.77551211072404],[-9.16385541939015,38.77555913868927],[-9.163879621972129,38.77560485526856],[-9.16390842597194,38.77565925066856],[-9.16393365779189,38.77570691281899],[-9.163973833921826,38.775790248635225],[-9.163990167565924,38.775824117492405],[-9.164017082189712,38.77587994376888],[-9.164038848588993,38.77592507831915],[-9.164052511665739,38.77594690941974],[-9.164085668358391,38.77599989713762],[-9.164109496603102,38.77603798742957],[-9.164151098443561,38.77610445712805],[-9.164184773615013,38.776158277952376],[-9.164207011675753,38.77619381507401],[-9.164230863582327,38.77623194116115],[-9.164258084091925,38.77627544210692],[-9.164265020203628,38.77628801864454],[-9.16429379217474,38.77634015328498],[-9.164321607020945,38.77639054887851],[-9.16435403022883,38.776449298932455],[-9.164388934919474,38.77651254892052],[-9.164412413473329,38.77655509205206],[-9.164431780079058,38.77659018610652],[-9.164446393473755,38.77662283604089],[-9.16447079329867,38.77667738731904],[-9.16449639409679,38.77673462128439],[-9.164524777081242,38.77679805498562],[-9.164549652723654,38.776853673957916],[-9.164564254202661,38.77688628795006],[-9.164577155655971,38.77691512471778],[-9.164595919474978,38.77695707894798],[-9.164604791322406,38.77698417681483],[-9.164619922875008,38.77703039678176],[-9.164624364495182,38.77704394115993],[-9.164637798376724,38.77708495165375],[-9.164652809716562,38.777130812369336],[-9.164657030178686,38.77715853685638],[-9.164663258695025,38.777199421887445],[-9.16467379681325,38.777268625125295],[-9.164679263260524,38.77730454462965],[-9.164677692554653,38.7773464174017],[-9.164676225939454,38.77738513655043],[-9.164673523052285,38.777457006038354],[-9.164673299463445,38.7774630431889],[-9.164668781467196,38.777582975911926],[-9.164666103210687,38.77765416059277],[-9.164663475402406,38.77772405672256],[-9.164659939513827,38.777817948442255],[-9.164656296518785,38.7778749094499],[-9.164649507660586,38.77798101737383],[-9.164642801547036,38.778085683328676],[-9.164639008871267,38.77814503270278],[-9.164635177703564,38.77820490486432],[-9.164631665871005,38.778259792932346],[-9.164627778392415,38.77832054834702],[-9.164626351520846,38.77832932547415],[-9.164617887081585,38.77838151897924],[-9.164614227310915,38.778391063487696],[-9.164604083580757,38.77843932645605],[-9.164596092779288,38.778477292580796],[-9.164590129970223,38.77853378767239],[-9.164586121560571,38.778571808666115],[-9.164589271810566,38.77861228853426],[-9.164593014870748,38.778660356669334],[-9.164590249247548,38.77869837568308],[-9.164592812032536,38.77872126866641],[-9.164595336898422,38.77872797511177],[-9.164638323865814,38.77877545308558],[-9.164662360811036,38.778799210113604],[-9.164717335453556,38.778831304977366],[-9.164876394423258,38.77884571606489],[-9.16515010505761,38.77886260784032],[-9.165309678067432,38.77888312102393],[-9.165467639193524,38.778902774502534],[-9.165615757748425,38.77891978552989],[-9.165661049062892,38.778926771047644],[-9.16569378192846,38.77893589442902],[-9.165726326731491,38.778965457980206],[-9.165739676152361,38.77900055100547],[-9.165736488604677,38.77901967558111],[-9.165734782879058,38.77903861589517],[-9.165724530377423,38.77912471233422],[-9.16571056704825,38.77925824022887],[-9.165702753781506,38.77933395619895],[-9.165697687325709,38.779383138142464],[-9.165694108249411,38.77941339972096],[-9.165684758799959,38.779477572380905],[-9.165678212730889,38.77948566519866],[-9.165672620995323,38.779535131028034],[-9.165670036835103,38.77955779029368],[-9.16566740899354,38.77957344194101],[-9.165663435897645,38.77959714037823],[-9.165664046923514,38.779607574916064],[-9.165758731110616,38.77962341021747],[-9.165801061318215,38.77962692689117],[-9.165874269036657,38.779632989650565],[-9.165929621444784,38.77963857988361],[-9.16595689774325,38.77964515726811],[-9.166024283278155,38.77966719711873],[-9.166080286113724,38.77968594179761],[-9.166080536265795,38.779695289593924],[-9.16608124002378,38.77972169399163]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.877095523097044,-3.5426337098469785,16.892463459182725,3.0601776729157817,0.0153679360856813,-0.4824560369311967,0.1689759631454133,0.1680169260747449,0.1689759631454133,0.982028053859485,-12.868252796500052,0.9831955366472028,-12.78680304505749,26.94089111229307,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76421505:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613500,E-REDES,,0.1468543899539471,LINE:001775,BUS:JUNCTION:60:02039,BUS:JUNCTION:60:02040,"[[-9.10005695096162,38.76886752233138],[-9.100051794440429,38.768486184930666],[-9.100050681633013,38.76848302341668],[-9.10001664846718,38.76846952357106],[-9.099954480144964,38.76847877630455],[-9.099818053711742,38.76846771924381],[-9.09973725607047,38.768459867320225],[-9.099538008811491,38.76848214570382],[-9.09953289728564,38.7685270557679],[-9.099509903145751,38.76852582300206],[-9.099502994476639,38.768525447853115],[-9.099461008489554,38.76852625500912],[-9.099089186033797,38.76851047178376],[-9.099021317943452,38.768495567321224],[-9.09891478624341,38.76849573761386]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0929001026963459e-11,-2.448158919751281e-12,6.474756543549468e-10,-0.0296592926769406,6.584046553819101e-10,-0.0296592926793888,1.093952106031539e-13,0.0002896990630889,0.0002896990630889,0.985148853340901,-12.626149829527286,0.985148774065954,-12.626147292251046,0.0461885274611227,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76427998:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5613100,E-REDES,,0.4333008893900937,LINE:001777,BUS:JUNCTION:60:02041,BUS:JUNCTION:60:02042,"[[-9.09471887914852,38.77725268286427],[-9.094807613104518,38.77627928399829],[-9.09484872687156,38.775689819178744],[-9.095094983603584,38.7756969317728],[-9.095313879274492,38.77570426050418],[-9.095330753774876,38.77521817035061],[-9.095441349116854,38.77394534334429],[-9.09545864355323,38.77374014784256]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.983971307194571,-12.710981372221564,0.9835543327374742,-12.74152158990931,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76428030:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5613100,E-REDES,,0.2898795196018366,LINE:001779,BUS:JUNCTION:60:02043,BUS:JUNCTION:60:02044,"[[-9.095812257772673,38.76940549203327],[-9.095857597507424,38.76884870761052],[-9.095919446403567,38.76809357075334],[-9.095945883403758,38.7677745583387],[-9.096007857691061,38.7670245817302],[-9.096024179902301,38.76680379247325]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9831183048510432,-12.77335215825728,0.9828379456630596,-12.793762375107429,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76428915:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5613100,E-REDES,,1.2462585692792738,LINE:001780,BUS:JUNCTION:60:02044,BUS:EREDES:1106S5800000:60,"[[-9.096047364838297,38.76654068206625],[-9.096058512601873,38.766395330609],[-9.096122088574221,38.76561321881297],[-9.096206822994866,38.764569760603926],[-9.096284649468185,38.76362691307804],[-9.096355612424743,38.76274607756893],[-9.096422647042814,38.761928184706576],[-9.096435471089405,38.76177156854347],[-9.096447183104383,38.76162977035748],[-9.096447936435645,38.76162078337454],[-9.096338819280327,38.76161359524088],[-9.096340098929806,38.76159584834498],[-9.096362679416144,38.76128205583196],[-9.096529839698917,38.75950673591721],[-9.097080750309017,38.75876941109303],[-9.097607718091151,38.75807967153764],[-9.098149072470893,38.75737579446321],[-9.098593423098524,38.756786828252515],[-9.098776923082838,38.75687019018232],[-9.099609563057033,38.75725464881318]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9828379456630596,-12.793762375107429,0.9816124922099172,-12.88246459628357,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:77310846:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.4056238425874699,LINE:001781,BUS:JUNCTION:60:00930,BUS:EREDES:1106P5470000:60,"[[-9.1654440471982,38.737804330692],[-9.165739494230378,38.73789665002726],[-9.16593163126621,38.73795968880746],[-9.166078175112089,38.73800734917692],[-9.166150798253055,38.73802925286593],[-9.166162822862166,38.73803285763762],[-9.166199405653343,38.7380390914877],[-9.166253673875579,38.738055464666004],[-9.16628985266058,38.7380663771018],[-9.166295766445089,38.73806812630606],[-9.16631864181617,38.73807368877837],[-9.166334907725128,38.73808030061479],[-9.16634130682075,38.73809256660724],[-9.166348346792372,38.73810779949302],[-9.166354993408104,38.73811649621257],[-9.166362037901044,38.73812566682162],[-9.166375545820099,38.73813482524725],[-9.166398380084923,38.738150287617685],[-9.166418798145095,38.73815532235108],[-9.166434299308069,38.73815914853243],[-9.166448198369414,38.73816990687125],[-9.166461771356316,38.7381811815389],[-9.166476267057073,38.73819423157551],[-9.166498275327099,38.738217006548744],[-9.166548277938581,38.73823664214257],[-9.16658473586634,38.73825094794722],[-9.166660519273794,38.73828061506157],[-9.16672108003402,38.7383042376051],[-9.16677748866995,38.73832624846734],[-9.166830880070707,38.73834718707706],[-9.166866308864828,38.738361898250474],[-9.166892262638305,38.738372756940265],[-9.166909788705325,38.738380609614985],[-9.16692968806894,38.73838954021352],[-9.166941788970218,38.738396828410174],[-9.166961349954015,38.73840860845883],[-9.166978284226218,38.73842565429997],[-9.166986531309105,38.738440840421475],[-9.167001290792527,38.73845303231595],[-9.167009643339044,38.73846437117985],[-9.167021620689205,38.73848062320252],[-9.167027389389046,38.73850497417184],[-9.16703821624601,38.738550664797984],[-9.167028783688213,38.73861426220753],[-9.167025368569776,38.73864696367459],[-9.167026099823707,38.73865698285418],[-9.16702650141897,38.738662492057024],[-9.167012740890252,38.73871469693387],[-9.167003223631143,38.73875092945917],[-9.166992269214,38.73878640004571],[-9.166989726768293,38.738797502135476],[-9.166986555839095,38.738811276095],[-9.166983785164765,38.73882329899975],[-9.166981826111314,38.73883179267337],[-9.16698056457512,38.738844784057264],[-9.166978951404873,38.738861300597335],[-9.166978087294032,38.7388699557192],[-9.166978076229446,38.73887317159407],[-9.16697798311076,38.73888583735527],[-9.166977920337962,38.7388942331607],[-9.16697809254707,38.73890615793367],[-9.166977724386586,38.73893561662986],[-9.166976557559744,38.7389567592138],[-9.166975931609942,38.73897792402966],[-9.16697624380318,38.7389971528705],[-9.166972552069758,38.73901149893275],[-9.166968738107656,38.73902454895754],[-9.166963278967494,38.73904234263918],[-9.166963063933487,38.739052937691014],[-9.166962785798399,38.73906712740526],[-9.166962875569594,38.739084493606086],[-9.16695087873216,38.739093976973905],[-9.166951383726454,38.73910664644422],[-9.166951714858012,38.73911444424672],[-9.16695226624189,38.73912714032939],[-9.166954218328614,38.73917311675148],[-9.166956062920349,38.73921642782314],[-9.166956860832595,38.73923584152398],[-9.166957823092254,38.73925787503225],[-9.166979110369393,38.73927290059864],[-9.166992132625692,38.739283450449804],[-9.167020164105743,38.73929320976894],[-9.16705299797434,38.739304205641126],[-9.167090558289733,38.739316754007206],[-9.167121889401983,38.739327222706734],[-9.167139444608278,38.739333093375244],[-9.167213635854075,38.73935515364531],[-9.167236987965738,38.73936581911995],[-9.167255465754442,38.739374248812766],[-9.167281561675184,38.73938616006259],[-9.16732040605717,38.73940399354913],[-9.167338725030396,38.73941337045255],[-9.167362535771323,38.73942552712867],[-9.167378080225676,38.739440288240345],[-9.167431933642257,38.73950427964698],[-9.16747969032504,38.73956341582314],[-9.167499656439045,38.73958808231562],[-9.167525699468067,38.739621000114376],[-9.167532623406657,38.7396297663676],[-9.167540695413733,38.7396399817046],[-9.167555550506192,38.73965876637016],[-9.167571073851724,38.7396784278728],[-9.167590316653643,38.73970636157526],[-9.167602451868538,38.73972396330063],[-9.167619145214038,38.7397481813686],[-9.167629095395942,38.739762613706084],[-9.167648749198781,38.73979112926068],[-9.167660449706633,38.73980809528081],[-9.167679551196432,38.73983579601809],[-9.167687286244558,38.73984338406065],[-9.167706676272287,38.73986239873903],[-9.167710269256643,38.73986589793656],[-9.167849299748568,38.73985889139987],[-9.167872804310262,38.73985860193769],[-9.167892398785897,38.73985833813105],[-9.167904182374054,38.739831714760264],[-9.167910444549689,38.7398320916104],[-9.167921905923992,38.73983569218416],[-9.167950617189518,38.73984471562032],[-9.167971321817186,38.73985123382027],[-9.167994024164312,38.73985273498664],[-9.168016715012422,38.73985423625056],[-9.168038349738199,38.73985508029986],[-9.168053512684294,38.7398553692062],[-9.168059872762491,38.7398553578458],[-9.168073766165834,38.73985534273529],[-9.168081241080165,38.73985527644862],[-9.168084587541802,38.73985524677244],[-9.168094344200053,38.73985389916188],[-9.168114543340568,38.73985090960744],[-9.168135474173646,38.73984761630398],[-9.168162096827817,38.739843434795226],[-9.168168649187397,38.73984240384492],[-9.168176978686834,38.73984098781446],[-9.168198601839826,38.73983546343902],[-9.168226741935658,38.73982884536572],[-9.168248353892752,38.739824933472285],[-9.16829451884788,38.73983119877243],[-9.16830271469986,38.73978633941432],[-9.168322684427288,38.73978418958203]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.00514215501959,-2.1522254780187446,13.006672377572343,2.0433422341228114,0.0015302225527538,-0.1088832438959332,0.1292298434353406,0.1290573467570469,0.1292298434353406,0.9815387560458998,-12.901702475019697,0.9816705827900036,-12.895791131148066,23.70754786926081,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84431755:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5612900,E-REDES,,3.124612391215115,LINE:001789,BUS:EREDES:1106S5900100:60,BUS:JUNCTION:60:02047,"[[-9.130216563233514,38.74955798139863],[-9.130225913134343,38.74950665621977],[-9.130239604399355,38.74946310369354],[-9.130261340752625,38.74943391289252],[-9.130265680320678,38.74942669660655],[-9.130263057675068,38.749414315297074],[-9.13022724057325,38.74936664588367],[-9.130214144821274,38.74935717349801],[-9.130008552621192,38.749346373151326],[-9.12991462832426,38.74933541131879],[-9.129872559406687,38.749323646183],[-9.129801560265879,38.74929037432647],[-9.129731555956212,38.74923850186076],[-9.12969007202612,38.74919026814652],[-9.129672799102321,38.74914845739074],[-9.129653298648337,38.749062329332745],[-9.129669516520162,38.748953214641666],[-9.129706383970351,38.74887976557912],[-9.129724741583232,38.74879958362894],[-9.12972374216875,38.7487501214022],[-9.129720476198363,38.74871631604908],[-9.129698366568732,38.748506425272076],[-9.129699433248826,38.748502074409416],[-9.129699211157224,38.748495212372625],[-9.129689169235508,38.74848529948758],[-9.129371142032102,38.74838787543043],[-9.12907390577244,38.74826020506528],[-9.128733305104241,38.74803081865951],[-9.12844389594302,38.74777845714001],[-9.128126134965049,38.747487215801534],[-9.127992201847423,38.747368292886144],[-9.127859755144794,38.747265246883174],[-9.127740222945372,38.74718514158838],[-9.127480432123965,38.74704233913882],[-9.127152598258846,38.74690733096514],[-9.126889338836238,38.74681775674369],[-9.126776852014657,38.7467917903294],[-9.126566113327101,38.74671212711128],[-9.126463310218723,38.746684384489505],[-9.126368638074288,38.74667560603412],[-9.126254053246255,38.74667912145701],[-9.126063728986727,38.74669953130213],[-9.1259265076581,38.74670224815501],[-9.125617839761755,38.746761208518066],[-9.125402962756485,38.746767080352456],[-9.125132493093146,38.74676789360672],[-9.124656163846725,38.746807756830165],[-9.124458933528556,38.746846994983215],[-9.124230624468803,38.74689961211063],[-9.12407032837563,38.7469612895988],[-9.123737033553144,38.7470877513451],[-9.12358931171555,38.747147970263725],[-9.123450512521718,38.74722708368513],[-9.123437755447851,38.74725362981781],[-9.123576993416345,38.74766249180071],[-9.123581306148603,38.747690694622364],[-9.123570521567945,38.747728447734005],[-9.1235519351344,38.74774354040436],[-9.123499771972762,38.747763584076964],[-9.123432473792443,38.74777549602417],[-9.123385907891358,38.747785241278734],[-9.123358235393516,38.74780290618053],[-9.12312085087234,38.74795143205508],[-9.122857896311304,38.74807095304803],[-9.122665949351608,38.74813406807091],[-9.122440815193828,38.74819124876676],[-9.122108231508353,38.748262419036685],[-9.1218945193511,38.74830382832235],[-9.121847217139862,38.74832192942729],[-9.121796978012604,38.74835225194585],[-9.12175682533536,38.74838996545699],[-9.121727142570013,38.74843451724709],[-9.121707647768002,38.74847715413918],[-9.121442960296646,38.748683062350196],[-9.121432961450203,38.74868618265989],[-9.12135430498167,38.748692820967094],[-9.121201307501744,38.748720401286405],[-9.121152721445267,38.748729694354054],[-9.121074784586089,38.748746802441985],[-9.121021859768057,38.748766770390134],[-9.120983371932452,38.74879264231153],[-9.12095912463396,38.74881851977996],[-9.120951586249632,38.748825726772914],[-9.120948630921747,38.74883329131179],[-9.12092840124934,38.7488377322514],[-9.120900498868556,38.74893464906691],[-9.120880389222435,38.74899695503313],[-9.120831815307659,38.74912215111347],[-9.120741485366082,38.74935400151881],[-9.12067266145866,38.74954972876311],[-9.120625694672503,38.74965473369839],[-9.120558642642028,38.74972632753306],[-9.120499058555882,38.749783941104006],[-9.120429518537238,38.749836135120496],[-9.120362978135699,38.74987146815829],[-9.120357579181986,38.74987367570435],[-9.120242636336693,38.74991584071306],[-9.120182330340045,38.74993032192233],[-9.120061408720796,38.74995935892883],[-9.119984101382046,38.7499788570413],[-9.119942870280152,38.74998771808808],[-9.11992399043324,38.74999330944471],[-9.119890784272942,38.75000437257306],[-9.119855629592296,38.750000093886165],[-9.119835385891745,38.74999770685114],[-9.119822131949112,38.74999669294859],[-9.119589171478625,38.75004831348608],[-9.119546566337009,38.75005847412302],[-9.119363354025646,38.75009409018825],[-9.119230020426922,38.75013985061178],[-9.119027390254361,38.75028898427682],[-9.119000399132526,38.7503120020273],[-9.118837897680939,38.750418216499845],[-9.118798913993816,38.750439110583116],[-9.118716295396823,38.75048395560575],[-9.118639018932472,38.75054919412896],[-9.118562756388618,38.75062792671599],[-9.118505775623674,38.750716044688595],[-9.118473581608523,38.750794801417904],[-9.118457903186359,38.750868338287354],[-9.11845832635933,38.75095921430477],[-9.118474117234776,38.75105005063227],[-9.118506743325536,38.75116053490627],[-9.11855643642269,38.751300807924196],[-9.11855780241083,38.75134319605172],[-9.11855445192512,38.75138056163165],[-9.118535277676024,38.75156277096707],[-9.118429219234873,38.751692369838054],[-9.118324342016368,38.75182507533359],[-9.118348845694872,38.75202903897729],[-9.118431177094433,38.75228480454017],[-9.11850515390013,38.75253779412151],[-9.118564588215861,38.75275718130183],[-9.118629436136617,38.75301880527093],[-9.118676875514913,38.753219161139384],[-9.118716923367474,38.75341486834068],[-9.118823653111944,38.75394089523104],[-9.11891967342385,38.75442426150268],[-9.119029478940943,38.754967899357304],[-9.119134004875903,38.75549309769512],[-9.11922667982548,38.755949603610034],[-9.119288213557125,38.75627918273562],[-9.119353403009258,38.756659435706815],[-9.119418861282508,38.75704077628341],[-9.119475919536024,38.75737352777846],[-9.119487250252234,38.757519475123786],[-9.119496021710056,38.757549892308646],[-9.11950158374588,38.75759367714398],[-9.11950198924922,38.757608068147086],[-9.119499402164934,38.757694105298405],[-9.119485113124126,38.75775078593184],[-9.119450267292688,38.75779755161832],[-9.119390111950311,38.75784347731408],[-9.119326794389282,38.75786948648352],[-9.119235812939763,38.757885766809714],[-9.119169405414334,38.75788207633762],[-9.119018096935836,38.75795188606253],[-9.119005726385392,38.757953305719695],[-9.118744080377109,38.757873689451266],[-9.118291074632026,38.75773738105002],[-9.117605926294454,38.75752496831239],[-9.117191014289512,38.75739945881837],[-9.116837573176015,38.75729338185869],[-9.1164307356282,38.75717175599116],[-9.116028199265557,38.75705076805034],[-9.115614550062507,38.75692801668229],[-9.1152582508168,38.75682122935049],[-9.114848816681848,38.75669945765573],[-9.11449249035228,38.75659304652898],[-9.114317052805982,38.75653933121569],[-9.113888711898543,38.75641020262833],[-9.113825649140464,38.75639191540978],[-9.113778058649833,38.7563794522695],[-9.113676105425515,38.75635143011632],[-9.113584870835435,38.75634080191871],[-9.113490630998033,38.75635515947036],[-9.113446846186367,38.75637863230344],[-9.113416909307809,38.75640441187525],[-9.11339908895064,38.75641864075403],[-9.11339627339663,38.75642641110232],[-9.11338587830824,38.75644185670413],[-9.113368344418554,38.75645516437756],[-9.113360406916634,38.75645938364749],[-9.113349714605953,38.7564665716046],[-9.113252459817835,38.75662110640906],[-9.113180875603925,38.75671892869824],[-9.113145494952404,38.75675967081406],[-9.113093040505142,38.75681624787425],[-9.113015181853738,38.756891080844966],[-9.112954322818771,38.756945512507734],[-9.112880741761895,38.7570084642324],[-9.112827243289727,38.75705771760307],[-9.112789685604586,38.75710584625657],[-9.112607559371932,38.75711731982408],[-9.112551968993545,38.757231428656965],[-9.112496252950159,38.7573414129519],[-9.112368923102219,38.757603518172594],[-9.112283578275706,38.757777030689795],[-9.11224812197539,38.75784846268309],[-9.112182149460043,38.757931167242],[-9.112120652809947,38.75799039595878],[-9.112017639893553,38.75805319773188],[-9.111926356917444,38.75809298521786],[-9.11183703554396,38.75811807349317],[-9.111735812530787,38.75814187432104],[-9.111656086979702,38.75815360450632],[-9.111576604025583,38.758159522582964],[-9.111498588872324,38.758160888375606],[-9.111432991807945,38.75815924949282],[-9.111372641638207,38.75815263031906],[-9.111293759869021,38.75814025736346],[-9.11126520757821,38.75823206984145],[-9.1112642819658,38.758235050169205],[-9.111265822629623,38.75823918984189],[-9.111336960840257,38.75843066642504]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.68993421957781,-4.23746641159588,20.718324086837576,3.661614610612305,0.0283898672597651,-0.5758518009835756,0.2070637854936344,0.2059121231307265,0.2070637854936344,0.9814445425254098,-12.89386895831847,0.9831947866080928,-12.770582030936488,33.013470048888635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
