source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:119889081:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617600,E-REDES,,0.4828564136197635,LINE:001792,BUS:JUNCTION:60:02048,BUS:JUNCTION:60:02049,"[[-9.121762044598416,38.78182266985311],[-9.121768761710365,38.78181741546343],[-9.121807890481136,38.78179170905884],[-9.121850098781842,38.78177066056759],[-9.121883349792636,38.781756813100806],[-9.121926846077963,38.781744851484646],[-9.12197311517955,38.78173617219079],[-9.122019665993605,38.78173121969567],[-9.122067556899479,38.78172996701163],[-9.122119901665807,38.78173372088627],[-9.122163421754834,38.78174011675713],[-9.122213885667794,38.78175182235493],[-9.122256107606695,38.78176669647375],[-9.12229194522556,38.78178342625708],[-9.122364800950779,38.781833161776206],[-9.122375765598203,38.78183962643701],[-9.122388395834095,38.78184919365152],[-9.12240363622406,38.781864422615676],[-9.12242164080041,38.781883969868794],[-9.122437634068579,38.78190370532214],[-9.122452349693338,38.781926748441045],[-9.122467741485497,38.7819495876535],[-9.122480945116433,38.7819781293048],[-9.122488784042874,38.781996555718564],[-9.122848577345822,38.781997575429976],[-9.122849256246717,38.78199756967046],[-9.122849405710326,38.78199755939471],[-9.122849785309837,38.781997547166604],[-9.122850199429735,38.781997534645654],[-9.122850326004475,38.78199753357183],[-9.122850521495272,38.781997522905634],[-9.122850590411323,38.781997513313236],[-9.122850670958883,38.78199751262988],[-9.122850969761396,38.78199748307174],[-9.122851395138648,38.78199745243976],[-9.122851555984345,38.78199743305977],[-9.122851716830032,38.7819974136797],[-9.122852130451058,38.78199736513199],[-9.122852360088086,38.78199732715291],[-9.122852532440573,38.781997307675226],[-9.122853301899214,38.78199719305453],[-9.122853875991773,38.78199709810674],[-9.12285469072928,38.78199692905547],[-9.122855447808098,38.78199675148561],[-9.122855986631969,38.78199660279057],[-9.122856559851494,38.78199644479595],[-9.122857808604524,38.7819960378614],[-9.122858381075744,38.78199582582669],[-9.12285912490169,38.78199552226087],[-9.122859799936302,38.781995237294126],[-9.122860268596922,38.78199500812463],[-9.122860839945664,38.78199471502982],[-9.122861411169678,38.78199441292827],[-9.12286206206822,38.78199404709662],[-9.122862507091643,38.781993773088935],[-9.122863396639607,38.781993189046894],[-9.122864023152635,38.78199272433696],[-9.122864398761125,38.78199242389497],[-9.12286497912225,38.78199195056883],[-9.122865717834667,38.78199127772899],[-9.122866183252555,38.78199081438573],[-9.12286678425758,38.781990169737384],[-9.122867089952257,38.78198980683435],[-9.122867576512926,38.78198920819558],[-9.122867983024914,38.781988646266925],[-9.122868321369173,38.781988147970786],[-9.122868883738056,38.78198720639479],[-9.122869242476785,38.781986518763034],[-9.122869679019235,38.78198563230094],[-9.122991993374049,38.78173842200697],[-9.122992635164065,38.781737398686815],[-9.122993166002747,38.78173667356348],[-9.122993731735873,38.78173597516728],[-9.122994513852076,38.781735112795786],[-9.122995366006647,38.781734321891975],[-9.122996230541078,38.78173359393725],[-9.122997198636263,38.781732865103855],[-9.122998213756304,38.78173220793337],[-9.122999469644967,38.78173148566581],[-9.122999801345008,38.781731338727525],[-9.122999961192185,38.78173124729384],[-9.123000418718082,38.78173104524149],[-9.123000647356301,38.781730935208635],[-9.123001219326037,38.78173068714655],[-9.123001310881108,38.78173065033873],[-9.123001528137301,38.781730549410184],[-9.12300211223746,38.78173034628387],[-9.123002283965585,38.781730281772596],[-9.123003085446664,38.78172998672443],[-9.123003234535489,38.78172994942842],[-9.123003383499581,38.78172990312577],[-9.123003830641323,38.78172978223121],[-9.12300417447177,38.78172968022868],[-9.12300478220909,38.781729521940484],[-9.123004885520384,38.78172950304841],[-9.123005183573294,38.78172941944979],[-9.123005573804956,38.781729344076794],[-9.123006113000699,38.78172922240111],[-9.12300650348182,38.781729165041476],[-9.123006652695382,38.781729136752176],[-9.123007272937324,38.78172905041979],[-9.123007341853093,38.7817290408273],[-9.123007697689225,38.78172897475387],[-9.123007824138755,38.78172896467322],[-9.123007938956793,38.78172894568352],[-9.123008755187703,38.781728884711384],[-9.123009157549783,38.78172885427415],[-9.123123581915115,38.78172132569741],[-9.123124260064833,38.78172126589624],[-9.123124972360547,38.78172117878205],[-9.123125822238245,38.781721054469415],[-9.123126350176461,38.78172095090422],[-9.123126946780921,38.78172081973307],[-9.12312753162913,38.78172067064621],[-9.12312818489408,38.78172047594008],[-9.123128837909526,38.78172026322057],[-9.123129639140453,38.781719950158156],[-9.12313026826913,38.78171967458716],[-9.123130977071796,38.78171933528584],[-9.123131536785722,38.78171903328068],[-9.123132301375607,38.78171856739759],[-9.123132905744257,38.78171816592832],[-9.123133429815159,38.78171778315595],[-9.123133828060324,38.78171745549778],[-9.123134203291992,38.78171712803489],[-9.123134635059385,38.78171672803029],[-9.123134975521292,38.78171638284696],[-9.12313547408365,38.781715820136235],[-9.123135903730253,38.78171526701805],[-9.123136343885593,38.78171464174875],[-9.123136613934728,38.781714198077815],[-9.123137129771985,38.78171322086441],[-9.123137599207974,38.781712217021514],[-9.123153612068576,38.78167768958035],[-9.123171970504648,38.781640520978925],[-9.12319563290303,38.78159246204231],[-9.123220420098061,38.78154668152103],[-9.12325121604601,38.78149270700022],[-9.123274468341654,38.78145243421573],[-9.123299928913802,38.78140791805333],[-9.123329048664981,38.78136088469084],[-9.12335468978966,38.78132359119213],[-9.123355974350256,38.78132161660133],[-9.123386283959798,38.78127491541899],[-9.123423344840008,38.781219626589866],[-9.12345444151177,38.781170765858334],[-9.123503064062607,38.78109610229245],[-9.123559824872544,38.78099917454029],[-9.123608328632937,38.78091595458344],[-9.123639277624248,38.78085728562455],[-9.123663748962906,38.78080785054467],[-9.123686383019805,38.78076534900493],[-9.123713442644469,38.78071169433011],[-9.12373252913134,38.78067312325534],[-9.123757034036327,38.78062196739127],[-9.123768285291128,38.78059597459486],[-9.123787200752515,38.780552540782224],[-9.123801970944701,38.780518897551325],[-9.12381407796286,38.78049071760979],[-9.12382613969452,38.7804625920979],[-9.123835672989731,38.780438856811045],[-9.123845267057169,38.78041535520858],[-9.123845590510282,38.78041461382694],[-9.12384610720265,38.78041369965719],[-9.123846614136161,38.78041291167872],[-9.12384723588535,38.78041210470973],[-9.12384794956199,38.780411287952376],[-9.123848744783043,38.78041054256443],[-9.12384949535112,38.780409896640876],[-9.123850395129654,38.78040922242698],[-9.123851364446722,38.780408583653504],[-9.123852243958533,38.78040810778201],[-9.123853123844837,38.78040765893058],[-9.123854256375573,38.78040717190267],[-9.123855596023931,38.780406683115906],[-9.12385662786705,38.7804064041211],[-9.123857797538909,38.78040610594036],[-9.123858991721866,38.780405915644316],[-9.123860094601557,38.78040578017013],[-9.123861175342032,38.780405707938115],[-9.12386224507531,38.780405671830536],[-9.123863465142577,38.78040568849274],[-9.123864732484357,38.78040579483088],[-9.123865539315043,38.78040588706427],[-9.124093683315934,38.78043992631923],[-9.124119745517806,38.78044467721359],[-9.124142201393827,38.7804507738667],[-9.124172261616948,38.78046167910649],[-9.124191460241,38.78046939779013],[-9.124201556512595,38.780473824900646],[-9.124220544351441,38.78048377028236],[-9.12424616461052,38.78049897388337],[-9.12426337231878,38.780509177590055],[-9.124475977849043,38.78063674036823],[-9.124477104604173,38.78063749645171],[-9.124478476744768,38.780638520682274],[-9.12447968879274,38.78063961833516],[-9.124480973752558,38.780640994608426],[-9.124481935279281,38.78064228355266],[-9.124482605394263,38.78064330474088],[-9.124483361426664,38.78064471253192],[-9.124484017647433,38.78064639140334],[-9.12448441697616,38.78064780222549],[-9.124484682598098,38.78064952945473],[-9.124484747861501,38.78065091609233],[-9.124484177597392,38.780683646063],[-9.124483981086344,38.78070681564384],[-9.124483999962996,38.780707346940176],[-9.124484041228234,38.78070783300755],[-9.124484092001383,38.780708174870284],[-9.124484153281788,38.78070844458179],[-9.124484275592765,38.78070896599145],[-9.12448441941791,38.780709379125426],[-9.124484692688538,38.78070999833744],[-9.124484763976534,38.78071015987102],[-9.124484999979252,38.780710581229435],[-9.124485188331734,38.78071088589212],[-9.124485446598127,38.7807112530149],[-9.124485692733359,38.78071157520206],[-9.124486090202996,38.780712022211596],[-9.124486370233395,38.78071229907202],[-9.124486789966705,38.780712691845935],[-9.124487278864438,38.78071309303989],[-9.124487825170167,38.78071348473825],[-9.124488440265564,38.78071385783657],[-9.124488834487387,38.78071407067246],[-9.124489251722375,38.78071428331277],[-9.124489807536035,38.78071453080648],[-9.12449015460728,38.78071466297333],[-9.12449073280952,38.78071486523805],[-9.124491426077595,38.78071506652502],[-9.124492280187997,38.780715248429715],[-9.124493087647489,38.78071538569213],[-9.124493790673313,38.780715460787775],[-9.124494320475796,38.78071549231669],[-9.124495298785186,38.78071550201889],[-9.12485399700807,38.78070939075907],[-9.124855434455919,38.78070931548557],[-9.124855871081174,38.780709266735265],[-9.124855951502274,38.78070925704391],[-9.124856468173734,38.780709171582146],[-9.124856812496413,38.78070910560099],[-9.124857030371668,38.78070904970244],[-9.124857615207864,38.780708900607046],[-9.12485792476087,38.78070881690599],[-9.124858222682334,38.78070872429602],[-9.12485862328827,38.78070856775897],[-9.124858863801794,38.78070848464477],[-9.12485919549321,38.78070833770129],[-9.124859618612453,38.78070814494192],[-9.124859881514313,38.78070801659867],[-9.124860258357302,38.78070780621718],[-9.124860703365025,38.78070753220203],[-9.124861034181688,38.78070732221183],[-9.124861296208795,38.78070713082184],[-9.124861546604356,38.78070693052298],[-9.12486185378303,38.780706675694965],[-9.124862069783811,38.78070648469624],[-9.12486234256771,38.78070623916837],[-9.124862501285513,38.78070606667206],[-9.124862773444589,38.7807057761108],[-9.124863067367176,38.78070539528709],[-9.124863361164797,38.7807050054567],[-9.12486347385628,38.78070483335167],[-9.124863653962706,38.780704543572924],[-9.124863811055965,38.78070425398977],[-9.124864023432776,38.78070380179736],[-9.124864112486268,38.78070358485455],[-9.124864278336897,38.780703097026645],[-9.12486437777229,38.78070279892592],[-9.124864464326498,38.78070240184953],[-9.124864518360393,38.780702149173436],[-9.124864579652085,38.780701590172455],[-9.12486459466753,38.78070101354938],[-9.124864521264165,38.78069987019023],[-9.12486437119851,38.78069817801056],[-9.12484820271973,38.78050161340555],[-9.124828074338922,38.78026597083723],[-9.124816796699914,38.78012911299215],[-9.124815500759544,38.78011616186717]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.452720273370165,3.3758317812662133,-25.446226148128194,-3.4612476770936063,0.0064941252419714,-0.0854158958273929,0.2511395165790412,0.2512661305189408,0.2512661305189408,0.9837707925360905,-12.735652875300342,0.9834640641624512,-12.759820532547971,40.06092545063708,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889151:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5656900,E-REDES,,0.1687857671072158,LINE:001793,BUS:EREDES:1106P5906600:60,BUS:EREDES:1106S5275000:60,"[[-9.126591508452801,38.776643600486445],[-9.126503547632382,38.77631737727217],[-9.126494668289252,38.776284556583605],[-9.126435068393825,38.77606645501417],[-9.12639495072549,38.775915457401936],[-9.12634869088301,38.77574558678271],[-9.126320906964516,38.7756424684091],[-9.126312223774036,38.77561050176844],[-9.126244776577645,38.7753608767009],[-9.126191248218804,38.77515809951098]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.12085088922319,3.91171404735628,-28.118072860826786,-3.9406156231538434,0.0027780283964027,-0.0289015757975632,0.2778671386916796,0.2779130878763851,0.2779130878763851,0.9831980747742612,-12.780648634882384,0.9830786322521315,-12.789962596041098,44.309415965368075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55042527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5651600,E-REDES,,0.442173058797569,LINE:001794,BUS:JUNCTION:60:02050,BUS:EREDES:1413S5632800:60,"[[-7.815239300697333,39.56415943760109],[-7.81636455706755,39.5650397051741],[-7.816062927669354,39.56653515810047],[-7.814722687393302,39.56691555339174],[-7.814594361257144,39.56695973312203],[-7.81457310176419,39.566967051712204]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.465616337983217,4.7562427289058,22.472697135557983,-4.736947599607859,0.0070807975747655,0.0192951292979408,0.2209862390819899,0.2209953889890906,0.2209953889890906,0.9999133944094284,1.181643544685053,1.0,1.2436248059240669,31.71120519286708,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:70722435:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5002700,E-REDES,,1.8723360730348624,LINE:001795,BUS:JUNCTION:60:02051,BUS:EREDES:1503S5021500:60,"[[-9.168861452860783,38.66648909613662],[-9.16877249667208,38.666496001462114],[-9.167945441525584,38.66661157230749],[-9.167822125568996,38.666630842953445],[-9.167689032939313,38.66665576696072],[-9.167580108243003,38.666689034215906],[-9.167463568963196,38.6667416547014],[-9.16735426296553,38.666796318853514],[-9.167273575296083,38.666850828549045],[-9.167206809602485,38.66689952192033],[-9.167056796988009,38.667047624748804],[-9.166899978072594,38.66720663313404],[-9.166885216246692,38.66722196012063],[-9.166869637780799,38.66722366540383],[-9.16673532969299,38.66736614298926],[-9.166313932180895,38.66789053699933],[-9.166286627266214,38.667924504108655],[-9.166232188657625,38.667988374237105],[-9.166196246201912,38.66803052483936],[-9.166079950296162,38.66819048875965],[-9.166058593195404,38.66821381893664],[-9.16593265330425,38.66826416099018],[-9.165843493997098,38.66826430998068],[-9.165729921455425,38.66826305337104],[-9.1656322224935,38.66825822429229],[-9.16560064641058,38.66825649472846],[-9.165499117847363,38.66825222185633],[-9.165458278697251,38.66824953824128],[-9.165372102071782,38.668248561541475],[-9.165301903799897,38.668248101117875],[-9.16516383672428,38.66826135598319],[-9.165160327195824,38.668266593558286],[-9.165020903070186,38.66856106840274],[-9.164999168324892,38.66860131853183],[-9.164958831161401,38.66865114627546],[-9.164930818890612,38.668677534680114],[-9.164907694573373,38.66869386312079],[-9.164873690790857,38.668695911100514],[-9.164820754745085,38.66869498259018],[-9.16477980328583,38.66868849840441],[-9.164730038928049,38.66867720978772],[-9.164550294622074,38.668633541970436],[-9.16446465151495,38.66861455312943],[-9.164460106965894,38.66861413386525],[-9.162385550373607,38.66877898744888],[-9.16234415329306,38.66878227989359],[-9.162242085421884,38.66879252065451],[-9.162226387598128,38.66879314542642],[-9.16221260455122,38.66878467337225],[-9.162189706954468,38.66879121671587],[-9.162157273900863,38.668800249191406],[-9.162136137666291,38.66880943432913],[-9.162120242514813,38.66881873542017],[-9.162103981663554,38.668828174849864],[-9.161650900727121,38.6691009888547],[-9.161520248935206,38.669179652436505],[-9.161472050509186,38.66920867694805],[-9.161366497147512,38.669263599733995],[-9.161143563496331,38.66940771605476],[-9.161070155211402,38.66945516727811],[-9.160651903909129,38.669725535937],[-9.160567611085074,38.669780018696784],[-9.160267314259034,38.669974132209624],[-9.16024382690335,38.669989282892146],[-9.16018045780066,38.670030168582095],[-9.159743588970064,38.67031201165455],[-9.159675676632192,38.67035582854626],[-9.159402751038545,38.67053189963033],[-9.159342990085497,38.6705704561447],[-9.158752766068817,38.67095205432794],[-9.158668348590416,38.6710012311723],[-9.158470265259028,38.671128982021685],[-9.15843484131383,38.67116763964208],[-9.15840928169413,38.671250925778985],[-9.158410871800205,38.671256866028926],[-9.158445567158578,38.67128864746553],[-9.158611172137668,38.67144504736698],[-9.158636049780785,38.67147084365248],[-9.158639575705681,38.67148359487405],[-9.158628472020093,38.67154925177421],[-9.15859143506628,38.67157394336967],[-9.158313446837525,38.67175165076773],[-9.158237298666682,38.67180064660319],[-9.158222531356728,38.67181015345329],[-9.15790909082396,38.67201183483336],[-9.157804917557526,38.67208100178081],[-9.157790503677903,38.672091127018994],[-9.157664292422764,38.67233823079382],[-9.157632996194486,38.6723626555263],[-9.157301738916388,38.67259235298626],[-9.15722496594283,38.67264920851808],[-9.15719404564687,38.67266456790525],[-9.15714621855514,38.67266836530649],[-9.157130602563512,38.67266915082255],[-9.157014610789275,38.67266633061842],[-9.156997175864303,38.67265962849921],[-9.156977073358123,38.67264555429526],[-9.156804134396491,38.67252111332032],[-9.156448929706148,38.67226429530771],[-9.156312266631497,38.672159091785176],[-9.156228208267581,38.67210230397625],[-9.15616176775074,38.67205941405149],[-9.156141289098423,38.67205439592085],[-9.156081742601426,38.67205500768256],[-9.156032850325069,38.67206385837444],[-9.155793398870875,38.67211941758541],[-9.155777421495879,38.67211741364093],[-9.15576125951719,38.67212019449809],[-9.155740482486019,38.67214100451748],[-9.155575041888937,38.672287759486885],[-9.155460986115143,38.672382070826615],[-9.155348422205268,38.67247788231934],[-9.15524756363682,38.672566204774995],[-9.155166424672588,38.6726320780425],[-9.15509820210168,38.67267785871765],[-9.155019278819125,38.67274280269441],[-9.15493441840533,38.67281526610982],[-9.154895646467939,38.67285220442901],[-9.154583431184477,38.673130442232356],[-9.15451091517483,38.67318544816599],[-9.154481610115765,38.67320778282782],[-9.154127200728778,38.67349834194238],[-9.154037372718241,38.67357794635609],[-9.153712077640277,38.67385155804422],[-9.153611022098309,38.67393680912076],[-9.153405255826767,38.674111324435174],[-9.15340181628942,38.67411429105965],[-9.15330387287558,38.67422289914305],[-9.153304805948798,38.67423760987257],[-9.153307215073962,38.67425915369714],[-9.15330938569814,38.674271196288274],[-9.15333175576901,38.674376077796765],[-9.153348438693694,38.67444222104498],[-9.153388936006847,38.67449741880992],[-9.153458608274827,38.674542885327924],[-9.153509906119588,38.67455760632995],[-9.15351626692902,38.674557244475594],[-9.15352205028121,38.67455586977648],[-9.153527295345382,38.67455300447261],[-9.153531309077056,38.67454920410143],[-9.153531584619966,38.67454757126664],[-9.15353134557056,38.67454611407863],[-9.153530837562473,38.67454513665892],[-9.153529948480836,38.67454402745112],[-9.153528945016921,38.67454295527445],[-9.15352750508151,38.67454189591997],[-9.153525245679827,38.67454058249816],[-9.15350501081176,38.67452688718868],[-9.153504128134765,38.67452622831888],[-9.153503825694447,38.67452596973322],[-9.153503627683925,38.674525782298055],[-9.15350334796637,38.674525505498075],[-9.153503114718987,38.674525264323556],[-9.15350283448912,38.674524951496515],[-9.153502600601337,38.674524665288146],[-9.153502389692477,38.674524378878964],[-9.153502201890625,38.67452410127577],[-9.153502025706311,38.67452383257891],[-9.153501825390357,38.674523483021964],[-9.153501636563865,38.67452313336465],[-9.15350150582508,38.67452282823912],[-9.153501375342456,38.67452254112713],[-9.153501243579036,38.67452216394749],[-9.15350113530685,38.674521822594116],[-9.15350107452947,38.67452158892024],[-9.153500988723893,38.674521211339],[-9.153500926665716,38.674520887597524],[-9.15350088720222,38.67452053663494],[-9.153500847866805,38.67452019467914],[-9.153500842231294,38.67451979838153],[-9.153500848469479,38.67451942900382],[-9.153500866453278,38.67451907753921],[-9.153500907928331,38.674518761900885],[-9.153500982206715,38.674518328873404],[-9.153501068230716,38.674517913759004],[-9.153501166640739,38.6745175615916],[-9.15350129875066,38.67451715508238],[-9.15350146520088,38.6745167392652],[-9.153501509877918,38.67451664879594],[-9.153501599103915,38.67451645885067],[-9.153501677096612,38.67451628701932],[-9.153501766706853,38.674516124094346],[-9.153501878655605,38.67451591593475],[-9.15350197962722,38.67451574390257],[-9.153502080598836,38.674515571870444],[-9.153502215654587,38.6745153725168],[-9.153502362071725,38.67451516405598],[-9.153502463299493,38.67451501003736],[-9.153502598739486,38.67451483770399],[-9.15350277936883,38.67451461092844],[-9.153502926298279,38.674514438494676],[-9.153503084589104,38.67451425695375],[-9.153503696182373,38.67451363006522],[-9.153507876491407,38.67450942288443]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0028 PIEDADE-MUTELA II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.7578687874441,2.2186357944910284,-10.751967920631328,-2.2125131976141468,0.0059008668127713,0.0061225968768816,0.1087451713898613,0.1087819168877486,0.1087819168877486,0.9719617102699944,-15.403556145191432,0.9710128790582792,-15.522597744379516,19.956323039396196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:110119233:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1503L5002801,E-REDES,,0.4497046599156242,LINE:001796,BUS:JUNCTION:60:02053,BUS:EREDES:1503S5021500:60,"[[-9.150918320018251,38.67762060156248],[-9.151249164826801,38.67705996722701],[-9.151399835513052,38.67680469414685],[-9.15166026723334,38.676381718564144],[-9.151807401891988,38.676149535966566],[-9.151894831385672,38.67601229474816],[-9.151991959976945,38.6758637900479],[-9.152003396859053,38.67584621495851],[-9.152109793113048,38.67568520741853],[-9.152212064890215,38.675533189612594],[-9.152262778373197,38.675461431578846],[-9.152322672681432,38.67537589239665],[-9.152381425001211,38.675297335253134],[-9.152410891136478,38.67525873147591],[-9.15246028319238,38.675195091984975],[-9.152505721584832,38.675138684288],[-9.152548073164045,38.67508581659749],[-9.152578510827873,38.67504928511635],[-9.152649807189196,38.674964817238184],[-9.15269173118974,38.67491664633556],[-9.152757763042262,38.674842592433265],[-9.152828458066491,38.674764354143676],[-9.152883419733493,38.67470617865704],[-9.152980344108778,38.67460582204196],[-9.153072146933258,38.67451380634415],[-9.153114223510864,38.674473173554716],[-9.153170201660833,38.67441782653655],[-9.15318890802995,38.67439998965011],[-9.153192380845988,38.67439855408137],[-9.15331547444045,38.67441334153809],[-9.153322675760531,38.674413098460974],[-9.153330477420461,38.67441466973051],[-9.153342181809174,38.67442241333143],[-9.153567475376352,38.67456002178066],[-9.153567961776593,38.67456028776633],[-9.153568181613517,38.674560393939686],[-9.153568435918835,38.67456049981184],[-9.153568620775008,38.674560570259366],[-9.153568828610114,38.67456064050609],[-9.153569013338197,38.67456070194687],[-9.153569186448719,38.67456075448128],[-9.153569382410092,38.67456079780813],[-9.153569566882,38.67456084123538],[-9.153569762843372,38.67456088456222],[-9.153569947059102,38.67456090997593],[-9.153570119913454,38.67456094449681],[-9.153570269532697,38.67456096120502],[-9.153570419151935,38.674560977913195],[-9.15357056864309,38.67456098561463],[-9.15357070664477,38.674560993416456],[-9.153570856135927,38.67456100111789],[-9.153570971158683,38.67456100912055],[-9.15357109754281,38.67456100801602],[-9.153571269884804,38.674561006509855],[-9.153571419247868,38.67456100520451],[-9.153571568482846,38.674560994892424],[-9.153571740696751,38.67456098437949],[-9.153571947250965,38.67456096455855],[-9.153572130826255,38.674560944938456],[-9.153572291294514,38.67456091651243],[-9.153572463252248,38.67456088798597],[-9.153572600741576,38.67456085976075],[-9.153572749720372,38.6745608314351],[-9.153572852741304,38.67456080351112],[-9.15357303606041,38.674560765877494],[-9.153573219123341,38.674560710230345],[-9.15357335635649,38.6745606639916],[-9.153573516568573,38.67456061755201],[-9.153573642312255,38.6745605714137],[-9.153573756566475,38.67456052537575],[-9.153573893671535,38.67456047013027],[-9.153574019287133,38.67456041498513],[-9.15357415639219,38.67456035973963],[-9.153574259028852,38.674560304795335],[-9.15357437315498,38.674560249750655],[-9.153574487281107,38.67456019470596],[-9.153574566938833,38.6745601399625],[-9.15357465821412,38.674560094125404],[-9.153574783573536,38.67456002096677],[-9.153574897443482,38.67455994790856],[-9.153575022674806,38.67455986574316],[-9.153575181862172,38.67455974724946],[-9.153575284242654,38.674559674291665],[-9.153575386495046,38.67455959232709],[-9.153575556915694,38.674559455719475],[-9.153575681634662,38.67455933752703],[-9.15357748463511,38.674557646303626]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9710128790582792,-15.522597744379516,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55116098:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5604600,E-REDES,,6.14021044314113,LINE:001797,BUS:JUNCTION:60:02054,BUS:JUNCTION:60:00709,"[[-9.328102710041836,38.840540582848256],[-9.330669770266596,38.84085027140165],[-9.3327527680152,38.8411015150506],[-9.33538564961325,38.841419033855495],[-9.338436617720888,38.841786894153955],[-9.341792395607438,38.84219140159845],[-9.342435555012015,38.84314476416897],[-9.343252446538648,38.845190597074215],[-9.344733226475764,38.84598852056986],[-9.344849152120522,38.84811038359232],[-9.346363087673216,38.848761055913634],[-9.349247683822284,38.8502296538692],[-9.350689152011832,38.84976806862909],[-9.354010807985672,38.847901745104025],[-9.353480976203604,38.84575207626746],[-9.354146434608166,38.845034384510704],[-9.355590650158897,38.84389353628257],[-9.357708127306747,38.84294748874478],[-9.359595510791424,38.84273993306858],[-9.361684911742145,38.84251012358209],[-9.366110242523348,38.84202325051591],[-9.36870430382732,38.84173778120472],[-9.370328559338569,38.84067665953493],[-9.372246291713337,38.839423727244125],[-9.374797765916073,38.83886076655434],[-9.37841858472637,38.83683930419418],[-9.380656785141673,38.83558963144457],[-9.383017925345492,38.83355620822238]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6163 SABUGO-JANAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.238623328921795,2.356264552217761,-11.184755200762444,-2.325685960588127,0.0538681281593511,0.0305785916296343,0.1147071677464698,0.1148278364202008,0.1148278364202008,0.9632784767954742,-14.079347074186318,0.957323637137324,-14.462514613968985,24.900322329003753,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:55116118:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5616300,E-REDES,,2.55653778827134,LINE:001798,BUS:EREDES:1111S5200000:60,BUS:JUNCTION:60:02054,"[[-9.300259502132077,38.834155287948214],[-9.300272608228203,38.8341701003294],[-9.300427060699453,38.834380961737],[-9.302331047766582,38.83524182110253],[-9.305018749065889,38.83645693492098],[-9.30680362285758,38.83726382702303],[-9.30989024943662,38.83833263765586],[-9.312596277998969,38.83865953568607],[-9.315343378374784,38.83899132305088],[-9.318737536475563,38.83940115900885],[-9.3211859189651,38.83969674290178],[-9.324950835676901,38.8401511532913],[-9.328104472865009,38.84053168337363]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6163 SABUGO-JANAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.199407893731536,2.355595827893425,-11.177256940198626,-2.3435407011262366,0.0221509535329094,0.0120551267671884,0.1140303830255816,0.1140811220905614,0.1140811220905614,0.9657454837215942,-13.921662461746704,0.9632784767954742,-14.079347074186318,24.73839793788604,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:88142286:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,0.1422525629841675,LINE:001799,BUS:JUNCTION:60:01541,BUS:JUNCTION:60:02055,"[[-9.258907116555038,38.77390691702387],[-9.257271737609107,38.773801800178894]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-36.461691969582574,-4.754296497793291,36.467792404807305,4.773466454656824,0.0061004352247309,0.019169956863533,0.3616435580932291,0.3616417527580244,0.3616435580932291,0.978374445526354,-12.913854155231554,0.9786063572417966,-12.88328045750401,51.89317808770686,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57577076:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5144100,E-REDES,,5.5519225169798805,LINE:001801,BUS:JUNCTION:60:01729,BUS:EREDES:1713S5014700:60,"[[-7.682848256068421,41.41595632303915],[-7.667709254331344,41.449580230281775],[-7.666292595862053,41.46398277362743]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1441 JORJAIS-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.7558003972548817,0.7020554468258816,3.7570340628151135,-0.7515020574775826,0.0012336655602323,-0.0494466106517009,0.0367626165571237,0.036868209094148,0.036868209094148,1.0000968271329125,6.713622185136735,1.0,6.839550820574736,2.645157776879615,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:57577302:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5628600,E-REDES,,3.3556001691371136,LINE:001802,BUS:JUNCTION:60:02057,BUS:JUNCTION:60:02058,"[[-8.907766451836222,38.56696513393155],[-8.910203081643882,38.56861048085183],[-8.913315827036898,38.56918429798247],[-8.915528180783928,38.56959208253123],[-8.918295278320937,38.570102051632574],[-8.920501328618645,38.570508568157024],[-8.923865909071917,38.57112847360519],[-8.927098502639511,38.57172396539583],[-8.929921054010325,38.57224384842321],[-8.932829445400218,38.57277945235616],[-8.936178363920957,38.57339608323747],[-8.939169739801091,38.57394679492649],[-8.942009558949072,38.57446951829879],[-8.944630394857334,38.57498227173134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.916395976932353,4.008905707556499,-8.906455781507638,-4.009531148129109,0.0099401954247149,-0.0006254405726098,0.0949793604641218,0.0951157269454822,0.0951157269454822,0.9904384577835385,-13.629553388743345,0.988127360857377,-13.78501132284386,13.64840392387462,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57753286:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5628700,E-REDES,,0.9827730595212898,LINE:001803,BUS:JUNCTION:60:02059,BUS:JUNCTION:60:02060,"[[-9.01764484432335,38.58835154104717],[-9.014614401187544,38.587794080764056],[-9.011509227963336,38.5872227924834],[-9.00837203285719,38.586645517935466],[-9.006636958300254,38.5863318353815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.374359138624534,-10.219335365843865,33.41219728657816,10.337183686679976,0.0378381479536287,0.11784832083611,0.3426774250993513,0.342649024860726,0.3426774250993513,0.980114150352084,-14.41024248088888,0.9821845338523252,-14.228363281120096,49.17167816033166,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
