source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:57802284:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5000200,E-REDES,,1.3614881067789448,LINE:001804,BUS:JUNCTION:60:02061,BUS:JUNCTION:60:02062,"[[-8.944016620644174,38.5728835539677],[-8.944001570484737,38.57288601857831],[-8.943993570500165,38.572887875742104],[-8.943985332984006,38.572893094595536],[-8.943973562535668,38.57290658043276],[-8.943977563583985,38.572928667677004],[-8.943982829002202,38.57293973818062],[-8.943996123827253,38.572952581602244],[-8.944026473754846,38.57295962248386],[-8.944039852368967,38.57295952961015],[-8.94412956711222,38.5732695709595],[-8.944164394952784,38.57337359852295],[-8.944240444942695,38.5735971482749],[-8.944333024360882,38.57387409160235],[-8.944361400330362,38.57396864228295],[-8.944401876442283,38.57411050981244],[-8.944458871676138,38.57431912108859],[-8.944515772815194,38.57452851669108],[-8.944521877864746,38.574550940612816],[-8.944531278624417,38.574595970116306],[-8.944535089980347,38.57460222232259],[-8.944539801096603,38.5746088916618],[-8.944545290328351,38.574614348503445],[-8.944551006506657,38.574619578564594],[-8.944558760524115,38.5746254070238],[-8.944567614644228,38.57463211964745],[-8.944577564907714,38.57463936514491],[-8.944589902722049,38.57464667512901],[-8.94460229547321,38.57465275061353],[-8.944616729518629,38.574658712826135],[-8.944633676621189,38.574663657673575],[-8.944655979847127,38.574669376041314],[-8.944669766569474,38.57467186559832],[-8.944683519377866,38.574674400430105],[-8.944703875649596,38.574679438687696],[-8.94472717419868,38.57468590681116],[-8.944755193630067,38.57469278352773],[-8.94478075838118,38.574692623911844],[-8.944802298214483,38.574689663698756],[-8.945380411368665,38.57461007580982],[-8.945382072993112,38.57460987508447],[-8.945384273396703,38.57460962557189],[-8.945387826739337,38.574609276569916],[-8.945391427300025,38.57460904434549],[-8.945395729209737,38.5746089333581],[-8.945401134471988,38.57460897684484],[-8.94540686324788,38.574609216260995],[-8.94541237685997,38.574609709401294],[-8.945418238052252,38.57461049739329],[-8.945427772422674,38.57461240387699],[-8.945435519054659,38.574614520971245],[-8.945442474373893,38.57461667960041],[-8.945449496810769,38.57461868462387],[-8.94545707122939,38.57462079390614],[-8.945465607854938,38.574622752366025],[-8.945476124853933,38.574625300599145],[-8.945488404103102,38.57462741319271],[-8.945501798891804,38.57462974323064],[-8.945513219902706,38.57463105105676],[-8.945526454346174,38.57463239131047],[-8.94554430121602,38.574633681467255],[-8.945557503359478,38.57463419319229],[-8.945568736603299,38.574634115063766],[-8.945585188169087,38.57463378444367],[-8.945598252811855,38.57463329721578],[-8.945611907402993,38.574632211345076],[-8.945628522425077,38.57463009596819],[-8.946291177091801,38.574538844495],[-8.946303882935194,38.574537071520645],[-8.946316773561994,38.57453438743539],[-8.946331280598994,38.57453054806074],[-8.946344533997557,38.57452645617551],[-8.946358343218732,38.574521792905735],[-8.946369669028748,38.574516705524516],[-8.946379978112596,38.57451202157937],[-8.946389614671089,38.5745067207532],[-8.946397731878774,38.57450202504221],[-8.946407131420498,38.57449605926166],[-8.94641521326211,38.5744902648014],[-8.946422814917069,38.574484626822404],[-8.946430208687199,38.5744778552634],[-8.946438656934836,38.57446995935143],[-8.94644437376846,38.57446406424977],[-8.946447570711005,38.574460609885335],[-8.946450753736597,38.57445693942217],[-8.946453820798927,38.5744531616685],[-8.946456885927294,38.57444921277338],[-8.946460874636177,38.574443726061965],[-8.946463899234981,38.574439236959826],[-8.94646600908092,38.574436051400525],[-8.946468308186535,38.57443235105883],[-8.946470312016737,38.57442892301756],[-8.946474103856886,38.5744242934507],[-8.946477648557115,38.57442013402838],[-8.946481570683082,38.57441586388011],[-8.946484927242297,38.574412318321784],[-8.946489149832923,38.57440823525228],[-8.946492623880955,38.57440493209574],[-8.946496725445467,38.57440130928433],[-8.94650171415745,38.574396986667914],[-8.946508187283625,38.574392014136414],[-8.94651286428485,38.57438854045614],[-8.946517156049518,38.57438550184939],[-8.946521529048951,38.57438254375021],[-8.946526257645168,38.57437957416654],[-8.946531078136037,38.57437661295095],[-8.946536926517052,38.57437322119446],[-8.946546486899345,38.574368290219965],[-8.946551085946266,38.57436604218942],[-8.946557685234747,38.57436309561043],[-8.946564389520406,38.57436030143845],[-8.9465737349712,38.57435666012395],[-8.946578663130305,38.57435510342804],[-8.946585292998906,38.5743528322458],[-8.946591366028244,38.574351042372946],[-8.94659814709581,38.574348950300084],[-8.946605008787415,38.574346884689774],[-8.946613635055247,38.574344590594855],[-8.946621956304556,38.57434272200654],[-8.946629227631728,38.57434136518592],[-8.9466378850916,38.574339800532165],[-8.946645138254155,38.57433886722012],[-8.946652176054283,38.57433816961944],[-8.9466600858898,38.574337465945064],[-8.94666984581207,38.57433699260516],[-8.946679748004913,38.574336923640374],[-8.946691088233244,38.57433717796075],[-8.94669679536578,38.57433753457056],[-8.946703411094171,38.574338074022975],[-8.946709051621555,38.57433862927537],[-8.946715429243406,38.574339422613726],[-8.946722083161262,38.574340295100676],[-8.946728983330276,38.574341634295905],[-8.946737988868703,38.574343454274796],[-8.94674460472963,38.5743450206531],[-8.946751441450338,38.574346837720896],[-8.946760261906526,38.574349541785935],[-8.946768796731229,38.574352355937656],[-8.946777127974308,38.57435543274316],[-8.946785002389932,38.57435870190124],[-8.946793838731493,38.574362811124516],[-8.946803384669833,38.57436777117851],[-8.946809739643058,38.57437163644867],[-8.94681690289873,38.5743759464956],[-8.94682229818754,38.57437916986323],[-8.9468275407492,38.57438207900922],[-8.946833358444664,38.57438511026274],[-8.946839325101044,38.57438812246197],[-8.946843755818284,38.5743902715698],[-8.946850282469336,38.57439308168822],[-8.946855769726334,38.57439530450898],[-8.9468615322617,38.57439751640366],[-8.946870196264543,38.57440059088439],[-8.946878084778975,38.5744030762289],[-8.946884129282147,38.57440485376698],[-8.946892025198695,38.574406978732995],[-8.946897835637136,38.574408352534206],[-8.946906646330847,38.574410191873746],[-8.946915407666207,38.57441172527939],[-8.94692447737873,38.57441313042188],[-8.94693030374036,38.574413882548185],[-8.946938851006252,38.574414750840376],[-8.946948255677803,38.57441533390577],[-8.946956555673,38.57441564541407],[-8.94696478519394,38.57441581328235],[-8.946972024474476,38.57441568177213],[-8.946977611679147,38.57441557978809],[-8.946985581232626,38.574415082863084],[-8.946993549156582,38.57441444181848],[-8.946999945323753,38.57441382974068],[-8.947006349298766,38.57441289331474],[-8.947015137149744,38.574411697058714],[-8.947023684857735,38.57441057454046],[-8.947035209940744,38.57440890880355],[-8.947046208739417,38.57440738185476],[-8.947060026820429,38.57440553799155],[-8.947070945400739,38.57440402060755],[-8.947084637162806,38.574402168613474],[-8.947112431921171,38.57439829960825],[-8.947141338142067,38.574394287728865],[-8.94867834289706,38.57418263110519],[-8.948964233092537,38.57414325994207],[-8.948982535304753,38.57414119536311],[-8.94900098759812,38.57413921080639],[-8.949024415980295,38.574136867197225],[-8.949051434799605,38.57413542634394],[-8.94907288352901,38.57413458289738],[-8.949096748559962,38.574134317106186],[-8.949124316014608,38.57413471006618],[-8.949150779976348,38.5741359484863],[-8.949170992487531,38.57413740172755],[-8.949188164359546,38.574138876207435],[-8.949207430953903,38.574140903564],[-8.949233529715462,38.57414434250516],[-8.949254544527776,38.57414773588693],[-8.949291961768118,38.574154572882044],[-8.949334303418016,38.57416256453256],[-8.949386659051795,38.57417225178998],[-8.94946596907408,38.57418695736805],[-8.949516312480688,38.57419628028739],[-8.949701700312675,38.57423043155476],[-8.949833020964093,38.57425473630628],[-8.949955757032887,38.57427791186351],[-8.95010063264115,38.574304481663155],[-8.950195757101156,38.574322355106],[-8.95023184361819,38.5743292101158],[-8.950262213077144,38.574334834957895],[-8.9502913644412,38.57434030616663],[-8.95031716589309,38.57434483693129],[-8.950334740430845,38.57434740741974],[-8.95034744770497,38.574348804865075],[-8.950361541817026,38.5743500574843],[-8.95037877636797,38.57435098185359],[-8.950396891155957,38.57435161180108],[-8.950409561984829,38.57435182041906],[-8.950424555213045,38.574351409240755],[-8.950435832557234,38.574351177198174],[-8.950446626453294,38.574350813414874],[-8.950458226422727,38.574349687306125],[-8.95047072290897,38.574348690045454],[-8.950482101596215,38.57434727722192],[-8.95049443048903,38.57434566857731],[-8.950505954964044,38.57434395746243],[-8.950521791280064,38.57434099106635],[-8.950540235414156,38.5743372767596],[-8.950550143278914,38.57433467613797],[-8.950563537644886,38.574331906987226],[-8.950568841170615,38.574331077156934],[-8.950572061005618,38.57433066727453],[-8.950574685003607,38.57433033362683],[-8.950577344242262,38.57433007179766],[-8.950580874594925,38.57432972279904],[-8.950583982245533,38.57432953890509],[-8.950586826093208,38.57432936586527],[-8.950589934152928,38.57432921800088],[-8.950594156226995,38.57432915242192],[-8.950599113464254,38.57432915376324],[-8.950603520863421,38.57432924002551],[-8.950608698973396,38.57432949204886],[-8.950612454597016,38.57432978105135],[-8.950615831471772,38.57433006369613],[-8.950619002528079,38.574330410838265],[-8.950621932627485,38.574330759666566],[-8.950625012811342,38.57433118851782],[-8.950628438446916,38.57433172304916],[-8.950631220712387,38.57433219001777],[-8.950634117923874,38.574332674198175],[-8.950636095158389,38.57433298465397],[-8.950638153223364,38.57433333958476],[-8.950639636149274,38.574333572426546],[-8.950641406747032,38.57433387532025],[-8.950643177140215,38.574334160199044],[-8.950645028363853,38.57433448955286],[-8.950646522763948,38.57433472231424],[-8.950647752747367,38.57433491188542],[-8.950649638393465,38.57433524099827],[-8.950651776675254,38.57433558635926],[-8.950653650642659,38.57433589753748],[-8.950655156721536,38.57433614823333],[-8.950658329721877,38.57433666651559],[-8.950661135038299,38.574337142330315],[-8.950663928676029,38.5743376002104],[-8.950667067765547,38.5743381637705],[-8.95067110296333,38.57433882014851],[-8.950675724467615,38.57433957151258],[-8.950679369033281,38.5743401855835],[-8.950682507406945,38.57434068609116],[-8.950690336641568,38.574341982517524],[-8.95069428025123,38.574342657552044],[-8.950697717668866,38.57434321902334],[-8.95162552603707,38.574497012617755],[-8.951648122539341,38.57450224115608],[-8.951662372411079,38.57450709578597],[-8.95167618923382,38.57451322359746],[-8.951692781055403,38.57452321447305],[-8.951703484999294,38.57453108465084],[-8.951714181670873,38.57453932421261],[-8.951725477244379,38.57455280231818],[-8.951735233646012,38.574565138166044],[-8.951746217379911,38.574576420466904],[-8.951759179799023,38.57458713039484],[-8.951774108096604,38.57459815984552],[-8.951788972473155,38.574607604308376],[-8.951806254730254,38.574616752571096],[-8.951824104247835,38.574624320429784],[-8.951831319150502,38.574627089413156],[-8.951841110007637,38.57463034479812],[-8.951850771576272,38.574633330843994],[-8.951857263197747,38.574635059950054],[-8.9518655131358,38.574637019951744],[-8.95187643922298,38.5746391954074],[-8.951890802034228,38.57464186924603],[-8.951903922048672,38.57464423650885],[-8.951915192056266,38.574646382525835],[-8.951931014960678,38.5746492983532],[-8.951960568885134,38.57465482938008],[-8.952013350778705,38.574664602552176],[-8.952167052360299,38.57469319780334],[-8.95243536864753,38.574743067986226],[-8.952742426199501,38.57480007042788],[-8.953007443389115,38.57484936790533],[-8.953149508379997,38.574875809515405],[-8.953293581461072,38.574902236853326],[-8.953484581478609,38.57493816235052],[-8.953651770469952,38.57496903006745],[-8.955054687004244,38.57522623169294],[-8.955062816488018,38.575227678851746],[-8.955071568462424,38.575229373857916],[-8.955083297209908,38.575231480308354],[-8.955094095719366,38.575233521238175],[-8.955108952463723,38.5752362182294],[-8.955133216351166,38.57524070469955],[-8.955152477824548,38.575244253487575],[-8.955166714139601,38.57524688277231],[-8.955181951597517,38.57524975723796],[-8.955195256338426,38.575252203903986],[-8.95521865760845,38.57525651626408],[-8.955237308998981,38.57525989817692],[-8.955247636042856,38.57526185232917],[-8.955261803313265,38.57526446407193],[-8.955277200492448,38.57526725632774],[-8.955294726483462,38.57527056507882],[-8.955323130906367,38.57527587814074],[-8.95534517421419,38.57527984871596],[-8.955365711410344,38.57528356865217],[-8.95539186122592,38.575288402119405],[-8.955404970917936,38.575290850134486],[-8.955459202048928,38.57530083674963],[-8.955554130823932,38.5753184279483],[-8.955648610088398,38.57533584207199],[-8.955780073055001,38.575360202184136],[-8.956223699339734,38.57544202392008],[-8.956261362645472,38.57544919024739],[-8.956288591265071,38.575454024919914],[-8.95630260913383,38.57545661056464],[-8.956318042153969,38.575459519536366],[-8.95632710357856,38.575461176235045],[-8.956336983181336,38.57546313344403],[-8.95634333568149,38.57546371924645],[-8.956350099774266,38.57546517593779],[-8.956354391947578,38.57546621765844],[-8.956359615868728,38.575468459903746],[-8.95636519569965,38.575470717656835],[-8.956371896430447,38.5754746610411],[-8.956385824927946,38.57548147212503],[-8.956404156646464,38.575494017386205],[-8.956422426736797,38.57550719364887],[-8.956438775653732,38.575517942242406],[-8.956454015997132,38.5755290859972],[-8.956473249085187,38.57554318330315],[-8.956496378129442,38.575555784817524],[-8.95650566907207,38.575562457420375],[-8.95652482117542,38.57557549232758],[-8.956536022864222,38.57558468274772],[-8.956541956689893,38.57558879367455],[-8.956553257857896,38.57559163265071],[-8.956562817645858,38.57559371820889],[-8.956595318610534,38.575602010803486],[-8.956629128589052,38.57560736651427],[-8.956658562938424,38.575612410753976],[-8.956680371850586,38.57561393251423],[-8.956693497416813,38.575611741078745],[-8.956713589169453,38.575608608721076],[-8.956732026486565,38.57560730766966],[-8.956755669882945,38.57560468174395],[-8.956775770837778,38.57560435985141],[-8.956803047401515,38.57560334778071],[-8.95682773815463,38.57560400242758],[-8.956857884023274,38.57560604188822],[-8.956862806508358,38.575606007176305],[-8.956865645544,38.575605410635006],[-8.956868985429931,38.575604459244204],[-8.956872104726738,38.57560328420524],[-8.956875231168597,38.57560173077384],[-8.956876547141066,38.575600406304915],[-8.956881091137364,38.57559537474186],[-8.956884130994313,38.57558625508053],[-8.95691781376576,38.57548523444174],[-8.956930283197318,38.57544777171773],[-8.956930682620136,38.5754415622901],[-8.95692827757906,38.57543796698565],[-8.95692167259798,38.575432365459704],[-8.956875033994416,38.575392968443424],[-8.956804489396516,38.57537335070518],[-8.956792019867905,38.57536668252212],[-8.956782819722443,38.57535591059626],[-8.956780085647331,38.57534361574203],[-8.956786622207499,38.575327192847496],[-8.956801373215608,38.575316630381664],[-8.956807537511226,38.57530979477566]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.015367798847286,2.1063569649512717,-8.01037629448386,-2.1411234245811825,0.0049915043634261,-0.0347664596299108,0.0806424816443376,0.0807520662966542,0.0807520662966542,0.9888910032050944,-13.71648054846974,0.9880354533553448,-13.76892457303477,13.426230991213602,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:119484382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000201,E-REDES,,0.3903251214052924,LINE:001807,BUS:JUNCTION:60:00313,BUS:JUNCTION:60:00314,"[[-8.894869437460843,38.54949570409972],[-8.890750963893415,38.55049274081847],[-8.890581348802023,38.550452656118345]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.165182146380597e-07,0.0709747060240463,3.8059183946995796e-07,-0.0749745966639861,6.407362483189825e-08,-0.0039998906399398,0.0006881587497606,0.0007269431671333,0.0007269431671333,0.9924373226210602,-13.495130555985126,0.9924343819428438,-13.49508024753115,0.104310972468554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119484382:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000201,E-REDES,,0.2395444957373217,LINE:001808,BUS:JUNCTION:60:00314,BUS:JUNCTION:60:00315,"[[-8.890168406217505,38.55035506523591],[-8.887537102519278,38.549733167608785],[-8.887535449989146,38.54973748420824]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.806375482741461e-07,0.0750002862537684,4.2354494046552673e-07,-0.0774550152763476,4.2907392191380657e-08,-0.0024547290225791,0.0007271922497905,0.0007509943844309,0.0007509943844309,0.9924343819428438,-13.49508024753115,0.9924324967808574,-13.495047996471303,0.1077621444154083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57800035:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5628600,E-REDES,,0.6544824150853147,LINE:001809,BUS:EREDES:1512S5990700:60,BUS:JUNCTION:60:02063,"[[-8.879698192602632,38.54808300223529],[-8.880659629722588,38.54866355921407],[-8.884349774857737,38.551146396425814],[-8.885442054464137,38.55188452749476]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.92590650831577,4.008064986267643,-8.923975335721126,-4.008254976458205,0.0019311725946433,-0.0001899901905622,0.0948483601126573,0.0948750022302259,0.0948750022302259,0.992651546910686,-13.48088435442522,0.9922020177820504,-13.51106727003725,13.613861706159556,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58171642:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5153400,E-REDES,,3.1814732072412624,LINE:001815,BUS:JUNCTION:60:00789,BUS:EREDES:1308S5000500:60,"[[-8.619243596246342,41.21460384245576],[-8.619341819924351,41.213434276695686],[-8.61948670602909,41.211708962876244],[-8.619725151307678,41.2088693869414],[-8.619891146740224,41.206892458295606],[-8.620074480719511,41.204708853609205],[-8.62025181275438,41.2025966046661],[-8.620279953260596,41.201209593210656],[-8.620317951064823,41.19933696915026],[-8.620364529200126,41.197041199708664],[-8.620416043274497,41.19450234833473],[-8.620440699093384,41.193286934252036],[-8.620480706555592,41.191315270525514],[-8.620516679131482,41.18954168035836],[-8.62055596873877,41.187605360006856],[-8.620503071810667,41.18670516094578],[-8.620723756895849,41.18603916172625]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.973795615423414,1.919684295041648,-12.956580593706828,-1.8934865149535216,0.017215021716586,0.0261977800881265,0.128437304088993,0.1284827962350458,0.1284827962350458,0.9825777421192188,-3.844024153961655,0.9806688114925332,-4.084374110043945,18.43633178864196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:95255947:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1705L5146400,E-REDES,,0.9427642201538328,LINE:001816,BUS:JUNCTION:60:00232,BUS:JUNCTION:60:02064,"[[-7.917570557391766,41.314504150848016],[-7.928694962464189,41.31594342063628]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,38.37457381417564,7.263109695668608,-38.33086887412912,-7.125401338763505,0.043704940046517,0.1377083569051027,0.3759956964808409,0.3760130749993425,0.3760130749993425,0.9995200754102872,4.888365553066086,0.9977248877340232,4.687347321168009,53.955097574880554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:64130657:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5017400,E-REDES,,1.7468725868502673,LINE:001817,BUS:JUNCTION:60:02065,BUS:JUNCTION:60:00887,"[[-7.966859317584793,37.069007300712975],[-7.965614890746133,37.06850276875499],[-7.96355454232244,37.06764421791518],[-7.96111254752492,37.06665302348693],[-7.957958937847092,37.065363775556044],[-7.955086471643935,37.06417788991978],[-7.952244525486313,37.0630137054178],[-7.949345119411253,37.061831757656485]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0174 ALMANCIL-BRACIAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6821814198713354,3.421107062290776,2.683331025771649,-3.433111641258092,0.0011496059003137,-0.0120045789673164,0.0447351192488567,0.0448638649740439,0.0448638649740439,0.9350789007009062,-15.989996846074876,0.9345749445309168,-15.946598376331895,5.073089271673423,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:65332999:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,1.1837832120138714,LINE:001818,BUS:JUNCTION:60:02066,BUS:JUNCTION:60:02067,"[[-8.388347918274624,38.01587930721639],[-8.39063616290449,38.01584215980832],[-8.39321186143935,38.015791535378426],[-8.39565696878958,38.01574894093517],[-8.397893058080562,38.0157108955869],[-8.399871884130523,38.015672106854836],[-8.40185725536016,38.015636269837906]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.499887780215527,-0.3847564349378138,-17.488527096229113,0.4111633087392339,0.0113606839864139,0.02640687380142,0.171079776192245,0.1710771232325739,0.171079776192245,0.9845315883153446,-12.545978887043193,0.9839418004891728,-12.672324452116555,24.5486836263804,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65336153:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.2664455631932443,LINE:001819,BUS:JUNCTION:60:02068,BUS:JUNCTION:60:02069,"[[-8.35108274644031,38.019427173080516],[-8.353377936421424,38.01870413783451],[-8.353907874077173,38.01853935847054]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.531718308532373,-0.3274391718100242,-17.529160907796975,0.3333736398981444,0.0025574007353981,0.0059344680881201,0.1710901710466586,0.1710896753125152,0.1710901710466586,0.986196097772222,-12.192595713029796,0.9860614359392276,-12.22095057042766,24.550175211172142,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65336343:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,5.350468111669948,LINE:001820,BUS:JUNCTION:60:02067,BUS:JUNCTION:60:00408,"[[-8.40185725536016,38.015636269837906],[-8.404706284622117,38.01558809828426],[-8.40611765309461,38.015560053283075],[-8.408089797186287,38.01552426806521],[-8.410240921433253,38.015486304876546],[-8.41239441095491,38.01544807145973],[-8.414563453242671,38.01541270717438],[-8.41644601751109,38.015374844237556],[-8.418055697318415,38.01534528331815],[-8.420154052222662,38.014645353205516],[-8.422130452434036,38.01398539062059],[-8.423766952153331,38.013431386393066],[-8.425808262452888,38.012745767659894],[-8.427713759601499,38.012114997323884],[-8.429825275769637,38.011415041573],[-8.431461335034667,38.01085946282765],[-8.433262396807061,38.01025904068511],[-8.43497320701302,38.00968770737372],[-8.437232184716764,38.008929200677436],[-8.438508921004766,38.00850151418299],[-8.440391600855612,38.007874345715514],[-8.443159989677456,38.00694300394239],[-8.445180814462061,38.00626419329522],[-8.447782757604486,38.00539973746685],[-8.450904300165856,38.004356035382834],[-8.453533974989433,38.00346682686449],[-8.45577986797029,38.00271703579488],[-8.457991260250527,38.001974414878525],[-8.45935040587838,38.001519488849404]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.488527096228506,-0.4111633087408892,-17.437183456357722,0.530678143034452,0.0513436398707831,0.1195148342935628,0.1710771232325683,0.1710629343235979,0.1710771232325683,0.9839418004891728,-12.672324452116555,0.981317565175894,-13.24494379821427,24.54830294627183,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65336895:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.159997843797934,LINE:001821,BUS:JUNCTION:60:02070,BUS:JUNCTION:60:02071,"[[-8.667688144869848,38.022330170270244],[-8.669125300941324,38.023218239313216]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.256984084581354,-0.952228789064502,-17.255450291484635,0.9558300323675144,0.0015337930967191,0.0036012433030123,0.1709844856756374,0.1709836255999031,0.1709844856756374,0.9726497305899868,-15.275150652840464,0.972579624657768,-15.292565109596472,24.535010141431695,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65337656:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.5883648279189881,LINE:001822,BUS:JUNCTION:60:02072,BUS:JUNCTION:60:02073,"[[-8.65202206198719,38.01502599781152],[-8.653792237390507,38.01548434371045],[-8.65729435111742,38.0163332154803],[-8.658425756285283,38.01662057797642]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.272501551440545,-0.9158067493498072,-17.266860798162163,0.9290440022062316,0.0056407532783815,0.0132372528564244,0.1709930038681961,0.1709899459930512,0.1709930038681961,0.973362513321921,-15.099092855047886,0.9731026695992084,-15.163065222907012,24.536232439115537,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65341955:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.1556228865784535,LINE:001825,BUS:JUNCTION:60:02074,BUS:JUNCTION:60:02075,"[[-8.604938232823883,38.003409125465694],[-8.606360254382466,38.00376337999812],[-8.606632232697521,38.00382980509109]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.31394959130138,-0.8186297107498168,-17.312457219560855,0.8221258804659232,0.0014923717405253,0.0034961697161063,0.1710141231160734,0.171013403877914,0.1710141231160734,0.9752976841404908,-14.62995743646531,0.9752272190857112,-14.646820562943406,24.53926289511745,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65342128:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.3866083646237207,LINE:001826,BUS:JUNCTION:60:02076,BUS:JUNCTION:60:02070,"[[-8.664211886511042,38.020188000462156],[-8.66605109910785,38.02131977471517],[-8.667688144869848,38.022330170270244]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.260690305900546,-0.9435277029001644,-17.25698408458681,0.9522287890602612,0.0037062213137346,0.0087010861600969,0.1709865504892369,0.170984485675689,0.1709865504892369,0.9728193912333536,-15.23307995001648,0.9726497305899868,-15.275150652840464,24.53530642692452,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65333443:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0208L5003400,E-REDES,,0.1597567930451512,LINE:001827,BUS:JUNCTION:60:01391,BUS:JUNCTION:60:01782,"[[-8.129896460960568,38.05307475063948],[-8.129821757829204,38.05290716123016],[-8.128795187737081,38.05194181075269]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9970137889151828,-10.035450274655243,0.9969369025925944,-10.05231372290709,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65333593:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.1445766623214896,LINE:001828,BUS:JUNCTION:60:02077,BUS:JUNCTION:60:02078,"[[-8.295545577818968,38.03672018922803],[-8.297086195298087,38.03625311983548]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.5814308844608,-0.2122256777964534,-17.580043076933954,0.21543826966258,0.0013878075268465,0.0032125918661266,0.1710980393809683,0.1710978653035788,0.1710980393809683,0.988846646590844,-11.642735370307928,0.9887718058216745,-11.65805143980416,24.55130425899961,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65339064:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,3.8465678448652394,LINE:001829,BUS:JUNCTION:60:02079,BUS:JUNCTION:60:02080,"[[-8.30837822124069,38.03272948093291],[-8.309824960698728,38.03227896254953],[-8.312021901727194,38.0315945156076],[-8.314344905719732,38.03087086687263],[-8.315962733590178,38.03036784352065],[-8.318218194856053,38.029665341666124],[-8.320336046121797,38.0290064418788],[-8.322335503835893,38.028384705872874],[-8.324862771355685,38.027596858510115],[-8.327512720031137,38.026767553299756],[-8.329619702696128,38.02611864860816],[-8.331465421448645,38.02554341348774],[-8.333853999451946,38.02480001478475],[-8.335812570564386,38.02419086776561],[-8.338352755478253,38.023393139994226],[-8.340075790905113,38.0228648692034],[-8.342639965280219,38.022053348245436],[-8.345242168382752,38.02125041408751],[-8.347352174469492,38.02059418575077],[-8.349216901379544,38.02001041677782]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.56983198940823,-0.2390823309859639,-17.532910052326795,0.3246739674395882,0.0369219370814342,0.0855916364536243,0.1710965040476001,0.1710903990151326,0.1710965040476001,0.988222640348088,-11.7708032225483,0.9862589066527994,-12.17938466702964,24.551083950007204,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65341663:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,1.6330594033934476,LINE:001830,BUS:JUNCTION:60:02081,BUS:JUNCTION:60:02082,"[[-8.212218562274689,38.048401589767295],[-8.213683377165541,38.04840661981597],[-8.216604437310213,38.04841420789808],[-8.218898498178055,38.048421281370175],[-8.221649133897209,38.04842764545917],[-8.224450103149293,38.0484340044972],[-8.228032250597318,38.048371350359105],[-8.230865124350748,38.04845842362189]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.6553004456995,-0.041549691243297,-17.639623534735414,0.0777176824662604,0.0156769109640855,0.0361679912229634,0.1711035350180146,0.1711029867094352,0.1711035350180146,0.9928998730866184,-10.83035822276743,0.9920282941588804,-11.002293345652758,24.552092842303725,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65341911:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.4219575955434941,LINE:001831,BUS:JUNCTION:60:02083,BUS:JUNCTION:60:02079,"[[-8.303896865709927,38.03412268654718],[-8.303949815443616,38.034106086055715],[-8.306024627628283,38.03346156174537],[-8.308219240539625,38.032778982210296],[-8.30837822124069,38.03272948093291]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.573882352394257,-0.2297021841027618,-17.569831989408293,0.2390823309870532,0.0040503629859642,0.0093801468842914,0.1710970609591636,0.1710965040476009,0.1710970609591636,0.9884401597529224,-11.726065980896998,0.988222640348088,-11.7708032225483,24.55116386270105,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:67939434:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5004900,E-REDES,,0.2034218261855263,LINE:001833,BUS:JUNCTION:60:02085,BUS:JUNCTION:60:02086,"[[-7.409496650768034,38.71420799117581],[-7.409490836989602,38.714244478327494],[-7.40920736368568,38.716023426496875]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0049 TERENA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.368134770528698,7.057301707666433,11.37038227890636,-7.0556831586011555,0.0022475083776605,0.0016185490652773,0.1287897737249331,0.1288005112302255,0.1288005112302255,0.9997278053704396,-11.65516484693668,0.9997233592464424,-11.636505464602957,27.930285423446932,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:67939434:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5004900,E-REDES,,2.004171552851887,LINE:001834,BUS:JUNCTION:60:02086,BUS:JUNCTION:60:00708,"[[-7.409171286004209,38.716249826712804],[-7.409151008854505,38.716377072334225],[-7.408840739595365,38.71832401269992],[-7.408518705752305,38.72034469011438],[-7.407959885462545,38.72385082787585],[-7.407536297565842,38.72650826638879],[-7.407193266251225,38.72866015211442],[-7.40686761895336,38.730699886596845],[-7.406306154317672,38.734134596356576]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0049 TERENA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.370382278902706,7.055683158600404,11.392545436094371,-7.039702499021784,0.0221631571916649,0.01598065957862,0.1288005112301918,0.1289061206653331,0.1289061206653331,0.9997233592464424,-11.636505464602957,0.9996828701784832,-11.452577839223451,27.953186742997527,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:69475898:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5653600,E-REDES,,2.111302058410978,LINE:001837,BUS:JUNCTION:60:02089,BUS:EREDES:1402S5568200:60,"[[-8.645105454516647,39.48207347857122],[-8.64826103787962,39.48173593455306],[-8.65028833675094,39.48150131209793],[-8.652366159894536,39.47916493417378],[-8.6537544473905,39.477565291003444],[-8.655786974170349,39.47511962965433],[-8.657760783698095,39.47269503073527],[-8.659594039774152,39.47058235016431],[-8.660612864132101,39.46937761370336],[-8.660459540530784,39.46909236038314],[-8.660479951617686,39.46898405872379],[-8.66047880438554,39.46896606816952]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6536 ALMONDA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.452317761558124,-0.0756279463846412,-1.4521744865648891,0.0553407719907702,0.0001432749932348,-0.020287174393871,0.0143909537416668,0.0143816950062126,0.0143909537416668,0.9724073539636164,-7.801165178345782,0.9723261854700724,-7.820456831521912,3.258821046573105,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:79737749:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5651700,E-REDES,,4.827633675444822,LINE:001838,BUS:JUNCTION:60:00978,BUS:JUNCTION:60:02091,"[[-8.836056870539235,38.926096793922454],[-8.834755966612315,38.927010953681425],[-8.83206958796229,38.928879253806606],[-8.829586499148672,38.930613431405355],[-8.827726127741345,38.93184952115546],[-8.825487198420186,38.93330677263814],[-8.823117614493668,38.9348651366599],[-8.82123325875585,38.936133052869714],[-8.818814431516305,38.93769928586202],[-8.816576459344585,38.93918611277335],[-8.814848209490531,38.94031761532998],[-8.813000901283997,38.94153157693678],[-8.810924834461265,38.942912951159286],[-8.808482588901985,38.94446981008277],[-8.806478805549704,38.94581293473648],[-8.804593165408772,38.94703492042604],[-8.80199277537562,38.94874303694815],[-8.799739408317723,38.950216171403774],[-8.797731430514391,38.95154654987389],[-8.79552607564876,38.953057097772934],[-8.793594793919814,38.95427099515984]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6517 CARRASCAL-MAXOQUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.433349167031498,-2.946087694535877,-18.38081033323519,3.0746384809306138,0.052538833796305,0.1285507863947366,0.1822181408734682,0.1821412867050283,0.1822181408734682,0.9857750775450558,-15.219794378286007,0.9845479208893876,-15.783352294754366,41.26316595866581,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:120519284:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102200,E-REDES,,0.1827474501985206,LINE:001839,BUS:JUNCTION:60:02092,BUS:JUNCTION:60:01492,"[[-8.773295779737241,41.79949700803115],[-8.772819846118495,41.80110173955305]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.268042438572148,-1.8748167875438837,7.268363563263853,1.874049487689156,0.0003211246917054,-0.0007672998547274,0.0732072089900428,0.0732027008515005,0.0732072089900428,0.9865981569626084,1.3983645881988855,0.986674602833862,1.405762568099354,10.504693498355987,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83489195:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1302L5149300,E-REDES,,4.230651149922489,LINE:001840,BUS:JUNCTION:60:02093,BUS:EREDES:1302P5020600:60,"[[-7.920832343203774,41.17769768361555],[-7.920785944444864,41.17791819477743],[-7.919387726719833,41.184066363515576],[-7.916236004779029,41.18638738315635],[-7.915232121334615,41.18828998712331],[-7.914287614824091,41.19007993322833],[-7.913546105461766,41.191485124898655],[-7.912495568502028,41.19347579367587],[-7.911681713867819,41.195017870707076],[-7.91007445488161,41.19654162601455],[-7.908403004864024,41.19812612989245],[-7.906880069599737,41.199569766124014],[-7.905379350439218,41.20099225644195],[-7.904027161962011,41.20227389669817],[-7.902348003623423,41.20386534603789],[-7.90105513772474,41.20509061210023],[-7.899569035893109,41.20649894478348],[-7.898374787289935,41.207630626553986],[-7.896051858022941,41.20825272206878],[-7.894770779085048,41.20859578660305]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1062 VAROSA-PC SEIXINHOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1361592697740442,0.3681907069555302,9.794754846066136,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.16637676777084,-0.9694083439099764,17.213976471794844,1.051407462241154,0.0475997040240052,0.0819991183311775,0.1659766699487158,0.1659502501373927,0.1659766699487158,0.9968070455350816,5.737475905512349,1.0,6.15571861326766,43.86855291362915,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84199777:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5016700,E-REDES,,5.8652823953502065,LINE:001843,BUS:JUNCTION:60:02096,BUS:JUNCTION:60:02097,"[[-7.558637803806597,38.84336417208157],[-7.555216680985585,38.84221315819558],[-7.552621419803639,38.84134667991845],[-7.550421477305503,38.84060495108692],[-7.547425326327614,38.839601226938434],[-7.544135347039342,38.83849352078112],[-7.542308793008611,38.83789384028723],[-7.539857991556398,38.83703899489785],[-7.537934040631873,38.83643521264683],[-7.53657877298143,38.83595915397126],[-7.534272468941547,38.8351831604038],[-7.530304372822781,38.83384994018257],[-7.529023975534053,38.83341983096828],[-7.526368050605417,38.83252746019723],[-7.524971337335759,38.83205815044597],[-7.522421322652193,38.83120125334299],[-7.520093557184182,38.83041896802947],[-7.51732147853349,38.8294872932578],[-7.514930349960338,38.82868357471974],[-7.512232456667414,38.82777666313718],[-7.510296374589125,38.82712579120629],[-7.507894819350439,38.826318369293155],[-7.505260587801337,38.825432642948826],[-7.503144790531938,38.82472118326971],[-7.501098442173808,38.824032660765894],[-7.498405783003928,38.82227660349739],[-7.497226327186075,38.821507263552036]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.53574497467516,-8.231702511934738,-26.398147245960484,8.63510433165377,0.1375977287146739,0.403401819719031,0.2675662502313883,0.2673880854698793,0.2675662502313883,0.9991695532205308,-8.631962651261004,0.9995247346760784,-9.63067581562205,38.39377962855336,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
