source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:84199777:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5016700,E-REDES,,3.973582294620421,LINE:001844,BUS:JUNCTION:60:02097,BUS:JUNCTION:60:02098,"[[-7.497226327186075,38.821507263552036],[-7.496673778794116,38.82114683541271],[-7.494791274932144,38.81991906278732],[-7.492261400139974,38.81827007032557],[-7.489692460436959,38.8165940730572],[-7.487777244179211,38.81534447869321],[-7.485634501135849,38.8139463528657],[-7.483365768895206,38.812465913640516],[-7.481784081605915,38.81143373674394],[-7.479561837543772,38.80998346017098],[-7.477412092063946,38.80858039702703],[-7.476416158391123,38.807930331762755],[-7.475593492306814,38.80739336969685],[-7.473445458877867,38.80599127894326],[-7.471779620182782,38.80489252777011],[-7.469241083232799,38.80321805315516],[-7.467104956676895,38.80180891397982],[-7.464890772581369,38.80034817071588],[-7.463253638595147,38.79926806275908],[-7.462459692935571,38.798285624785635]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.398147245961933,-8.635104331652935,-26.305034930965594,8.90800799248277,0.0931123149963397,0.2729036608298347,0.26738808546989,0.2672624722125293,0.26738808546989,0.9995247346760784,-9.63067581562205,0.9999169016990204,-10.306401084420513,38.36821430189268,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84386697:1:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1203L5651400,E-REDES,,20.636130023993974,LINE:001846,BUS:JUNCTION:60:02100,BUS:JUNCTION:60:02101,"[[-7.406181377650611,38.85248687638021],[-7.405764681347001,38.85254233583942],[-7.402102354687345,38.85302974997415],[-7.399252533471881,38.85340898106484],[-7.394291893961255,38.85406957274874],[-7.384821124292468,38.85533027367814],[-7.379502852790608,38.85603784310349],[-7.377500324113274,38.856304218158094],[-7.375523900054153,38.856567061619394],[-7.372315576807082,38.856993693516294],[-7.368337202269165,38.85752256236222],[-7.366596608558418,38.85775392588253],[-7.364272462261521,38.858062789484386],[-7.359560172138821,38.858688890368114],[-7.356596764956923,38.85908249665576],[-7.354271980871345,38.85939130073106],[-7.351296533065546,38.85978608832687],[-7.347873789119625,38.86024070969969],[-7.344980842710928,38.86062393630742],[-7.342871751122378,38.86090323093609],[-7.341232226180539,38.86112035057964],[-7.338445326854704,38.86148935078581],[-7.334171149082519,38.862055128799845],[-7.331543766518217,38.86240283081178],[-7.328744840112707,38.862773183097104],[-7.324432218265292,38.86334363622263],[-7.322445662586079,38.86360640132891],[-7.319345933216407,38.864016185461224],[-7.316843966095544,38.864347052251134],[-7.313045725678403,38.86484900553343],[-7.310545151305266,38.86517999005722],[-7.306349402850728,38.86573386816948],[-7.304362488995196,38.86599632248094],[-7.301227132840286,38.86641038962297],[-7.298760882479757,38.86673604173534],[-7.296924209056667,38.86697851550962],[-7.293169538934988,38.867474124154924],[-7.289464964916682,38.86843337369844],[-7.287175629274278,38.8690260890392],[-7.284297370436404,38.86977123123594],[-7.281874605205802,38.8703983283781],[-7.279519621713873,38.871007872178005],[-7.277135600500829,38.87205687470867],[-7.275612318247612,38.871997079178826],[-7.273772824111627,38.87247289824716],[-7.271704242754208,38.873007947713276],[-7.269465054343384,38.87358699170196],[-7.266457514082693,38.874364894774985],[-7.263472662694179,38.875136520237625],[-7.260547567191241,38.87589285038412],[-7.256609849602777,38.87691073679342],[-7.254644763560465,38.87741730728759],[-7.252277594103282,38.87802721637008],[-7.249044537960097,38.87886027732158],[-7.24636694423451,38.87955015780597],[-7.243794020732204,38.88021296570995],[-7.242713767182964,38.88086888269209],[-7.239824408840778,38.881239498847904],[-7.23840960456837,38.88160310770013],[-7.236387535983285,38.88212274232174],[-7.233766721067198,38.88279619359023],[-7.231747869791968,38.88331490746573],[-7.229491618176943,38.88389456293273],[-7.227483031162,38.88441055267365],[-7.225462679589556,38.88492953304788],[-7.223838829839626,38.88534660409045],[-7.221794225351934,38.8858717365737],[-7.219158085718704,38.8865487112761],[-7.217702882257686,38.886660556652025],[-7.214744632226657,38.886887879748635],[-7.212049698615939,38.887094889609514],[-7.209136488670596,38.887318632859106],[-7.207227635006705,38.88746513563345],[-7.203351413330789,38.88776263560518],[-7.201226106760337,38.887925685932466],[-7.197913000828988,38.88817980374136],[-7.196052502148619,38.888322411705005],[-7.191642157268022,38.88866047840062],[-7.188158455926208,38.88892845687291],[-7.184376401035417,38.88921923196268],[-7.182266245987742,38.88938147409191],[-7.178509448318242,38.889670120382235],[-7.176008883042845,38.88931118834527],[-7.173943396668367,38.889014654268934],[-7.173950810181125,38.889011021949315]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84459272:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5104700,E-REDES,,3.3518699778848475,LINE:001847,BUS:JUNCTION:60:02102,BUS:EREDES:0303S5020700:60,"[[-8.429731595541876,41.46697226133604],[-8.430085374474334,41.46945491557019],[-8.428567391413852,41.474116142832585],[-8.430975156416853,41.495332886099455],[-8.431733620307796,41.49656708274293],[-8.431996236801892,41.49655106348939]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.336332895833575,13.355142498027917,-19.27518917479447,-13.180655332225944,0.0611437210391052,0.174487165801974,0.2357724940641972,0.2359541490047159,0.2359541490047159,0.9591008212251072,-1.9517455667114676,0.9522771336400228,-2.2829738794285483,33.85767671182608,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84498750:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5102900,E-REDES,,3.377481946135476,LINE:001848,BUS:EREDES:0303S5020700:60,BUS:JUNCTION:60:02103,"[[-8.432011242882806,41.49681540224177],[-8.431748067703987,41.496824778199375],[-8.43131431090157,41.49832026664622],[-8.433240846408982,41.515284575428595],[-8.442246944037853,41.524749321714395]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1029 LAMAS-S. MARTINHO DE DUME,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.844475544631653,7.177851051750905,9.852880985916366,-7.152918457943194,0.0084054412847134,0.0249325938077111,0.1231099860932217,0.1232992305189744,0.1232992305189744,0.9522771336400228,-2.2829738794285483,0.9502012448859832,-2.0439026056952234,8.84626420712975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:85886918:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,2.488981528498815,LINE:001849,BUS:JUNCTION:60:00763,BUS:JUNCTION:60:02104,"[[-9.20073066377572,38.81021513025579],[-9.203902911854511,38.80647985613573],[-9.204273830734719,38.804914073116635],[-9.204055365018354,38.80359151191756],[-9.203220906940095,38.80203879952247],[-9.200294152416207,38.80039883161272],[-9.197884911062944,38.79910895117891],[-9.196647152292515,38.79822607730425],[-9.19546695492114,38.79758168447419],[-9.193984962419773,38.79691947780515],[-9.193055419922102,38.79650741259174],[-9.1926283346053,38.795699241051565],[-9.19135824115854,38.793574462567456],[-9.19132350871559,38.79319861683401],[-9.19131386246489,38.7932148731184]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.474917660692626,-7.306851105666251,15.496276031537768,7.275277832668872,0.0213583708451423,-0.0315732729973783,0.1688485679872884,0.1684133924418455,0.1688485679872884,0.9752660470860782,-13.359492350293218,0.9781217387266068,-13.171531391899288,24.228521737306416,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:85886924:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5607700,E-REDES,,0.2410413945709232,LINE:001850,BUS:EREDES:1116S5340000:60,BUS:JUNCTION:60:02104,"[[-9.19234560994799,38.795178462283005],[-9.191367807424541,38.793572231965314],[-9.191351746756794,38.79320045948812],[-9.191364706989864,38.79321523162677]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6077 CARRICHE-ARROJA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0885622691292876,0.2993350237467018,79.2221635883905,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.631349191766787,-10.125920403800986,29.637430172823652,10.125819725592397,0.0060809810568649,-0.0001006782085894,0.3081784685346254,0.3081127567295209,0.3081784685346254,0.9777345216087716,-13.20351779903828,0.9781217387266068,-13.171531391899288,44.221332836077686,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:86366997:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1116L5607800,E-REDES,,0.9701845909630764,LINE:001851,BUS:JUNCTION:60:02104,BUS:JUNCTION:60:02105,"[[-9.19131386246489,38.7932148731184],[-9.191317497503274,38.79321473205497],[-9.191321114059962,38.79321489742023],[-9.191325361841985,38.793214939959974],[-9.191328642485033,38.793215738909616],[-9.191331935836965,38.79321661881303],[-9.191335940802126,38.79321814081469],[-9.191339570281922,38.79322228745745],[-9.191339904883414,38.79322389679745],[-9.191340167767104,38.793225326634335],[-9.191340240381422,38.79322634384372],[-9.191340176496134,38.79322747038341],[-9.191339975044142,38.79322863420165],[-9.191339766922876,38.79322934769629],[-9.191339401152673,38.79323029682064],[-9.191339099497332,38.79323091207922],[-9.191338695333878,38.793231600328994],[-9.19133810917092,38.79323243435259],[-9.191337453157514,38.793233214963635],[-9.191336704677104,38.79323396939037],[-9.191335840579596,38.79323468883509],[-9.191334621723856,38.79323554661291],[-9.191333560116895,38.79323614174158],[-9.191331970859599,38.79323685875618],[-9.19133044771795,38.79323737700208],[-9.191329149674775,38.79323755091429],[-9.191325508328875,38.79323804333492],[-9.191164150262981,38.793259756089014],[-9.191052209327092,38.79327482322384],[-9.191050911282495,38.793274997132976],[-9.191049544321068,38.793275180674705],[-9.191047649175125,38.793275450075214],[-9.191046409339059,38.793275668494886],[-9.191045353503428,38.793275876238305],[-9.19104451605997,38.79327606398596],[-9.191043873725269,38.79327621393359],[-9.191043174115453,38.79327638241599],[-9.191042509297418,38.79327656859823],[-9.191041672387335,38.79327679237177],[-9.191040721460409,38.79327708924065],[-9.191040057042406,38.79327730244231],[-9.191039003606992,38.79327767230219],[-9.191038053480131,38.793278023209886],[-9.191036966453034,38.79327845642811],[-9.191036028501259,38.7932788522638],[-9.191034827990679,38.79327939460327],[-9.191033754072079,38.79327993579481],[-9.19103249775316,38.79328059574016],[-9.191031367892869,38.79328124553114],[-9.19102971438176,38.79328228740086],[-9.191028267621101,38.79328330037271],[-9.191027049694215,38.79328422119267],[-9.19102612805113,38.79328494115693],[-9.191024945049307,38.79328588868321],[-9.190990380798608,38.79331309904195],[-9.190977956734631,38.79332287694066],[-9.190977205449322,38.79332344222922],[-9.190975996896011,38.79332421884073],[-9.190975311994096,38.79332460337374],[-9.190974649442204,38.79332494266562],[-9.190973883448319,38.79332529190319],[-9.190973265729834,38.79332554971943],[-9.190972418377308,38.7933258456486],[-9.190971719566868,38.7933260681694],[-9.190971031864777,38.793326263566456],[-9.19097047008806,38.79332641278322],[-9.190969930928059,38.79332653477192],[-9.190968438040043,38.793326764492974],[-9.19037348942384,38.79340681330849],[-9.188960450778405,38.79359692645368],[-9.188937591340732,38.79359999777862],[-9.18885167914093,38.79361155745503],[-9.18880764892183,38.79361747760068],[-9.188798746392608,38.79361867511166],[-9.188791084777057,38.79361972627791],[-9.188785489887554,38.793620434465765],[-9.18877715180269,38.79362166289832],[-9.18876076992784,38.79362378381439],[-9.18874948382204,38.79362491281272],[-9.188738162856671,38.793625240441585],[-9.188731864420749,38.79362507223993],[-9.188722784603582,38.79362439775128],[-9.188715311974583,38.79362343848935],[-9.188707487706289,38.793622050039765],[-9.188699564585074,38.793620203092324],[-9.188693103300444,38.79361836093301],[-9.188684646733627,38.79361546491225],[-9.188676795058015,38.79361222112596],[-9.188670094358613,38.79360897593305],[-9.188662085823191,38.7936044634817],[-9.188656408509642,38.793600371314184],[-9.18864988655826,38.7935959805271],[-9.188645656313877,38.79359245175823],[-9.188638557678384,38.79358564312141],[-9.188636756244305,38.793583686737335],[-9.188635093975742,38.7935818011556],[-9.188633219100803,38.7935795481824],[-9.188631236525772,38.79357701694539],[-9.188628839315134,38.79357368777596],[-9.188626566834689,38.79357023137046],[-9.188624855805605,38.79356738240766],[-9.188622868242039,38.79356373426297],[-9.188621788380052,38.793561537150566],[-9.188620670666761,38.793559115188515],[-9.18861951363869,38.79355636930558],[-9.188618603609223,38.79355398149527],[-9.18860608600611,38.7934538212181],[-9.188605486373346,38.79344907058643],[-9.18860482068398,38.793443744060674],[-9.18860427227363,38.79343934426521],[-9.188604094060908,38.793435850896465],[-9.18860423661934,38.79343381387034],[-9.188604965574282,38.793430177179005],[-9.188605892899004,38.79342750251509],[-9.188607222086196,38.79342476116164],[-9.188608346184134,38.79342294044735],[-9.188609632463876,38.7934211903272],[-9.188610967704081,38.79341963793313],[-9.188612430068728,38.79341812041961],[-9.188613804490508,38.79341688293991],[-9.189266282740242,38.792859554617486],[-9.189274682473636,38.79285238052109],[-9.189283445944685,38.79284489686997],[-9.189292840166619,38.792836479716534],[-9.189297833320005,38.792830885779985],[-9.189302187525616,38.79282489228196],[-9.189305073535115,38.79282002002071],[-9.189307674824992,38.79281457384522],[-9.189310226472303,38.792807326582384],[-9.189311662288027,38.792800900112894],[-9.189312333837544,38.792794939954305],[-9.189312428922024,38.79279047128238],[-9.18931212234066,38.79278530364753],[-9.189311431666443,38.79278062590486],[-9.189309670500045,38.7927736068481],[-9.189307894985212,38.792768731749945],[-9.189305837887327,38.792764273554425],[-9.189302446346726,38.79275830514125],[-9.189298144853487,38.792752290919694],[-9.189293929983261,38.79274746492807],[-9.18928909526384,38.792742752639995],[-9.189283188677335,38.79273794196309],[-9.189276212886448,38.792733213026786],[-9.189269365890901,38.79272941071551],[-9.189262713545173,38.792726318248725],[-9.189255074815966,38.79272345990311],[-9.189246994452922,38.7927210919699],[-9.189242223163065,38.79271989210228],[-9.1892347250038,38.7927179782896],[-9.189226925899163,38.79271595010088],[-9.189219357226754,38.79271393784098],[-9.189210955965285,38.792711662887015],[-9.18920010390102,38.792708662479974],[-9.189189204606512,38.79270558143032],[-9.189175934136241,38.79270171115212],[-9.189162407823128,38.79269766303461],[-9.189149839360514,38.79269378639891],[-9.189133927304795,38.792688742005076],[-9.189123888607652,38.792685482013454],[-9.189104755959274,38.792679025537694],[-9.189084428112915,38.79267191330824],[-9.189062209382488,38.792663800321485],[-9.189043412011355,38.792656665224676],[-9.189027366388686,38.79265036995706],[-9.189008978530879,38.792642906871635],[-9.188997710316622,38.79263822577515],[-9.188982988418777,38.792631936536345],[-9.18897360497185,38.79262784189448],[-9.188963571606717,38.792623383818686],[-9.188950141701298,38.79261729005959],[-9.188940210050319,38.792612704953655],[-9.18893076361074,38.79260824156334],[-9.188921478554146,38.7926037947271],[-9.188911009675302,38.79259868302716],[-9.188901432390075,38.79259393257264],[-9.188893465799378,38.79258991517896],[-9.188885428829282,38.79258580834479],[-9.188873133597474,38.79257938903949],[-9.18886234482078,38.792573658699794],[-9.188860360940362,38.79257259573052],[-9.188858400209588,38.792571541559376],[-9.188855870916855,38.79257017726439],[-9.1888540490837,38.79256917588238],[-9.188852064937395,38.79256809489999],[-9.188849628243224,38.79256676579761],[-9.188846808449986,38.792565214969876],[-9.188845021274924,38.79256422228175],[-9.188842897699134,38.79256305248409],[-9.188839926702057,38.79256139493223],[-9.188837698620668,38.79256016302636],[-9.188834390823898,38.792558301345366],[-9.18883195333198,38.79255691820373],[-9.188829840865681,38.792555721282255],[-9.188826962201368,38.79255408090988],[-9.18882437363872,38.79255260005063],[-9.188816525929917,38.79254805913014],[-9.18880599519906,38.79254187606593],[-9.18880036353209,38.79253853112903],[-9.188794406041945,38.79253494593271],[-9.188785253844811,38.792529362915054],[-9.188772394458523,38.79252137235909],[-9.188769036773524,38.79251924990477],[-9.188758997712258,38.79251284620289],[-9.188746423243837,38.79250466390458],[-9.188736101069901,38.7924977943628],[-9.188724067893363,38.7924896341873],[-9.188715904618086,38.79248398817009],[-9.188706216334724,38.79247717594393],[-9.188699306995456,38.792472266217715],[-9.188691011678465,38.79246625207833],[-9.188683529789447,38.79246076203203],[-9.188672322424312,38.79245240521791],[-9.18866383632784,38.79244594241847],[-9.188657933665882,38.79244139289673],[-9.188650784190404,38.792435809763866],[-9.188644507013592,38.79243084026868],[-9.188637250507032,38.79242502390358],[-9.188629853108997,38.79241901965125],[-9.188622873866716,38.79241327283817],[-9.188615614835962,38.79240728534848],[-9.188610080177563,38.79240271447947],[-9.188604242846923,38.79239791214871],[-9.188597717884187,38.79239253053922],[-9.188590447216377,38.7923865341455],[-9.18858237250454,38.792379869449135],[-9.188575999147538,38.792374621582084],[-9.188568285583445,38.79236825087103],[-9.188561842247948,38.7923629405825],[-9.18855584168017,38.79235799560307],[-9.18855021389938,38.79235335351211],[-9.188539540934633,38.79234455047388],[-9.188524941546556,38.79233252217299],[-9.1885095496277,38.79231982546336],[-9.188490837034921,38.79230439343179],[-9.188460321241237,38.79227922276865],[-9.188438812381502,38.792261492040524],[-9.188409427019563,38.79223726595276],[-9.18838273319108,38.79221525842551],[-9.1883578853394,38.792195107793646],[-9.188342053837362,38.79218303656766],[-9.188324427664455,38.792170242941616],[-9.188312554640538,38.792162009212774],[-9.188303347451852,38.792155814131384],[-9.188294886364776,38.7921502608545],[-9.18828685733287,38.79214512703047],[-9.188276123619854,38.79213844132305],[-9.188265915623916,38.79213228231329],[-9.188256243921948,38.79212658685196],[-9.188244567208198,38.79211995470858],[-9.188230688913613,38.79211232460657],[-9.188222707447892,38.792108073101055],[-9.18821480866819,38.79210396497018],[-9.188208546373803,38.79210077883811],[-9.188201160339043,38.79209709843806],[-9.18819156108202,38.792092411176895],[-9.188182137773538,38.79208794751589],[-9.188171696427043,38.792083132753206],[-9.188161176253416,38.79207843580237],[-9.188153739331408,38.79207520624375],[-9.188144276776653,38.79207120232651],[-9.188132384074864,38.7920663106083],[-9.18812587711789,38.79206370317609],[-9.188119602718485,38.79206125577891],[-9.188113560344679,38.792058932390766],[-9.188107564934777,38.79205667163141],[-9.188101651146262,38.79205448219515],[-9.188094372744743,38.79205185471418],[-9.188087303219525,38.79204934244384],[-9.188081518681546,38.792047331991505],[-9.188075665493741,38.79204534918269],[-9.188068528915277,38.792042972632835],[-9.188059230602066,38.792039958068884],[-9.188051598774285,38.792037558973206],[-9.188042349420389,38.79203474213428],[-9.188033887276701,38.79203223344549],[-9.188022155290385,38.79202887156925],[-9.188011350075124,38.7920259156655],[-9.187998374676457,38.79202252899911],[-9.187976311635236,38.79201714372433],[-9.187958435162747,38.792013116783494],[-9.18795018049616,38.79201140789667],[-9.18794005565654,38.792009319580195],[-9.187921772870805,38.792005836768496],[-9.187904314080043,38.79200281490377],[-9.187880596251397,38.79199916503992],[-9.187871577055098,38.79199790443621],[-9.187861313647524,38.79199656500355],[-9.187850786483034,38.79199529100831],[-9.187841436741378,38.791994249575055],[-9.187827431319215,38.79199281786172],[-9.187817173895239,38.791991883716925],[-9.18780647995876,38.79199100756354],[-9.187793851852806,38.79199009484832],[-9.187786167929229,38.791989623850924],[-9.187773082421513,38.791988913437486],[-9.187760056847592,38.79198836461915],[-9.187749981086593,38.791988041348866],[-9.187739077535191,38.79198777960682],[-9.187727105053545,38.79198761760332],[-9.187712360698708,38.791987588747155],[-9.187702106921666,38.79198768143546],[-9.187686366274217,38.79198799486626],[-9.187669662263461,38.79198854219503],[-9.187652069996824,38.79198895342735],[-9.187637846034432,38.79198909100398],[-9.187619751340197,38.79198899333468],[-9.187601629376529,38.79198860766314],[-9.187585771863908,38.79198802136807],[-9.187561581851925,38.791986690682386],[-9.187547859144313,38.79198569775689],[-9.187527034248811,38.79198387725786],[-9.187507483039713,38.791981793028704],[-9.187483544375713,38.79197877561795],[-9.187458870918563,38.79197588194276],[-9.18744655962548,38.79197303868197],[-9.187422646269068,38.79196861583097],[-9.187402131146174,38.79196438745803],[-9.187385305813736,38.79196061215316],[-9.187367124460563,38.79195620054616],[-9.18734801342091,38.791951184814636],[-9.187327578893326,38.79194539737053],[-9.187313150403815,38.791941032912675],[-9.187297064556454,38.791935890752384],[-9.187276809466,38.79192900274024],[-9.18725547083413,38.79192122374638],[-9.18723888238745,38.79191478000475],[-9.187218756453895,38.79190650363179],[-9.187204149276536,38.791900168091566],[-9.187186837319086,38.79189227163428],[-9.187166365388624,38.79188238600242],[-9.18715069804236,38.79187440261954],[-9.18713117253028,38.79186391392355],[-9.187106203688282,38.79184957407271],[-9.187090268780151,38.79183983659994],[-9.187072595251315,38.7918284934481],[-9.187057819486656,38.79181852931466],[-9.187040244577728,38.79180606831377],[-9.187023381054145,38.791793456760836],[-9.187017710970302,38.791789058184605],[-9.187012784979474,38.791785166324466],[-9.18700782313644,38.791781184711105],[-9.187000646720454,38.791775322480746],[-9.186994493382379,38.791770153607715],[-9.18699002931347,38.79176636566614],[-9.186986228779997,38.79176308516866],[-9.186982835547763,38.79176010725316],[-9.186978485498788,38.79175624621971],[-9.186975032866936,38.7917531427329],[-9.186971241452076,38.791749700014215],[-9.18696754250111,38.7917462834832],[-9.186964158122034,38.79174312533343],[-9.186960691326766,38.79173984182043],[-9.186957177171024,38.79173646865826],[-9.186954526704387,38.791733907393784],[-9.186951478585907,38.79173091735227],[-9.186947857670075,38.791727328969685],[-9.186944422744203,38.79172386501456],[-9.18694041488836,38.79171979371181],[-9.18693730577701,38.791716570020995],[-9.186934663499354,38.79171378348994],[-9.1869316587586,38.79171061290231],[-9.186928887235545,38.79170764738481],[-9.18692681709168,38.791705414162195],[-9.1869246761725,38.791703064478895],[-9.186922289332546,38.791700428770895],[-9.186919785286383,38.79169764999857],[-9.186917245520652,38.79169479047963],[-9.186913815597723,38.79169088510174],[-9.186911227940495,38.79168789990763],[-9.186908264851288,38.79168443168951],[-9.186905219213228,38.79168082910162],[-9.186902407058373,38.7916774495969],[-9.186899946124248,38.791674472265576],[-9.186897039912655,38.79167095849496],[-9.186893418955528,38.79166658644224],[-9.186891204075641,38.791663904141934],[-9.186887922831444,38.79165993436651],[-9.186883915201088,38.791655097406334],[-9.18687804431107,38.79164800733847],[-9.186873603045669,38.79164264284116],[-9.186867708477408,38.791635507948186],[-9.186863021027506,38.79162983941267],[-9.186859083644544,38.791625082886306],[-9.186853212626673,38.791617983810596],[-9.186847341609981,38.7916108847346],[-9.186841306824702,38.79160360698369],[-9.186833525723713,38.79159420117556],[-9.186824256267855,38.791582989256725],[-9.186813885397584,38.791570454147106],[-9.186803198234365,38.79155754357036],[-9.186793132159943,38.791545384028865],[-9.186785702556458,38.791536398404105],[-9.186780886272919,38.791530577898016],[-9.186774323942348,38.791522647346824],[-9.186774066116143,38.79152233440633],[-9.186773445031637,38.79152158336988],[-9.18677296470034,38.79152101121595],[-9.186772296786653,38.791520206556314],[-9.186771652154778,38.79151941970177],[-9.186770902090831,38.7915185076918],[-9.186769612959964,38.79151694298916],[-9.186768347509346,38.791515423111115],[-9.186767081925987,38.79151389422652],[-9.186756711075915,38.79150135911145],[-9.186729289860594,38.79146821525983],[-9.186696712558273,38.791428839606795],[-9.18660486374157,38.79131783859374],[-9.1865291862865,38.79122636428021],[-9.186525026445027,38.79122134852774],[-9.186521299837004,38.79121683329387],[-9.186519460146725,38.791214615998264],[-9.186518215996948,38.791212978825094],[-9.18651747359724,38.791211805521264],[-9.18651688252816,38.79121074795098],[-9.186516383921777,38.7912097165689],[-9.186516001989094,38.79120879222558],[-9.186515713846788,38.7912079841354],[-9.186515338111427,38.79120669942862],[-9.186515091354414,38.79120557569565],[-9.186514901075494,38.791204379391246],[-9.186514804188631,38.79120327232045],[-9.186514776350048,38.79120216462621],[-9.18651482959885,38.79120109223057],[-9.186514991555214,38.791199586484375],[-9.18651523712156,38.79119828716008],[-9.186515553727695,38.79119712230965],[-9.186515762422887,38.79119644484872],[-9.186515995196315,38.79119583923189],[-9.186516205883027,38.7911952968683],[-9.186516462336387,38.79119473607608],[-9.186516718656963,38.79119416627738],[-9.186517009767213,38.791193614179946],[-9.186517301010223,38.79119307108899],[-9.186517672012917,38.791192473231746],[-9.18651804328115,38.79119189338746],[-9.186518279772077,38.791191539952315],[-9.186518606999659,38.79119109562099],[-9.186518990705304,38.79119057871826],[-9.186519363566747,38.791190106951845],[-9.186519827430375,38.79118956230225],[-9.186520223706198,38.79118911734747],[-9.186520688631969,38.791188644749816],[-9.18652106268831,38.791188254041785],[-9.186521482644057,38.791187853911644],[-9.186521880380326,38.791187508028266],[-9.18652236885324,38.79118707124872],[-9.186522948726639,38.79118658860544],[-9.186523517623069,38.79118614209203],[-9.186524406089298,38.79118551253939],[-9.186524918640423,38.79118514760391],[-9.186528057063649,38.79118333574409],[-9.186571846072301,38.79116114174803],[-9.186572645792877,38.79116073818859],[-9.186573285463103,38.79116040813579],[-9.186574107934188,38.79115998635555],[-9.186574793503771,38.791159646880594],[-9.186575421798723,38.79115932593823],[-9.18657617575265,38.79115894080736],[-9.186576884205525,38.791158592118116],[-9.186577718051826,38.7911581612274],[-9.186578472005726,38.79115777609653],[-9.186579214717138,38.79115740908254],[-9.186580025812887,38.791156996412624],[-9.186580893917709,38.79115654719717],[-9.186581590862495,38.7911561986118],[-9.186582424841513,38.79115577672754],[-9.186583350088162,38.79115529997304],[-9.186584184067158,38.79115487808878],[-9.186585212355018,38.79115436437308],[-9.186586309027184,38.7911538050014],[-9.186587428582639,38.79115323641541],[-9.186589176565677,38.79115235589345],[-9.186591187241858,38.791151337884074],[-9.186592900833462,38.791150466680286],[-9.186594009013554,38.791149907204634],[-9.186595951039704,38.791148916838154],[-9.18659807599938,38.79114784375055],[-9.186600006650163,38.79114686249441],[-9.186602085843125,38.791145807835385],[-9.186604359212053,38.791144652338374],[-9.186606587079893,38.79114353328294],[-9.186608197895483,38.79114271705313],[-9.186609351709135,38.791142130142184],[-9.186611122043796,38.79114120437964],[-9.186612868432876,38.791140215779464],[-9.186614476725488,38.79113922842628],[-9.186615742432632,38.79113842432039],[-9.186616927583508,38.7911376209419],[-9.186618100695197,38.791136781641356],[-9.1866194440373,38.791135778665264],[-9.186620934062622,38.791134576195425],[-9.18662251389487,38.79113321978393],[-9.18662357006713,38.79113225543167],[-9.186624750172095,38.79113110980656],[-9.186626110554867,38.79112970133053],[-9.186627276761632,38.791128393692496],[-9.186628204486443,38.791127304392475],[-9.186629492235747,38.79112565336473],[-9.186630800478184,38.79112383100585],[-9.186632015726815,38.79112194643289],[-9.186633429223487,38.791119456554625],[-9.186634423694848,38.791117429852264],[-9.186635336547667,38.79111533182545],[-9.186636879288466,38.79111067893495],[-9.186637634923935,38.791107285220775],[-9.186638060013292,38.791104110675995],[-9.186638204926421,38.79110066843064],[-9.186638133621255,38.791098173944995],[-9.186638037795282,38.79109479692738],[-9.186638188683666,38.791091759974016],[-9.186638279641462,38.79109090342229],[-9.18663837086483,38.791090064883534],[-9.18663850639411,38.79108910884478],[-9.186638664806656,38.791088143591665],[-9.186638824414256,38.791087259396974],[-9.186638996193796,38.79108642013078],[-9.186639234365808,38.79108540011132],[-9.186639473998442,38.791084479163196],[-9.186639791133224,38.791083350338425],[-9.186640164480284,38.79108213092913],[-9.186640550795984,38.79108101048734],[-9.186641037895429,38.79107969997394],[-9.186642016874497,38.79107740318078],[-9.18664326859371,38.79107486972484],[-9.186644738699718,38.7910723162814],[-9.18664647229511,38.79106967938935],[-9.186648375855027,38.79106686080872],[-9.18665020085041,38.79106417805281],[-9.186652180717067,38.79106107053701],[-9.186653978978127,38.791058135807205],[-9.186655797732161,38.79105502974627],[-9.186657603119011,38.791051797698344],[-9.186658533188169,38.791050086846425],[-9.18665960794847,38.791048041403464],[-9.186660390803432,38.79104649401933],[-9.186661196143262,38.79104491040139],[-9.186663015781749,38.79104108371729],[-9.18666429157793,38.79103862210519],[-9.186664639562585,38.79103802445532],[-9.186665010696053,38.7910374356041],[-9.186665359344632,38.79103688298667],[-9.186665775979014,38.79103625769383],[-9.186666227004658,38.791035623082706],[-9.186666712288774,38.79103497014683],[-9.186667220588916,38.791034317003124],[-9.186667729420199,38.79103369988535],[-9.186668408215994,38.79103290107896],[-9.186668940461658,38.79103231077283],[-9.186669302610005,38.79103189314881],[-9.186669870176424,38.79103135656982],[-9.186670471470158,38.791030765640116],[-9.186670936659493,38.79103031105484],[-9.186671368254286,38.79102991982674],[-9.186671890983696,38.79102946472184],[-9.18667234559451,38.791029073285884],[-9.186672754837186,38.791028727298055],[-9.186673414069329,38.79102816286821],[-9.186673879789778,38.79102774430885],[-9.186674458996933,38.791027216632415],[-9.186675014524113,38.791026644131385],[-9.186675535792805,38.79102608995508],[-9.186676090390455,38.791025454408604],[-9.186676531501377,38.791024927979244],[-9.186677085169482,38.79102422938734],[-9.186677525085301,38.79102362189957],[-9.186677829295107,38.79102317777565],[-9.18667808826958,38.79102278810638],[-9.186678538099935,38.791022072436846],[-9.186678863732302,38.79102152002723],[-9.186679143730965,38.791020995052776],[-9.186679378627083,38.79102053353945],[-9.186679590772743,38.79102009024694],[-9.186679791277596,38.791019638051885],[-9.18668001373617,38.791019113597045],[-9.18668020260021,38.791018652499424],[-9.18668045719263,38.79101796561601],[-9.186680655174486,38.79101734229765],[-9.186680895868685,38.79101649340136],[-9.1866811024372,38.79101567183632],[-9.186681294841922,38.791014670245445],[-9.186681470692655,38.7910133265119],[-9.186681528586485,38.79101256934329],[-9.186684179391625,38.790965975657976],[-9.186685414677436,38.79094437307432],[-9.1866855970335,38.790941128659824],[-9.186685763012994,38.79093833477762],[-9.186685816524706,38.790937280394864],[-9.186685871629884,38.79093633408999],[-9.18668590810109,38.79093568520709],[-9.186685953424519,38.79093485609048],[-9.186685980379561,38.79093434240887],[-9.186685988921573,38.79093336049371],[-9.186685967719985,38.79093270312396],[-9.18668591199439,38.79093204606596],[-9.186685832588845,38.79093134418337],[-9.186685754112828,38.790930705346184],[-9.18668564151118,38.79093009384026],[-9.18668549279206,38.79092937456824],[-9.186685150516931,38.79092801749828],[-9.186684741318436,38.790926805155735],[-9.186684215977635,38.79092552180046],[-9.186683811692344,38.790924642697966],[-9.186683479907565,38.79092399714065],[-9.186683208318563,38.790923531193464],[-9.186682830369005,38.79092287704534],[-9.186682429801822,38.790922250124524],[-9.186681747465546,38.790921247425366],[-9.186681020026803,38.7909203081873],[-9.18668004799876,38.79091917298888],[-9.186678657167992,38.79091773531107],[-9.186677164624315,38.79091642465941],[-9.186676023561674,38.790915534194994],[-9.186675021657337,38.79091471453542],[-9.186673891571594,38.79091378794111],[-9.186673133725444,38.79091312821592],[-9.186672247432307,38.79091234354305],[-9.18667134883447,38.79091150493516],[-9.186670239374662,38.79091041601617],[-9.186669304393867,38.79090945162916],[-9.186668181699895,38.79090824572971],[-9.186667081225238,38.7909069855835],[-9.186666120041664,38.79090580524857],[-9.18666528717231,38.79090474085485],[-9.186664453107904,38.79090359540273],[-9.186663571285328,38.79090233328193],[-9.186662887887223,38.79090125853076],[-9.186662144824583,38.79090004019531],[-9.186661376621407,38.790898677963895],[-9.186660548089781,38.79089712711582],[-9.186659481298381,38.79089502895032],[-9.186658321115226,38.79089284155133],[-9.186657599209749,38.790891496917176],[-9.186656949007975,38.790890331789264],[-9.186656145218743,38.79088889781769],[-9.18665534196068,38.79088749987203],[-9.186653972509335,38.79088517023974],[-9.186652297874948,38.79088243801732],[-9.186650247814566,38.79087922276998],[-9.186648682063758,38.790876849871815],[-9.186647047132313,38.79087446859065],[-9.186645647937722,38.79087246350359],[-9.186643991451117,38.7908701815016],[-9.18664221842409,38.79086780146743],[-9.186640387724447,38.7908654129463],[-9.186637362628622,38.79086163901912],[-9.18663469166921,38.79085846540908],[-9.186631975209208,38.79085532824058],[-9.186630427606602,38.79085340556268],[-9.18662906519415,38.79085155327396],[-9.18662736940448,38.79084894734988],[-9.186625513521403,38.790845631264006],[-9.186624026956341,38.79084238390471],[-9.186622368347692,38.790837615799575],[-9.186621436512405,38.79083374190045],[-9.186620011120047,38.790824494868275],[-9.18661487743878,38.79041850164668],[-9.186612174987603,38.79017741723603],[-9.186612173528944,38.790174976165424],[-9.186612993076787,38.79016264624603],[-9.18661429816509,38.79015436540239],[-9.18661623738123,38.79014615990178],[-9.186618831881878,38.79013790344545],[-9.18662172669258,38.79013050000775],[-9.186624962268178,38.7901235709004],[-9.186627874382586,38.79011812197488],[-9.186631413056048,38.79011223502227],[-9.186635197377548,38.79010661608205],[-9.186639804378743,38.790099809705445],[-9.186641176869909,38.79009766248923],[-9.1866428064735,38.79009499951297],[-9.186645613199698,38.79009020909996],[-9.18664816847863,38.790085538057504],[-9.186650092594844,38.79008177348347],[-9.18665180151374,38.79007824505264],[-9.186653251062832,38.790075079271524],[-9.186654542688457,38.79007213110104],[-9.186655831525577,38.79006899379425],[-9.186656951595303,38.790066119234446],[-9.186657947866872,38.79006343495406],[-9.186658876153453,38.79006082334908],[-9.186659801784335,38.7900580316143],[-9.186660549662895,38.79005567385377],[-9.186660835057982,38.790054734476854],[-9.186661383230767,38.79005288295033],[-9.186662160188755,38.79005015561194],[-9.186662802770265,38.79004768170229],[-9.186663378694652,38.790045370533],[-9.186663832148795,38.790043339708035],[-9.186664490708464,38.79004038824653],[-9.186664961866981,38.790037996954105],[-9.186665494105693,38.79003506464872],[-9.186665905865917,38.790032547785],[-9.18666620878831,38.790030455265544],[-9.186666643254439,38.79002713651243],[-9.186667138225404,38.790022457051826],[-9.18666747859268,38.790018220364125],[-9.186667631735888,38.79001533652055],[-9.186667784259553,38.79001084931385],[-9.186667801388635,38.79000966915183],[-9.186667806877091,38.79000848008727],[-9.186667811170505,38.790007209964266],[-9.186667782489545,38.79000526456234],[-9.186667738582837,38.7900030670826],[-9.18666766347213,38.7900010950769],[-9.186667549854413,38.78999885318822],[-9.186667412689873,38.789996575481425],[-9.186667204353725,38.78999415429432],[-9.186666998009322,38.78999186820455],[-9.186666797109002,38.789989951380896],[-9.186666640690888,38.789988709732256],[-9.186666401416357,38.78998653203214],[-9.186665877279001,38.78997830373708],[-9.186665842888774,38.789973629056774],[-9.186666002671355,38.78996885353843],[-9.186666183344832,38.78996627570765],[-9.186667292480797,38.78995719494835],[-9.186668801690985,38.78994948875269],[-9.186670261151452,38.78994387279025],[-9.186671876454401,38.78993867878187],[-9.1866739007281,38.7899331207727],[-9.186676235978732,38.78992757797062],[-9.186679845323722,38.789920240140226],[-9.186683064286896,38.78991452721919],[-9.186687823617504,38.78990712495746],[-9.18669235606615,38.789901508266915],[-9.186697661840155,38.789894479393006],[-9.186702883827753,38.78988879342127],[-9.186708317868623,38.789883438818784],[-9.186713406585614,38.78987886199592],[-9.186719581640933,38.789873806962454],[-9.186723975195866,38.78987047947817],[-9.187417954440035,38.7893633466082],[-9.187430626127103,38.78935242286833],[-9.18743475042103,38.78934879152921],[-9.187438249495457,38.789345688286005],[-9.18744048715527,38.78934367736488],[-9.187442066135716,38.78934226690375],[-9.187443724208654,38.789340756643206],[-9.187445405164128,38.789339237168186],[-9.187453013700011,38.78933227752671],[-9.187469030143806,38.78931715299534],[-9.18748264436036,38.789303806671086],[-9.187493451109605,38.789292854739976],[-9.187504457154601,38.78928136955303],[-9.187518164907626,38.78926656313349],[-9.18752750609826,38.78925612887505],[-9.187538777633046,38.78924313700121],[-9.18755133167574,38.78922814283556],[-9.187562317049702,38.789214477968976],[-9.187572380659795,38.78920152403214],[-9.187582640507939,38.7891878296902],[-9.187591742911252,38.789175253754536],[-9.187600455378101,38.789162771419406],[-9.187606954724426,38.789153182539835],[-9.187629069616753,38.78911846518618],[-9.187674417541512,38.789033554155],[-9.187675175610204,38.78903188988784],[-9.187675957757474,38.78903029746455],[-9.187676730656394,38.7890288582556],[-9.187677404106108,38.78902769918395],[-9.187678247247268,38.789026340409244],[-9.187679136684963,38.78902499923146],[-9.187680196611513,38.78902351238959],[-9.18768117877519,38.78902221541209],[-9.18768226384352,38.789020872465976],[-9.187683418223761,38.789019546908726],[-9.187685129170966,38.78901772089767],[-9.187686603772827,38.78901625733053],[-9.187688488797175,38.789014528830535],[-9.187690409939375,38.78901290809631],[-9.187691991299983,38.78901165974866],[-9.187693733369462,38.78901038292529],[-9.187695271357338,38.78900931512343],[-9.187697323469745,38.789007990459034],[-9.187699057619838,38.78900695691475],[-9.187701409197809,38.78900564755875],[-9.18770321398881,38.78900472146819],[-9.18770481403373,38.78900395936677],[-9.187706643169097,38.789003123132964],[-9.187707981328215,38.78900255256028],[-9.187709743543923,38.7890018610544],[-9.187712135758394,38.78900096568458],[-9.187713326842767,38.789000567587365],[-9.187715320009561,38.788999928039935],[-9.187717188053778,38.78899938870806],[-9.187720478665094,38.78899853926336],[-9.187722578059146,38.788998078909366],[-9.187725137361916,38.788997587374986],[-9.187727548260908,38.788997178251236],[-9.187730270664877,38.78899682035775],[-9.187732545996896,38.78899658360548],[-9.187734580863694,38.78899643009604],[-9.187736512560047,38.78899630454225],[-9.187738169135216,38.78899625353689],[-9.187739906530014,38.78899621981634],[-9.187741886250775,38.788996228943695],[-9.187743624708872,38.78899626727498],[-9.187745582477564,38.78899634866224],[-9.187747702417182,38.78899650064502],[-9.187749823021372,38.78899669766022],[-9.187752463199336,38.788997007078606],[-9.187753824163343,38.78899720195287],[-9.187756408530793,38.788997628975636],[-9.187758289999007,38.7889979992985],[-9.187760576229989,38.788998501077764],[-9.187762794079454,38.788999048513595],[-9.187765695002842,38.78899986901295],[-9.187767117094099,38.78900030654214],[-9.187769974246415,38.7890012805678],[-9.187771687086975,38.7890019226455],[-9.187773817660126,38.789002795146914],[-9.187776296786874,38.789003889689695],[-9.18777819787098,38.78900480930399],[-9.187779334396886,38.78900539353753],[-9.187781388138122,38.78900651894869],[-9.187783965440838,38.78900802695754],[-9.187785987450427,38.789009341816964],[-9.187787487360733,38.78901037314998],[-9.187789418903971,38.78901179691943],[-9.187791095948945,38.789013132912594],[-9.187792762549641,38.78901454106164],[-9.187794115917338,38.789015780896186],[-9.187795810507858,38.78901830574577],[-9.187795425320067,38.789021840242434],[-9.187793145769971,38.78902413078746],[-9.18779106418677,38.78902579801221],[-9.187789623578276,38.78902722524256],[-9.187788299242913,38.789028732491055]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.649536623745924,-8.732277969033072,22.666222777686382,8.748024345780147,0.0166861539404621,0.0157463767470744,0.2388067234538858,0.238663094217098,0.2388067234538858,0.9781217387266068,-13.171531391899288,0.979566544843562,-13.061677495814806,34.26700006512926,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:85939067:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5612000,E-REDES,,2.6406485023571222,LINE:001852,BUS:EREDES:1113S5480800:60,BUS:JUNCTION:60:02106,"[[-9.211758744686284,39.10194124601689],[-9.214843042239169,39.10262644565838],[-9.21711154185961,39.103130066067756],[-9.218111358574708,39.10416111872916],[-9.220526408085727,39.10665145549664],[-9.221795471832452,39.10795999343502],[-9.223354242163369,39.109567157398246],[-9.225127991091062,39.111395922447635],[-9.226620590138568,39.112934720894444],[-9.228667662506085,39.11504380453397],[-9.230005536799622,39.11642604637099],[-9.232166606381945,39.11865287758814]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6120 MATACÃES- PC À DOS CUNHADOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.194932923340961,0.368854,9.199999999999998,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.244319486751351,5.571491919830867,-15.205593185649708,-5.524851898362437,0.0387263011016454,0.0466400214684297,0.158314819426834,0.1584039517281973,0.1584039517281973,0.9865062175074438,-10.850736057536263,0.982770757096493,-11.047291670900716,34.34976726188818,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
