source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:85939081:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5628000,E-REDES,,5.51536506438136,LINE:001853,BUS:JUNCTION:60:01899,BUS:JUNCTION:60:02107,"[[-9.257829683240724,39.14852222037664],[-9.259311762942652,39.15025442771709],[-9.259691649804864,39.152418994613],[-9.260062258115122,39.154530552391826],[-9.260375310387863,39.156314086885544],[-9.260705842936744,39.15819711402451],[-9.261014462244601,39.15995520745598],[-9.261444183592067,39.162402995773995],[-9.26191463564489,39.165248715414265],[-9.263484363044308,39.167456720870454],[-9.264993613691455,39.169535563335344],[-9.265990305190563,39.170908331697056],[-9.26741196980181,39.17286631721049],[-9.269975036922029,39.17388399569186],[-9.272923888853395,39.175054750572706],[-9.275226401912688,39.17598701872026],[-9.275676686014357,39.17749299088759],[-9.276382945130734,39.180562420615004],[-9.276741988070208,39.18212271360446],[-9.277184905016952,39.18380189287687],[-9.277702096302615,39.1860180685305],[-9.278284889928642,39.188539104851586],[-9.279400068148515,39.190184200784586],[-9.280071571078516,39.191182785277526],[-9.279796622633969,39.192250301644926]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6280 PC À DOS CUNHADOS-LOURINHÃ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2052078533568904,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.146981398622186,5.495594508530894,-15.061391618761457,-5.3960933607327055,0.0855897798607312,0.0995011477981888,0.158676963641874,0.1588592279445872,0.1588592279445872,0.9771333940652804,-11.34677831506892,0.9690909990913724,-11.759632933177684,34.44849353672065,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:99625082:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5111900,E-REDES,,0.3530120278566402,LINE:001854,BUS:JUNCTION:60:02108,BUS:JUNCTION:60:01296,"[[-8.585003797115451,41.163596666200334],[-8.584981347417685,41.16362924202792],[-8.584951271866466,41.16367042895063],[-8.584924811517542,41.1637054246983],[-8.584898971572686,41.16373708641424],[-8.584878078196088,41.16376210150447],[-8.584848022999969,41.16379588680171],[-8.584824482095469,41.16382056113536],[-8.584790598802508,41.16385386624794],[-8.584763951523504,41.16387731920743],[-8.584740158618056,41.1638982847522],[-8.58471340307006,41.16392505170061],[-8.584690577574552,41.16394981323433],[-8.58466362437112,41.16398594539889],[-8.584638231352354,41.164021981376365],[-8.584615851137274,41.1640560425634],[-8.584588440401028,41.16410014529652],[-8.584562146843261,41.16414038079291],[-8.584533389230232,41.164184425780185],[-8.584505818055145,41.164224279104275],[-8.584483976359849,41.16425696949635],[-8.584466864803632,41.1642827169924],[-8.584442512285158,41.16432280976298],[-8.58441808796563,41.16436805325778],[-8.58440076901946,41.16440349016275],[-8.584384248336816,41.164440652747736],[-8.584368480094504,41.16447461585292],[-8.58435692586808,41.16449762218989],[-8.584346498550879,41.16451643710576],[-8.584331228043812,41.16453270484181],[-8.584316306077868,41.16454421694667],[-8.584296853002295,41.16455351380087],[-8.58427589747064,41.164562645476444],[-8.5842445469316,41.16457451929105],[-8.58420853455187,41.16458769002718],[-8.584167228342553,41.16460208813],[-8.584128343146176,41.16461508104122],[-8.584081955072646,41.16463034548521],[-8.584037599156682,41.16464483656292],[-8.583987505799124,41.164661889369],[-8.583947128917314,41.16467629274631],[-8.583912379523698,41.16468947643725],[-8.583872216617113,41.164705544739284],[-8.583812284762756,41.1647300466292],[-8.583764133538256,41.16475057636713],[-8.583725278753295,41.164768017136076],[-8.583686677626927,41.16478596113565],[-8.583650265418742,41.16480340129445],[-8.583621790382567,41.16481761376813],[-8.583580250760418,41.16483796440407],[-8.583523210617253,41.16486716403106],[-8.58347765602608,41.16489106006299],[-8.583439165792292,41.16491129063083],[-8.583402076571959,41.16493253317255],[-8.583375950214727,41.16494696147756],[-8.583326117330497,41.164972504007714],[-8.583297705600579,41.16498554559657],[-8.583268056127352,41.16499879913145],[-8.583231054149065,41.1650136752514],[-8.583193137856062,41.16502901416307],[-8.583147961027668,41.16504548905804],[-8.583111191405937,41.16505777099635],[-8.583075416630956,41.1650691756077],[-8.583038082947335,41.16507913663042],[-8.583007668556423,41.165086855466015],[-8.582968544146976,41.16509631924607],[-8.58293733340307,41.16510259149575],[-8.582898722666393,41.16511051350741],[-8.582864726092568,41.16511712981317],[-8.582833610771967,41.165123419669385],[-8.582806273046858,41.16512977575456],[-8.58277798699882,41.16513684688662],[-8.58275105196931,41.16514458803972],[-8.582726579565332,41.16515177027838],[-8.58269236219838,41.16516268243862],[-8.582667634136302,41.16517081111534],[-8.582648649825243,41.16517728751566],[-8.582600261331095,41.16519459416425],[-8.582564983735725,41.16520728428152],[-8.582536615151103,41.16521796639281],[-8.582511807348082,41.165226635604945],[-8.582477926550716,41.16523798759315],[-8.582436638256562,41.16525163764949],[-8.582411188437458,41.16526051645178],[-8.582391447749046,41.16526790520266],[-8.582372116856673,41.165275976671154],[-8.5823634353218,41.16528014361704],[-8.582357176113875,41.1652830855032],[-8.582349923327879,41.16528709378286],[-8.582343775426846,41.16529062951492],[-8.582340014602606,41.1652930123602],[-8.582335460410107,41.16529611865285],[-8.582331073150623,41.16529924230051],[-8.582327660143843,41.165301956942265],[-8.582324723675175,41.16530466071452],[-8.582321705097188,41.165307553897875],[-8.582318996741003,41.1653105088969],[-8.582315535944854,41.16531494354234],[-8.582313152934132,41.16531842852021],[-8.582310670340151,41.1653230304182],[-8.582308260902018,41.16532787514532],[-8.582306127113162,41.16533295290476],[-8.582304255947838,41.1653381016705],[-8.58230265463124,41.16534263708923],[-8.582301760501442,41.165346044205485],[-8.582299995942918,41.165354578162194],[-8.582298811645789,41.165360849774274],[-8.582297654438383,41.16537107415804],[-8.582296683736446,41.16538069452526],[-8.582295714576937,41.16539053999336],[-8.582295141765291,41.16539910530286],[-8.58229456895351,41.16540767061236],[-8.582294074738922,41.1654137954551],[-8.582293799813288,41.16541888394772],[-8.582292995488539,41.16542844063375],[-8.58229202046017,41.16543916854386],[-8.58229106333216,41.1654507697988],[-8.582290697831928,41.165458289800696],[-8.582290481061763,41.1654631709673],[-8.582290520492881,41.16546892454609],[-8.582290633383378,41.16547670379973],[-8.582291261464427,41.165483157408325],[-8.582292096050523,41.16549018648245],[-8.582293267348648,41.16549592662714],[-8.582294993891548,41.16550444692038],[-8.582297609120962,41.1655139812188],[-8.582298778203741,41.16551765939264],[-8.582304367613181,41.16553172921058],[-8.582310872015174,41.165545435275966],[-8.582318866536822,41.16556098138555],[-8.58232509307696,41.16557239244696],[-8.582328282206419,41.16558395046062],[-8.582330188592922,41.1655926321263],[-8.582331203744424,41.165606881923374],[-8.582329739272376,41.165619214510464],[-8.582324505624413,41.165632714397475],[-8.582317547636572,41.165641493787795],[-8.582308159775819,41.16565039974344],[-8.582295569166181,41.1656596693998],[-8.582282213767147,41.165668617893914],[-8.582269331635215,41.165677078303396]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.073097288180415,-0.9227882225647802,10.073849615818812,0.8545890419880606,0.0007523276383967,-0.0681991805767195,0.1000264995631339,0.099966048703482,0.1000264995631339,0.973085111728872,-5.1286955193033785,0.9731687883888096,-5.121354460174243,15.947848338376929,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99625088:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5109200,E-REDES,,0.505262586808693,LINE:001855,BUS:EREDES:1312S5013300:60,BUS:JUNCTION:60:02108,"[[-8.586390025904727,41.16072610961605],[-8.58638792656045,41.16072748655786],[-8.586383714338776,41.16073000638346],[-8.586378909645742,41.160732996771394],[-8.58637408980078,41.1607355189962],[-8.586368683772083,41.16073942119106],[-8.586364786110936,41.160742633103624],[-8.586359987641542,41.16074652389457],[-8.586356691975736,41.1607506428623],[-8.586354910965682,41.16075498095581],[-8.586353732909204,41.16075864134705],[-8.58635405597617,41.16076228680622],[-8.586354690430285,41.16076616514718],[-8.586355917418272,41.1607695819298],[-8.586358365939923,41.16077390332135],[-8.586362331398503,41.16078049680636],[-8.586420981478247,41.16087625985417],[-8.586550033969989,41.16102531124374],[-8.586664145460482,41.161139818065394],[-8.586683185278929,41.161155365257954],[-8.586706673682919,41.16116983236141],[-8.58672633918826,41.16117593158103],[-8.586745576434202,41.16117868289658],[-8.586767334281145,41.16117894806851],[-8.586787426401454,41.16117610433839],[-8.58714931339936,41.161039302967424],[-8.58716538575228,41.161035808755656],[-8.587182528944819,41.16103554284306],[-8.587214630284256,41.16103777496565],[-8.587247555515031,41.16104542439801],[-8.587281177642744,41.16105563728407],[-8.587305594324588,41.16106477906102],[-8.58737867543688,41.161097049333634],[-8.587445165267974,41.16113925936607],[-8.587582161211092,41.161246138102015],[-8.587599048575868,41.16126911319434],[-8.587609786183824,41.16129010468086],[-8.58761061917653,41.161300267217634],[-8.587608203881093,41.16131106391243],[-8.587603657793837,41.16132041935502],[-8.587596373910428,41.161328425991506],[-8.587476023491947,41.161412507241],[-8.587438774675922,41.16143259917502],[-8.587394703437779,41.16145336640807],[-8.586322308526121,41.16187969961472],[-8.586003551663696,41.16200690071505],[-8.585981515706347,41.162016433155316],[-8.585968398811918,41.16202350824927],[-8.585957347426783,41.16203292530995],[-8.585919055286016,41.162072857300664],[-8.585876622092915,41.16212908535541],[-8.585754492815944,41.16233396425332],[-8.585685173985091,41.16242390223908],[-8.585633730468013,41.162479796554116],[-8.585219492748896,41.16320253682841],[-8.585138889121334,41.16333744127804],[-8.58507181370395,41.163450610092255],[-8.585021273269854,41.163533990635344],[-8.584982697551485,41.16358830325732]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.261124752513537,-0.9507407790207576,9.262036689245011,0.8528483850607702,0.0009119367314749,-0.0978923939599873,0.092071964735783,0.0919765599336816,0.092071964735783,0.9729734099903128,-5.138306664641975,0.973085111728872,-5.1286955193033785,14.679607266431194,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:109359070:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139500,E-REDES,,0.1554582801623024,LINE:001856,BUS:JUNCTION:60:01293,BUS:JUNCTION:60:01282,"[[-8.656260156242528,41.17172579923228],[-8.656228603696961,41.17176341868706],[-8.655735531244089,41.1723503281391],[-8.655452235369923,41.17268198324567],[-8.655344689719868,41.17270318220448],[-8.655220598783643,41.17285843056943]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.63247778209495,-3.619371331858106,31.635221905331584,3.579372230424477,0.0027441232366349,-0.0399991014336289,0.3142927811026423,0.3142440901001883,0.3142927811026423,0.9747905970823122,-5.001594304913751,0.9748866577977424,-4.995655517552647,45.625721289488624,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:109359088:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139500,E-REDES,,0.9416211638665304,LINE:001857,BUS:EREDES:1312S5013100:60,BUS:JUNCTION:60:02110,"[[-8.655128437830696,41.16394153530931],[-8.655254232795885,41.16402031797133],[-8.655230814442094,41.16413788510671],[-8.655410760273192,41.1643164227376],[-8.655399298791657,41.16435393261474],[-8.655612721556905,41.16456913609157],[-8.655686545220941,41.164537393274486],[-8.655734496403142,41.16454843037561],[-8.655851446891829,41.16427827431318],[-8.655938118687171,41.164078165107085],[-8.656091518124894,41.16411161974807],[-8.656219545050446,41.1644296885479],[-8.656279105042177,41.164563625779856],[-8.65654853834375,41.16467651797211],[-8.65658314569213,41.16468319445064],[-8.6566205020997,41.16469989814119],[-8.656663840226686,41.16473305235143],[-8.65668422732178,41.16475546105486],[-8.65671075109667,41.16481521847565],[-8.656749596714004,41.16495125785578],[-8.656791505377111,41.16500531743238],[-8.656824492642025,41.16507467990998],[-8.656879232788075,41.165137514114164],[-8.65696312548238,41.16518937416773],[-8.657059136021156,41.16522630382451],[-8.657151744817133,41.165237136559846],[-8.657227278126,41.16524040253918],[-8.657363711232703,41.165212460802564],[-8.65739240130493,41.16520178582238],[-8.657434756439441,41.16518642024842],[-8.657597179730779,41.16517824097388],[-8.65783194454215,41.16523457963466],[-8.658041645445625,41.1653183963518],[-8.658903967897613,41.165758244260154],[-8.659246807080459,41.16592281159],[-8.659613499320407,41.166098830000564],[-8.659872871282792,41.16621409260387],[-8.659888160362849,41.16621428359128],[-8.660484185153585,41.1664988918371],[-8.660475065975003,41.166686582520335],[-8.660323878687635,41.16686408441772],[-8.660090000711183,41.16714000401209],[-8.659857714240227,41.16741551963328],[-8.659511135869167,41.16782979215752],[-8.65913925175866,41.16827029189303],[-8.658829487827626,41.16863295233905],[-8.658758376218332,41.16871798994658]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.72878793644297,-3.972188044932127,31.74556680039336,3.730424420015517,0.0167788639503889,-0.2417636249166097,0.3159133226850115,0.3155992388762961,0.3159133226850115,0.97398130432754,-5.051052646390123,0.9745704763500296,-5.015147793222623,45.86097447702861,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:112052651:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139300,E-REDES,,0.1498652591638323,LINE:001858,BUS:JUNCTION:60:01248,BUS:JUNCTION:60:02111,"[[-8.619838236738545,41.17287050518749],[-8.619907483514304,41.173111030476726],[-8.619918077526979,41.17320088407112],[-8.619898139481146,41.173303392056916],[-8.6198990535142,41.17330933099163],[-8.619901426709678,41.17331438132162],[-8.619909317127416,41.173319399252],[-8.619922735694134,41.17332264691344],[-8.620097328395525,41.173354744941214],[-8.620102685815331,41.1733556586574],[-8.620109807330335,41.17335662791953],[-8.6201166629382,41.17335709407083],[-8.620124965722995,41.17335666266076],[-8.620132333074103,41.17335543383956],[-8.620221354699654,41.17333824519188],[-8.62022944272811,41.17333457315256],[-8.620234986402902,41.17333168627528],[-8.620240785077305,41.17332783486007],[-8.620245802564792,41.173321492579845],[-8.620250552808951,41.17331286435181],[-8.620253280076815,41.1733046228868],[-8.620260444228247,41.173280866265344],[-8.620261925422653,41.17327492617368],[-8.62026414168861,41.1732668759662],[-8.620267631061903,41.17326016199069],[-8.620271630027888,41.17325306767371],[-8.62027640154607,41.17324730270844],[-8.620283201725117,41.17324191631712],[-8.620291580954904,41.17323734261175],[-8.620384099982044,41.17319691701349],[-8.62055179682263,41.17313341839813],[-8.620621638439408,41.173107468695974],[-8.620677100880336,41.173088513301245],[-8.62072520983325,41.173069445045954],[-8.620791124079696,41.17304420525036],[-8.620811501450921,41.173037770681354],[-8.620828043241511,41.17303315325565],[-8.62084554221263,41.17302745124987],[-8.62086824677767,41.17301667573513],[-8.620894195179538,41.17300463484104],[-8.620912485861853,41.17299322976538]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.710806329862535,-3.0590807237828432,18.711546789469928,3.0168571022704636,0.0007404596073925,-0.0422236215123796,0.1872279470938777,0.1871591791811639,0.1872279470938777,0.9744017361533996,-5.047760010980579,0.9744494302409168,-5.044452461470397,27.17978472728137,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:112142982:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.2757072976004143,LINE:001859,BUS:JUNCTION:60:02111,BUS:EREDES:1312P5013500:60,"[[-8.620891192376078,41.17301106763629],[-8.620902701374535,41.173005922324045],[-8.620915076029705,41.17299860330603],[-8.620926003043113,41.17299051607185],[-8.62094080074535,41.172977324982455],[-8.620958744245497,41.17295930324458],[-8.6209837599039,41.17293722654541],[-8.621004535443108,41.17291865250929],[-8.621030591715193,41.172893897112424],[-8.621055607324664,41.172871820397695],[-8.621077441280171,41.17285135995946],[-8.621099996316808,41.172833318597505],[-8.621123601902475,41.17281393113067],[-8.62114721932349,41.17279453460439],[-8.621216267603863,41.172737343134834],[-8.621343989769688,41.172638077321665],[-8.621446591326052,41.17255800725537],[-8.621581949310945,41.17245207255572],[-8.621650709179123,41.172397853456104],[-8.621777334242102,41.17230025761507],[-8.621932367749968,41.17218345164391],[-8.622013111051222,41.17211590902133],[-8.622070938821231,41.17206755297627],[-8.622151725168681,41.172005817819894],[-8.62219979183541,41.17197326074532],[-8.622296191648964,41.1719454680582],[-8.622492601119225,41.17192970190028],[-8.622836083649524,41.17190750036623],[-8.623069826559025,41.17189323074418],[-8.62314121128774,41.17189706802228],[-8.623219358870134,41.1719224505915],[-8.623290979445784,41.17195781968794],[-8.623382455859561,41.17200471944066],[-8.623446445987549,41.172045919769026],[-8.623490642495492,41.172083891044224],[-8.62349496350237,41.172088041559114]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.487792992296537,-2.981906411515831,18.48912147336566,2.9041605688636616,0.0013284810691231,-0.0777458426521695,0.1849228872291899,0.1847987816802037,0.1849228872291899,0.9744494302409168,-5.044452461470397,0.9745357624715968,-5.038428050415466,26.845160372967985,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:112143012:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.2726826371147942,LINE:001860,BUS:JUNCTION:60:02111,BUS:EREDES:1312P5013500:60,"[[-8.62089765952887,41.17302018848421],[-8.620915306287575,41.17301192863046],[-8.620931868710425,41.17300207962787],[-8.620942885545105,41.17299165090314],[-8.620979083519316,41.17295736193287],[-8.621004272083788,41.17293450112395],[-8.621035774907343,41.172908227871424],[-8.621061769199613,41.17288635409374],[-8.621083026782806,41.172868507339395],[-8.621104821995914,41.17285084738512],[-8.62111847085592,41.17283861560762],[-8.621137105248224,41.1728237694081],[-8.62115496802285,41.172809322673245],[-8.621173081031795,41.17279487487177],[-8.621193839449267,41.172780415820284],[-8.621224052051629,41.17275693031722],[-8.621251109808227,41.17273705992447],[-8.621274473388453,41.172718789983655],[-8.621295491012885,41.17270233987024],[-8.621318334745924,41.17268467541641],[-8.621369265486488,41.17264134642144],[-8.621421000433406,41.17260200286982],[-8.621460126373412,41.17257050161698],[-8.621513696393462,41.17252796270939],[-8.621546536350081,41.17250367356846],[-8.621568854156083,41.17248581320847],[-8.621596708541146,41.17246573224638],[-8.621654012393995,41.172423744653535],[-8.621715624246786,41.172376192072925],[-8.621769838694018,41.17233382138332],[-8.621825915489763,41.17229191096142],[-8.62187767915952,41.17225329642574],[-8.621934981133993,41.172209507848066],[-8.621979928620675,41.172170922289204],[-8.622012574037248,41.17214456286307],[-8.622045194979624,41.17211492598122],[-8.622077224194571,41.172089037382456],[-8.622117284256113,41.17205983701632],[-8.622161664294744,41.172028277125634],[-8.622190637146428,41.17200802017327],[-8.622221468898868,41.17198775529374],[-8.62226288341867,41.171974000416164],[-8.622306772983702,41.17195976675546],[-8.622420737674437,41.17195272596834],[-8.622569997295015,41.17194225704284],[-8.622692636870706,41.17193517900097],[-8.62279172664174,41.17192773305958],[-8.622875349907668,41.17192363056729],[-8.622921182191451,41.17192062570103],[-8.622976925192633,41.171917110306005],[-8.623017184217364,41.171914597404296],[-8.623050630712338,41.17191258178397],[-8.623081605650107,41.17191151314551],[-8.62311756919828,41.17191463719976],[-8.623148582640223,41.17191871881564],[-8.623182151655532,41.171933090387235],[-8.623225655916281,41.1719502288629],[-8.623266051499588,41.17196597593022],[-8.623308348038917,41.17198733352451],[-8.623343187919222,41.17200591361596],[-8.623392349577172,41.172033796964456],[-8.623421637261947,41.17205567829388],[-8.623447826764849,41.17207757284857],[-8.623465320302426,41.172096695211444],[-8.623472638940829,41.17210331809906]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.692863977099417,-3.014100536779324,18.6942071939881,2.9372562508569304,0.0013432168886815,-0.0768442859223936,0.1869727092780237,0.1868499652219714,0.1869727092780237,0.9744494302409168,-5.044452461470397,0.9745357624715968,-5.038428050415466,27.142731984905826,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:92336508:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0911L5130200,E-REDES,,2.417752458940174,LINE:001861,BUS:JUNCTION:60:02112,BUS:JUNCTION:60:02113,"[[-7.130112131053416,40.30828055148769],[-7.129225398433364,40.308459419259364],[-7.127530323847798,40.30999188943832],[-7.124117156885601,40.31307736437303],[-7.122961629563833,40.314121866551886],[-7.121486752609294,40.3154549662855],[-7.120566824113885,40.31628642435926],[-7.119221115637818,40.31750267026679],[-7.118133857009829,40.31848527679182],[-7.11398983625864,40.322230089145535],[-7.11246138318219,40.323611165567954],[-7.111428932569507,40.32454401228763]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.9224471080034435,0.0034489405360803,4.926691678273487,-0.0225219275129656,0.0042445702700435,-0.0190729869768852,0.0474444763212171,0.0474451135801932,0.0474451135801932,0.9983518563275616,2.0597621559489254,0.9992094980859404,2.129959448336622,19.369305401181165,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:94488702:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1011L5624000,E-REDES,,0.1583431210705496,LINE:001863,BUS:EREDES:1001S5004200:60,BUS:JUNCTION:60:02115,"[[-8.99603135254976,39.614708086346816],[-8.99781683127372,39.615076837168175]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.45726001059914e-07,-0.0811823798169806,-4.128203656282991e-07,0.079626338742639,3.2905635431614945e-08,-0.0015560410743415,0.0008037923625242,0.0007883848033071,0.0008037923625242,0.9718651861428972,-7.977611373551005,0.9718665283631474,-7.977634822008037,0.1153382641016349,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:95255947:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1705L5146400,E-REDES,,7.570294285307929,LINE:001864,BUS:JUNCTION:60:02064,BUS:JUNCTION:60:02116,"[[-7.928694962464189,41.31594342063628],[-7.944372911118166,41.317969893258],[-7.96151644720861,41.31655709417683],[-7.965065998618869,41.31741177903478],[-7.969967565084881,41.31853656276116],[-7.974296250252449,41.31962319690341],[-8.016276204875288,41.32971808939835]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,38.33086887412917,7.125401338762975,-37.9797775373896,-6.017893931367987,0.3510913367395716,1.107507407394988,0.376013074999342,0.3761405265076455,0.3761405265076455,0.9977248877340232,4.687347321168009,0.9837276546269615,3.047650776150882,53.973385924472026,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:95255947:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1705L5146400,E-REDES,,1.365306118589696,LINE:001865,BUS:JUNCTION:60:02117,BUS:JUNCTION:60:02118,"[[-8.060880403604363,41.33656118561193],[-8.077163966318873,41.33769202721537]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.802366528443,5.457421721306762,-37.73900531413133,-5.2571226952907555,0.0633612143116693,0.2002990260160064,0.3761967145978284,0.3762154457741479,0.3762154457741479,0.9769477870088906,2.20234574268068,0.9745751769147172,1.897747811841018,53.98413628557152,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:95255947:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1705L5146400,E-REDES,,0.68764212750151,LINE:001866,BUS:JUNCTION:60:02119,BUS:JUNCTION:60:02120,"[[-8.10717574107952,41.339770111420876],[-8.115377763893031,41.34033665372668]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.622215585311125,4.887750456046423,-37.59029561136419,-4.786758052176427,0.031919973946934,0.1009924038699967,0.376248129440729,0.3762566466781168,0.3762566466781168,0.970270071248595,1.3325984440838186,0.969108938038216,1.1773042233433857,53.99004831082176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:101396072:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134900,E-REDES,,0.5723001434269647,LINE:001867,BUS:JUNCTION:60:01737,BUS:JUNCTION:60:00066,"[[-8.427143810876077,40.17501960828387],[-8.429375322736291,40.17987580961321]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.68319740817638,6.694067410153423,-39.65422160191364,-6.602059866389354,0.0289758062627427,0.092007543764069,0.3929433443803977,0.392952672636937,0.392952672636937,0.9855022127875656,-1.701696291066919,0.9844066324285043,-1.8322512821669636,56.38580465446075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:104981276:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0812L5012101,E-REDES,,0.8150569127434071,LINE:001869,BUS:JUNCTION:60:02122,BUS:EREDES:0812S5062100:60,"[[-7.897823742177292,37.15363833489305],[-7.897830862036145,37.153607316708516],[-7.89783234934065,37.153581261225305],[-7.897828687424715,37.153549428860074],[-7.897818375372776,37.15351669134316],[-7.897803804055779,37.15348894626483],[-7.89778518297828,37.15346395942838],[-7.897777868047691,37.153455943665804],[-7.897773807272687,37.15345130425287],[-7.897771835971152,37.15344807460059],[-7.89777080745556,37.1534457568696],[-7.897770394912751,37.15344446755216],[-7.897769894061165,37.153442610397995],[-7.897769517175076,37.15344070843569],[-7.897769333321617,37.153438266222985],[-7.897769360466753,37.15343676152012],[-7.897769592483822,37.15343452736935],[-7.897770649091129,37.15342771750179],[-7.897774002517653,37.15340615293582],[-7.897791493561551,37.15329353793546],[-7.897792166872746,37.15329056579224],[-7.897794038024638,37.15328610026486],[-7.897795554027147,37.1532836433826],[-7.897798344866523,37.15328027895154],[-7.89780182143741,37.15327722223002],[-7.897804664124711,37.15327529958387],[-7.897810763732765,37.15327219397041],[-7.897816356028616,37.153269330640484],[-7.897824903607734,37.153264535875095],[-7.897830870015852,37.15326081728283],[-7.897839906188776,37.15325454575461],[-7.897848019955243,37.15324805615505],[-7.897856338951269,37.153240719970825],[-7.897862673866843,37.15323430795858],[-7.897869610417012,37.15322626622811],[-7.897877602233073,37.15321550540078],[-7.897882818212996,37.15320689261573],[-7.897889750038954,37.15319306612241],[-7.897893189691344,37.15318371097355],[-7.897895784739496,37.15317446228624],[-7.897897402987098,37.15316804097635],[-7.897899340854726,37.153152862073114],[-7.897899498914433,37.15314539266545],[-7.897898990094282,37.15313514670404],[-7.897897594332132,37.153124133100604],[-7.897894004350965,37.153109168566026],[-7.897889512319917,37.15309468882145],[-7.897884414107131,37.15307965824038],[-7.897875950207178,37.15305725943238],[-7.897866495342591,37.153034975807216],[-7.897856701362166,37.1530131510492],[-7.89761401222827,37.15247208638692],[-7.897609682831658,37.152463310609555],[-7.897603422366131,37.15245287308611],[-7.897594981378709,37.15244135900779],[-7.897586343643735,37.152431592581195],[-7.897578116391313,37.15242378224661],[-7.897571323992355,37.152417930025734],[-7.8975646529494,37.15241287998014],[-7.897557722361864,37.152408036663836],[-7.897554318869966,37.15240565116957],[-7.897545194950808,37.15240023586097],[-7.897537878219286,37.1523965000752],[-7.897532651955162,37.15239384066696],[-7.897519251221974,37.152388164619964],[-7.89750976075941,37.15238480298336],[-7.897493587629892,37.15238016668081],[-7.897478805600864,37.15237707392122],[-7.897462219954281,37.1523747975559],[-7.897453858188135,37.15237411426743],[-7.897443908293475,37.1523737251896],[-7.897432257313162,37.15237375624622],[-7.895037388892525,37.15244548420954],[-7.894786890199265,37.15245594101596],[-7.894779763852506,37.152445339425455],[-7.894713535861938,37.15234901986217],[-7.894675472300232,37.15229616020247],[-7.894627814419908,37.15222999084289],[-7.894589112122667,37.1521762378368],[-7.894382924784691,37.151889921795004],[-7.894214667377304,37.15165627571958],[-7.894063514556586,37.15144637934868],[-7.894023217509939,37.151391694873894],[-7.89401540819234,37.15138357877098],[-7.894006254964921,37.15137685660548],[-7.893999231490466,37.15137302207285],[-7.893988663263637,37.15136882902687],[-7.893974849960189,37.15136563865559],[-7.893961187685079,37.151364548036454],[-7.893957283423387,37.151363963539175],[-7.893952750986325,37.151362674962314],[-7.89394885033219,37.151360937125446],[-7.89394634474457,37.15135944536831],[-7.893944345679078,37.15135796363676],[-7.893941640769047,37.151355417249256],[-7.893918484699497,37.151326933639076],[-7.89391616389924,37.151323946505414],[-7.893914685967953,37.15132140257654],[-7.893913925954733,37.151319662022885],[-7.893912924975217,37.15131578549304],[-7.893912755748757,37.151312307093214],[-7.893913078545844,37.15130987489984],[-7.893913876095877,37.1513068129217],[-7.893914839789864,37.15130461628645],[-7.893916040832066,37.15130211376924],[-7.893917163810404,37.15129937682201],[-7.893918174785754,37.15129645943995],[-7.893918880647345,37.15129391988812],[-7.893919520209103,37.15129098374053],[-7.893919887525172,37.15128871382573],[-7.893920239684467,37.151284092134865],[-7.893920261088116,37.151280848390634],[-7.893919760869899,37.15127522482366],[-7.893918762878408,37.15127039318471],[-7.89391736972019,37.15126593919558],[-7.893915403036347,37.15126130384646],[-7.893913399707725,37.15125758749689],[-7.893911876610243,37.15125508853005],[-7.893909455489086,37.15125178582693],[-7.893905957083575,37.15124740871255],[-7.893902211483081,37.15124288693426],[-7.893897658420165,37.151237399411684],[-7.893894036164623,37.15123303105921],[-7.893801669313006,37.151123268938434],[-7.893749265596388,37.1510633339883],[-7.893723606825585,37.151039683968435],[-7.893704045435669,37.15102442595895],[-7.893690263523053,37.15101482913753],[-7.893670209393095,37.151002354384644],[-7.893648779394661,37.150990696824884],[-7.893627389547129,37.15098059816183],[-7.893601239427764,37.15097008446777],[-7.89357814253334,37.150962316094514],[-7.893552263284607,37.15095517286793],[-7.893512491049023,37.150945154418665],[-7.893490017934021,37.15093949574238],[-7.89345957012833,37.150931829722495],[-7.893435049815688,37.15092568936704],[-7.893428941065112,37.15092453276205],[-7.893422820916896,37.15092342118649],[-7.893419142011953,37.15092277405046],[-7.893415451793973,37.15092214491261],[-7.893412706509573,37.15092171590408],[-7.893410591792879,37.1509212250884],[-7.893408724919275,37.150920671696845],[-7.893405486971245,37.15091940372019],[-7.893403947188967,37.15091864374361],[-7.893402463943984,37.15091780278591],[-7.893399880461166,37.15091603153456],[-7.893398622969823,37.15091499279881],[-7.893396524509884,37.150912907153455],[-7.893395537629122,37.150911724792905],[-7.893394080937052,37.15090959538402],[-7.8933934099475,37.150908188395015],[-7.893391741442216,37.15090540079261],[-7.89338873042152,37.15089997041095],[-7.893384734441848,37.15089274495705],[-7.893380022023687,37.15088424758044],[-7.893327738083641,37.15078986546312],[-7.893326318499764,37.15078667288649],[-7.893325684164425,37.15078434689762],[-7.893325333165182,37.1507814087627],[-7.89332545463172,37.150778570692786],[-7.893325958087466,37.150775967663954],[-7.893326742025336,37.150773662545866],[-7.893327976763376,37.15077118713365],[-7.893329876543951,37.15076842472105],[-7.89333190017505,37.15076565354674],[-7.893335450310621,37.150760695883015],[-7.893340086671929,37.1507539563185],[-7.89334177172896,37.15075146378987],[-7.893345549848453,37.150745596521304],[-7.89334929470617,37.15073956699639],[-7.893352689535762,37.1507338791679],[-7.89335611923642,37.15072783999908],[-7.893359934824354,37.150720792427094],[-7.89336342329286,37.15071396045029],[-7.893370880292722,37.15069797274641],[-7.893377403389556,37.15068185701866],[-7.893384982992117,37.15065907562749],[-7.893392248028337,37.15062891398736],[-7.89339613729162,37.15060195331115],[-7.893397567482095,37.150576627609986],[-7.893398772045893,37.15052632429155],[-7.893398283452013,37.1504810995055],[-7.893396900465409,37.15044828040996],[-7.893393665915116,37.15040643806343],[-7.893389432799959,37.15036714368809],[-7.893386615733986,37.15034653096733],[-7.893382709090211,37.15032159100751],[-7.893376190163803,37.150286121510916],[-7.893365846818078,37.150238984716076],[-7.893345924094555,37.150166734372064],[-7.893311533067812,37.150045401672436],[-7.893277029104927,37.14992422191239],[-7.893273828825835,37.149914547190846],[-7.893271542391876,37.14990780272541],[-7.893269300418895,37.14990123855967],[-7.893267136393618,37.14989494486623],[-7.893264871851963,37.14988839867611],[-7.893257050775751,37.149866163010095],[-7.893241236144121,37.14982285368694],[-7.893229480317915,37.149791842872055],[-7.893204524383605,37.14972375425358],[-7.893181213203067,37.1496552634624],[-7.893167134803168,37.14961111062953],[-7.893155347498225,37.149572215535976],[-7.893143822297697,37.14953230277903],[-7.893098934475815,37.14936996904131],[-7.892889316231683,37.149402435680784],[-7.892856882043942,37.1493572456906]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.556419762224568,2.99384021834307,-14.552366191467303,-3.1353652483168197,0.0040535707572644,-0.1415250299737498,0.1525998426385293,0.1529149135505845,0.1529149135505845,0.9370982632288952,-15.344958292696294,0.936752791678654,-15.369506940685064,24.38017785918345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:110119168:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,3.1340077127849546,LINE:001870,BUS:JUNCTION:60:02124,BUS:JUNCTION:60:02125,"[[-7.856300436034958,37.13088731923157],[-7.856406035897383,37.13144972614765],[-7.856808148630555,37.13358153439115],[-7.857113666574745,37.13521403238739],[-7.857534950201488,37.13740858555532],[-7.857714425740769,37.139758208126445],[-7.857909133280343,37.14226608951799],[-7.858051992111883,37.14420959296634],[-7.858262095293483,37.14696203493057],[-7.858457134222633,37.14955656732622],[-7.858573051153288,37.15107016822059],[-7.858967707744912,37.154094949758],[-7.859258274836946,37.1563218435151],[-7.859466713182933,37.157815822208335],[-7.859562012604821,37.15854736033161],[-7.859625695915981,37.1589283623221]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.555783717454318,3.353669522497248,-5.551257111426295,-3.3672754108653704,0.0045266060280226,-0.0136058883681222,0.0662925573501386,0.0664454382680521,0.0664454382680521,0.9419670887708496,-14.973562566504093,0.940258990392062,-15.068238575121782,9.534429368353008,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:116357446:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0812L5012101,E-REDES,,0.543253094951166,LINE:001871,BUS:JUNCTION:60:02121,BUS:JUNCTION:60:02122,"[[-7.894903025945251,37.15780758031788],[-7.894904567566511,37.15780779964739],[-7.894910003288434,37.15780836013872],[-7.894916139341666,37.15780816514485],[-7.89491924804735,37.15780765775079],[-7.894924082847758,37.15780597342505],[-7.89496103101771,37.157784160637156],[-7.895176107579595,37.15765087368591],[-7.895363088887734,37.157526964375485],[-7.895501995452544,37.1574260800267],[-7.895651439646216,37.15731042122217],[-7.895814174673718,37.15717427172095],[-7.895997173383955,37.15700525586776],[-7.89620055436147,37.15679404792098],[-7.896390722075835,37.156570577131845],[-7.896598083389846,37.15629104966178],[-7.896752269416819,37.156045881724566],[-7.896906020617753,37.15577351898474],[-7.897032441484746,37.155532791949256],[-7.897166127254894,37.15526864278298],[-7.897256662117847,37.15508869253944],[-7.897435059063698,37.154704368052315],[-7.89754835076846,37.15442703179723],[-7.897653805247958,37.15413187517829],[-7.897744115515586,37.153870469011636],[-7.897823742177292,37.15363833489305]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.559112444763407,2.8994334382952864,-14.556419762227389,-2.993840218353344,0.002692682536022,-0.0944067800580574,0.152397582651787,0.1525998426385789,0.1525998426385789,0.937326043233385,-15.32851929999374,0.9370982632288952,-15.344958292696294,24.329944139694664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:109281061:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5121900,E-REDES,,2.251588053889974,LINE:001872,BUS:EREDES:0113S5008000:60,BUS:JUNCTION:60:02126,"[[-8.489932905333687,40.84293960749757],[-8.489816269675813,40.84300012186356],[-8.488515732272221,40.843143233112286],[-8.48462255954768,40.84437811202999],[-8.48260091479459,40.84501957083245],[-8.479592840621835,40.84606847016589],[-8.476525044143562,40.847139351247854],[-8.472530380615968,40.84853138483451],[-8.470238983322293,40.84815508133341],[-8.467231108899853,40.84766095690167],[-8.465050749386071,40.84692697089026]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.903618705840117,-0.9836811795808,11.914140252674676,0.9974514824429652,0.0105215468345605,0.0137703028621652,0.119386975990141,0.1193689762013522,0.119386975990141,0.9626934433082548,-5.729403896345845,0.9637758612623084,-5.563928915886344,17.131148800422025,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111013839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0615L5134500,E-REDES,,2.4087855878157836,LINE:001873,BUS:JUNCTION:60:02127,BUS:JUNCTION:60:02128,"[[-8.507655444726554,40.02938900229368],[-8.507732846862703,40.029510332823115],[-8.508422149042683,40.030590350873574],[-8.509707101010266,40.032603610814334],[-8.510994138090451,40.034620000991524],[-8.512225109251284,40.036548571204726],[-8.513981446718816,40.03929998803545],[-8.515183150791303,40.04118215046818],[-8.516360924653416,40.043027004165815],[-8.51660906663987,40.04499859164483],[-8.51685893642888,40.046983050779865],[-8.51717325336071,40.04948019851844]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.966233913435211e-13,-6.921755985260613e-13,1.1085866881634253e-08,-0.0241914575875036,1.1085670258242908e-08,-0.0241914575881958,7.0476251289608175e-15,0.0002369401443227,0.0002369401443227,0.9824554205390688,-1.8217897611066651,0.9824523819548068,-1.8217372503676936,0.0339991597535874,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
