source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:111013839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0615L5134500,E-REDES,,6.9517318059694055,LINE:001874,BUS:JUNCTION:60:02128,BUS:EREDES:0604S5005400:60,"[[-8.51717325336071,40.04948019851844],[-8.517602515204173,40.052890239955566],[-8.517727419355273,40.053882467317344],[-8.516158928907615,40.05751882174965],[-8.51468144861284,40.06094375105171],[-8.514025617701122,40.062463881121445],[-8.512799848372644,40.06530472364706],[-8.511755208878082,40.06772554816172],[-8.510437705795795,40.07077884569839],[-8.509577168335321,40.07277288261094],[-8.508022517748227,40.07637475824124],[-8.506767794630202,40.077832846092335],[-8.5050264011776,40.07985644496013],[-8.502896465955828,40.08233102203939],[-8.501714927857732,40.08370371280966],[-8.500841997245772,40.0847178704886],[-8.499065528933233,40.08678156621902],[-8.498154182334668,40.08784022453903],[-8.496682287823724,40.08954988438667],[-8.495897426177502,40.09046150856647],[-8.494873403442488,40.09165081126544],[-8.493636302167218,40.093087714602085],[-8.492050661205937,40.09492915693718],[-8.491230476439693,40.09588156569295],[-8.489257488055927,40.098172650044845],[-8.487607032321826,40.10008899784072],[-8.486794768574551,40.10103225413233],[-8.486817826617035,40.10212820773332],[-8.486614581833415,40.10323994013392],[-8.487751411640001,40.104170519066656],[-8.488699871184478,40.10494686452387],[-8.488828633987826,40.105166113371446],[-8.488917449393778,40.10510945310825]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.1085736058838638e-08,0.0241914575874995,7.748443937972518e-07,-0.0940020390034619,7.637586577384132e-07,-0.0698105814159624,0.0002369401443227,0.0009207311305274,0.0009207311305274,0.9824523819548068,-1.8217372503676936,0.9824095353037056,-1.820996769671037,0.1321181131478584,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111765839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5104800,E-REDES,,13.682956121521505,LINE:001875,BUS:JUNCTION:60:02130,BUS:JUNCTION:60:02131,"[[-7.205139394251174,41.71724528824813],[-7.205211020693285,41.717194546788],[-7.20755884793093,41.717272141322475],[-7.224732530338755,41.716574751468954],[-7.227425907824205,41.71608631382508],[-7.230179031674712,41.71630180992217],[-7.295860406091906,41.70535262847522],[-7.33642504632536,41.7047868242664],[-7.339935959416917,41.70454025815466],[-7.342310539684656,41.704703533885386],[-7.368169716959132,41.70433655981648]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.371039941643148e-14,-5.8786430228886026e-15,2.07631002384113e-06,-0.1404007542853778,2.0763099801307303e-06,-0.1404007542853837,4.273250414185698e-16,0.0013604849644532,0.0013604849644532,0.9931324227699097,7.659788437009163,0.99303331052163,7.661482984368554,0.1952195385928002,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111765839:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5104800,E-REDES,,1.925976489621823,LINE:001876,BUS:JUNCTION:60:02132,BUS:JUNCTION:60:02133,"[[-7.390749947470976,41.70401135445719],[-7.413945147397489,41.7036726678617]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.375466704289171e-06,0.1596331280364712,5.079482829302999e-06,-0.1793870025181991,1.7040161250138274e-06,-0.0197538744817278,0.0015468921001004,0.001738371942979,0.001738371942979,0.9930042896770952,7.661979199314869,0.992970603450916,7.662555218115383,0.2494435274758273,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111905122:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0409L5125701,E-REDES,,0.8375640298308131,LINE:001877,BUS:JUNCTION:60:02134,BUS:JUNCTION:60:02135,"[[-7.233206759861794,41.13806771263751],[-7.233236371734374,41.13808233227209],[-7.233273804257792,41.13807806803024],[-7.233300330673645,41.13806305775806],[-7.233308295049356,41.138046732202085],[-7.233310034823028,41.138032699205],[-7.233314918828642,41.13801517908334],[-7.233335124814485,41.138009483896376],[-7.233358379228203,41.13800732411444],[-7.233412405361391,41.138019450800265],[-7.233560342866735,41.13807093758755],[-7.233885367656213,41.13818405136875],[-7.234158555701058,41.1382791302084],[-7.234426019100983,41.13837220990704],[-7.23462105028264,41.13846138450206],[-7.234827485754048,41.13853790658673],[-7.235020317391229,41.13860937912295],[-7.235354605012208,41.13871524943096],[-7.235635171323905,41.13880409723286],[-7.235838823741366,41.138859480998136],[-7.235891048112115,41.13889032126218],[-7.235896015848401,41.13892088414451],[-7.235878942697111,41.13895456219753],[-7.235827974168592,41.13897411022629],[-7.235735351954967,41.139009631946536],[-7.235681616260743,41.13903384057925],[-7.235643918193579,41.13907334599894],[-7.235653045428299,41.13911595284935],[-7.235698633857327,41.13914868650085],[-7.235769818896019,41.13915158114272],[-7.235838098630614,41.139140406589924],[-7.235937565095597,41.13911308680486],[-7.236027614971841,41.13909505810704],[-7.236108152796158,41.13909334305736],[-7.236191596001544,41.1391056970941],[-7.236259143510168,41.1391483617524],[-7.236273988835283,41.13919529899489],[-7.236264158543793,41.13923502118835],[-7.23623239883439,41.13929330169823],[-7.236192283674461,41.139366923454425],[-7.236137565063033,41.139435371324716],[-7.236114871495747,41.13951010992159],[-7.23611107468581,41.139561584463934],[-7.23611650342173,41.13961781290187],[-7.236156151867911,41.139662601851676],[-7.236208377020287,41.13969344197562],[-7.236288438116412,41.13972683949676],[-7.236390428820088,41.13974167862201],[-7.236768286730845,41.139744614152114],[-7.236994452420454,41.13972998295787],[-7.237183397326811,41.139726767823994],[-7.23742475874124,41.139740346878405],[-7.237623572531594,41.13975153331066],[-7.23779646315773,41.13976227516939],[-7.237902555577747,41.13978032326327],[-7.238060387167707,41.13980717348481],[-7.238160308149689,41.13984906163294],[-7.238265689162237,41.13989322507583],[-7.238373533533862,41.13993843400099],[-7.238495921631722,41.139989734364924],[-7.238637808969904,41.1400330279292],[-7.238736418587148,41.14006890861244],[-7.238847509268948,41.14009786264987],[-7.238988343002772,41.14013456554393],[-7.239153231260941,41.14016109977151],[-7.239347474937348,41.14019235421897],[-7.23952723411698,41.14021315935441],[-7.239653669780678,41.14022778868913],[-7.239753752833608,41.140239368554994],[-7.239860698496923,41.1402859737876],[-7.239938693710434,41.14031995606514],[-7.240036086345032,41.140369269496105],[-7.240084995577879,41.14041646985643],[-7.24013371471256,41.14047771528499],[-7.240232040608618,41.14053466233328],[-7.240290055300515,41.140568264672694],[-7.240345944027888,41.140584706529346],[-7.240395107127068,41.14061317997446],[-7.240456656111254,41.14064174920706],[-7.24054313524694,41.14065880576478],[-7.24061132075586,41.140654650938075],[-7.24067350338863,41.14063640308864],[-7.240685859524878,41.14062725132365],[-7.240693111250472,41.140617708920054],[-7.240699127557731,41.14060792285302],[-7.240705219881989,41.14059251874938],[-7.240706642177154,41.14057895140654],[-7.240704996521504,41.140563253354905],[-7.240697435924752,41.14054985065568],[-7.240686747200125,41.1405387648588],[-7.240677868839222,41.140531204701134],[-7.240668396529896,41.1405217670748],[-7.240659575190249,41.14050999338856],[-7.240653515321342,41.14050011393229],[-7.240649306991135,41.14049071701336],[-7.240646321405158,41.14048250009718],[-7.240644315438217,41.14047054500746],[-7.240643379038283,41.14046492814572],[-7.24064268563798,41.14045367653062],[-7.240644041421846,41.14044502497006],[-7.24064534018772,41.14044058693669],[-7.240651932950969,41.14043220998591]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.250598748660539e-07,-0.1736406077898356,5.862076489187004e-12,-2.423622852640786e-12,1.2506573694254304e-07,-0.1736406077922593,0.0016740104403492,6.115378183038946e-14,0.0016740104403492,0.998116551260622,4.102925470965396,0.9981191638941712,4.102842937320826,0.2668979194128302,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:116350388:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5129000,E-REDES,,1.035626200445116,LINE:001878,BUS:EREDES:1823S5004600:60,BUS:JUNCTION:60:02137,"[[-7.937056506795132,40.676051112302794],[-7.936922083957515,40.67610794201742],[-7.934220957382135,40.676855759665955],[-7.932386821873505,40.677363505255904],[-7.931389992337657,40.67847000914379],[-7.932831731626559,40.682520276582686]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.857364595955104,-8.190424105094143,21.87531556405706,8.240704547789043,0.0179509681019567,0.0502804426949001,0.2299350990846768,0.2298994469533828,0.2299350990846768,0.9768150353387548,-1.99226924983391,0.9784100332656188,-1.868657579483405,32.99398752829342,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119716572:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5128600,E-REDES,,2.29204681370705,LINE:001879,BUS:JUNCTION:60:02138,BUS:EREDES:1823S5009300:60,"[[-7.985637309956402,40.72659531082031],[-7.986950748049852,40.72720521455653],[-7.988931060839979,40.72812474618405],[-7.991285273531318,40.72921781049762],[-7.992881738980129,40.729958994596934],[-7.99471063766189,40.730808059869595],[-7.996545346255964,40.731734050505914],[-7.998962099002058,40.732953721971896],[-8.000718008136001,40.73383982547896],[-8.001466413822031,40.73481086833788],[-8.003029149752036,40.73683839767916],[-8.004352466336295,40.73855517698429],[-8.005292596648237,40.73977478065196],[-8.005493218425304,40.739914820139234]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.510744695620964,5.148848449643369,20.54229022595089,-5.065930985647608,0.0315455303299216,0.082917463995761,0.2048460388324869,0.2049010882704121,0.2049010882704121,0.9933723671762672,-0.3898071351894249,0.993602861701205,-0.089347667769293,29.401791974517455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:116218404:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.6725299177723316,LINE:001881,BUS:EREDES:1317S5003500:60,BUS:JUNCTION:60:02140,"[[-8.636147688257475,41.12836878960113],[-8.636107312208171,41.12836025927951],[-8.636063765736184,41.1283373809304],[-8.636047087563647,41.128316374850094],[-8.636046959613843,41.12829967238658],[-8.636063854159142,41.12827119875038],[-8.636126675219266,41.12824052498684],[-8.636223076235805,41.12819868277966],[-8.636236339352918,41.128195176014174],[-8.636380088553958,41.128182822485904],[-8.636390492138826,41.12818067888349],[-8.636398214723668,41.12817833092632],[-8.63661218978384,41.1280853597277],[-8.636735407468612,41.128030982544004],[-8.636744627689072,41.1280282678225],[-8.636755706797501,41.12802725576952],[-8.636983667498136,41.12801265021934],[-8.637113342518532,41.12800524687879],[-8.637309464656953,41.12797734596168],[-8.637492911802996,41.12794735735294],[-8.637627195030435,41.12790738255602],[-8.637714956888784,41.12787121376254],[-8.637720994598888,41.12786812576116],[-8.637731614116152,41.12786000221638],[-8.637825026454838,41.127790528520244],[-8.63782942138599,41.12778751976791],[-8.637831478724037,41.12778560180856],[-8.63783089204745,41.12778209269991],[-8.637824604877434,41.12776047393283],[-8.637810111636043,41.12756830427043],[-8.637810493672859,41.12756378241957],[-8.637811995002602,41.12755769790102],[-8.63792095572146,41.127275572641416],[-8.637983579115664,41.12714509477194],[-8.638002537286441,41.12707540797405],[-8.638015197664965,41.12697962730872],[-8.638016267912397,41.12696394606941],[-8.638016913965373,41.12694110825491],[-8.638016881144859,41.12693684034809],[-8.638016560665326,41.12693387933345],[-8.638015781868571,41.126931712714715],[-8.637989227311216,41.12691482028998],[-8.637986243327697,41.12691237522762],[-8.637984248812696,41.12691006988424],[-8.637964942613978,41.126881836151476],[-8.637938355348979,41.12683125866956],[-8.63790906467293,41.12678839176474],[-8.637766103603338,41.12666425613702],[-8.637564873450147,41.126519666352365],[-8.637327852291468,41.126364788344574],[-8.637280366119132,41.1263358408183],[-8.63723765253393,41.1263205048742],[-8.637167657102815,41.12630050736814],[-8.637133175701003,41.12629028572693],[-8.637105916704622,41.12627929402303],[-8.637083613100444,41.126263850435826],[-8.6368945302531,41.12606780944715],[-8.636665370260182,41.12590187427398],[-8.636338844728499,41.125736752534095],[-8.636327313588406,41.12573156254467],[-8.636307988603255,41.125727154065224],[-8.636286444146933,41.125725258511174],[-8.636162133657303,41.125725082785564],[-8.635985881367874,41.125720443138256],[-8.635915618312398,41.12571668084618],[-8.635874084566439,41.12571070373081],[-8.635844373888544,41.12570294601031],[-8.635807641684536,41.125698856768366],[-8.635739792591021,41.125691536095935],[-8.635628963487996,41.12568841940158],[-8.63552343471708,41.12568545949808],[-8.635485237153166,41.125684393014765],[-8.63527948180801,41.12571156758655],[-8.635062459223617,41.12575562013337],[-8.634960737094023,41.12578486957148],[-8.634877695205892,41.12581053461473],[-8.634247105432616,41.125992429354355],[-8.634056330326255,41.12604317273253],[-8.634027994455941,41.12605015763822]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.459157721518327,-1.1262291882389193,16.460728567189037,0.9311614823378416,0.0015708456707095,-0.1950677059010775,0.1636349219383313,0.1635109064062412,0.1636349219383313,0.970139220428806,-5.453809747706284,0.9702512582789644,-5.435432914740886,19.626377443877825,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116840157:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5138900,E-REDES,,0.6586770820904494,LINE:001882,BUS:JUNCTION:60:02141,BUS:JUNCTION:60:02142,"[[-8.598441512413153,41.12436047707199],[-8.598441183009962,41.1243795225831],[-8.598438980311283,41.124507231038386],[-8.598437374763897,41.124599910195094],[-8.59843627432151,41.12466305307425],[-8.598435143926839,41.124728690275724],[-8.598434838244595,41.124746042873916],[-8.598432777578846,41.12486523264184],[-8.598431289324886,41.12495094196001],[-8.598429473638552,41.125055975912225],[-8.598426491269297,41.125177852701874],[-8.598424813000907,41.12522163859158],[-8.598419716982738,41.125329243065615],[-8.598419149469787,41.12533989749646],[-8.598417361378113,41.125369871177035],[-8.59841560393856,41.12539744957961],[-8.59841347964583,41.12542871224259],[-8.598411212266562,41.12545994847232],[-8.59840788247652,41.12550257949363],[-8.598404179292253,41.12554629254827],[-8.598398185436999,41.12561123810749],[-8.598385918684365,41.125726966532525],[-8.598372240394855,41.12583844162332],[-8.598366924070271,41.12587801921695],[-8.598342850598149,41.12604336434809],[-8.598327838530093,41.126144768980794],[-8.598313247100286,41.12624336255266],[-8.598301042197994,41.12632584669912],[-8.59828733682121,41.126418412774115],[-8.598253937259411,41.126644043665046],[-8.598241174944881,41.126730230839634],[-8.59822191263077,41.1268603945028],[-8.598203047757009,41.12698783724084],[-8.598175159642452,41.12717626686394],[-8.598160067289887,41.127278176023495],[-8.598144577373345,41.127382806098495],[-8.598134724453333,41.127449388035494],[-8.59812522357061,41.12751355538357],[-8.598112529571894,41.12759934606396],[-8.598100005424874,41.12768390246011],[-8.598080287801677,41.12781711138755],[-8.5980786055021,41.12782842764348],[-8.598049933853655,41.1280206602116],[-8.598023043026068,41.128203737152866],[-8.59801816742182,41.12823665872821],[-8.59799790351717,41.128373489582984],[-8.597986334040268,41.12845164000979],[-8.597975398704886,41.1285268524544],[-8.597955648550096,41.128658899914605],[-8.597928818129198,41.128838807044964],[-8.597900878468842,41.129030262207294],[-8.597893473529492,41.12907935678752],[-8.597872221849036,41.129221396103226],[-8.59787333965795,41.12922957651494],[-8.597876753648809,41.12925426157407],[-8.597942736217801,41.12946387638396],[-8.597960670952524,41.12950591702101],[-8.598012089263547,41.129626393855666],[-8.598083010495715,41.12976647514284],[-8.598216069899339,41.12989943435641],[-8.598385001497293,41.12993859400306],[-8.598602896444984,41.129988612200044]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1389 VILA NOVA DE GAIA-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0472952606635071,0.0793784549763033,268.76398104265405,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.10562566971304,3.5875989206050054,-37.09288136137727,-3.7551521858615,0.012744308335769,-0.1675532652564948,0.3691858871283456,0.3693701975021066,0.3693701975021066,0.9716353300341845,-5.255616356204753,0.9712499678278742,-5.286400897301143,41.76742211817795,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:120495372:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5118800,E-REDES,,1.322946223699917,LINE:001883,BUS:JUNCTION:60:01220,BUS:JUNCTION:60:02143,"[[-8.61048568589301,41.06943052769051],[-8.610567819470322,41.06981269409974],[-8.611878198571507,41.06968822752482],[-8.612896190478295,41.06858984298625],[-8.612639330829717,41.067207782173035],[-8.611207710925365,41.05950389537033]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.75782642713424,11.532407118260634,-39.685848557007795,-11.302625326271574,0.0719778701264459,0.2297817919890601,0.4073225457648357,0.4073582708432481,0.4073582708432481,0.9779455750227496,-4.490272311422788,0.97472629350217,-4.786338662892852,58.45290154157672,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120515863:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.4805760624145002,LINE:001884,BUS:JUNCTION:60:02144,BUS:JUNCTION:60:02145,"[[-8.549582373922945,41.1168080975109],[-8.550073003135799,41.112502015003834]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.295039218940573,-0.9437986550763428,8.296135685424256,0.9419489096723598,0.0010964664836823,-0.001849745403983,0.0830143253221802,0.0830081518245225,0.0830143253221802,0.9677130153243138,-5.541162729455686,0.967887062369488,-5.517135769803044,13.80236517119964,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:119712988:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1824L5128800,E-REDES,,8.526081655307225,LINE:001885,BUS:EREDES:1824P5021300:60,BUS:EREDES:1824S5009400:60,"[[-8.113537354242988,40.653015880026054],[-8.11338841420512,40.653001313507765],[-8.11256843524586,40.65292113555701],[-8.111776739250745,40.65320719479452],[-8.111619763931118,40.653813680597224],[-8.112265437890049,40.654781785917955],[-8.113118531017339,40.65578134850214],[-8.114423549714612,40.65731472331579],[-8.114553290942705,40.65889435592286],[-8.114678016827538,40.660410123000226],[-8.114818098411373,40.662112756689005],[-8.114942183698165,40.66363723047411],[-8.115061286595637,40.66510329593563],[-8.115202388508308,40.666824109205166],[-8.11533138713155,40.66839869536837],[-8.115463124319579,40.6700204770247],[-8.115586570101808,40.67152242620284],[-8.115710303871122,40.67303030024366],[-8.115841096028046,40.67462397516339],[-8.116004172866347,40.67662561106362],[-8.116190567784058,40.678857004701726],[-8.116351231923918,40.680844131142464],[-8.11648367525911,40.68248995176104],[-8.116392882332699,40.684401932646004],[-8.116300806619538,40.686470132548095],[-8.116196513050246,40.68881255219058],[-8.11612582507063,40.690371679151674],[-8.1160159399925,40.69279531290056],[-8.115910316460763,40.695123951795956],[-8.116348184463462,40.69770636145799],[-8.11730026836657,40.70082040942072],[-8.11714619357796,40.70339274362949],[-8.117589414310398,40.706330862451345],[-8.118450807394595,40.707382408792625],[-8.119494601161767,40.70866111954009],[-8.121027055662658,40.71053159536362],[-8.123432801851312,40.7139484933354],[-8.121302710437998,40.717939403994265],[-8.120770809714676,40.72104544652636],[-8.12091195396556,40.72230124438403],[-8.121162654002726,40.7243599561413],[-8.121394155703342,40.72612345389211]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1288 PC FORNELO DO MONTE-VOUZELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.13112909767504,4.436313129558527,-7.112768218867012,-4.462555891500876,0.0183608788080285,-0.026242761942349,0.0808140735309559,0.0812650833366067,0.0812650833366067,1.0,0.0476310882334808,0.9942527391832706,-0.2445229576282432,11.660938920448665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:120464849:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5014500,E-REDES,,6.281028595701667,LINE:001886,BUS:JUNCTION:60:02146,BUS:JUNCTION:60:01910,"[[-7.527546832942913,38.129831312348884],[-7.531052465566427,38.12863814491662],[-7.534089294798624,38.12760442057935],[-7.535999432640889,38.12695416041071],[-7.538575522669258,38.12607712579714],[-7.540093808513944,38.12556018855577],[-7.54300527172829,38.124893661231],[-7.545251479875071,38.124379382138386],[-7.548051570273481,38.12373820934212],[-7.552122914869665,38.12280580641766],[-7.554630324856435,38.12223148251208],[-7.557602648622971,38.121550602821465],[-7.559909992245567,38.121021980863894],[-7.563223696074595,38.12026270947152],[-7.566502295515482,38.119511373636776],[-7.568778623204461,38.11898966194724],[-7.570275246577507,38.11819440198603],[-7.57176123514195,38.11740475674038],[-7.574375383376213,38.11601552282521],[-7.57712605244647,38.11455362246489],[-7.579051348200331,38.113530308526734],[-7.58096325323308,38.11251405307794],[-7.582956179630712,38.111454667175444],[-7.585603716810179,38.11136691681652],[-7.588520113917887,38.111270187410426],[-7.591128337145168,38.11118361730916],[-7.594089748743009,38.11108525391477]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.486098431804407,-0.7734315264423264,-5.480174654082358,0.7289823897337524,0.0059237777220486,-0.0444491367085739,0.0536733852024121,0.0535886262527604,0.0536733852024121,0.9932676595686698,-5.7730069131530914,0.992701486872524,-5.986376610112783,7.701734137238078,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120464863:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5014500,E-REDES,,0.2403091820248843,LINE:001887,BUS:JUNCTION:60:02147,BUS:EREDES:0210S5052300:60,"[[-7.443120464015396,38.12845529055246],[-7.442755812492246,38.13034033450414],[-7.44275030859333,38.130594704094634]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.494006624993323,0.8325543413660291,5.494234660640137,-0.8342552183497554,0.0002280356468142,-0.0017008769837262,0.0537936489110809,0.0537972356297288,0.0537972356297288,0.9939772947366516,-5.488502628659006,0.9939969784454812,-5.480305214062904,7.71950575831954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:54070140:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656300,E-REDES,,6.616659806789378,LINE:001888,BUS:JUNCTION:60:02008,BUS:JUNCTION:60:02037,"[[-8.41499190899758,39.504738501662665],[-8.416241977330484,39.50388045227986],[-8.419727618514491,39.501487720561066],[-8.422587295327071,39.499524271160176],[-8.424127269088093,39.498469309397755],[-8.426237340194895,39.497018714308425],[-8.427098549948301,39.49642700825236],[-8.429467189368577,39.493755819360665],[-8.43111426975951,39.49189792024143],[-8.433568237824852,39.48912993514369],[-8.436355217043099,39.485997190174345],[-8.438184233401039,39.483930381696354],[-8.439964808248686,39.481922892879574],[-8.44170509234769,39.47995780726587],[-8.443920987967616,39.477456622828775],[-8.446017314603068,39.475090390401704],[-8.44746613455925,39.4734579912446],[-8.449488611533921,39.47117304806288],[-8.450903586344937,39.46957494211845],[-8.45308561703358,39.46710976326263],[-8.454795223598298,39.465178059360774],[-8.45662749798741,39.46310861294891],[-8.458621461059977,39.46085697614282],[-8.460666589711376,39.45854761420858],[-8.461476362472634,39.45763316502502]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.735725176149719e-07,-0.0982852220493603,-2.2434134997115278e-08,0.0306995975453157,8.511383826178566e-07,-0.0675856245040446,0.0009545289971645,0.0002981358783811,0.0009545289971645,0.990802786476627,-5.034068331385652,0.990846914224034,-5.0348244923257734,0.1369678572484626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55906130:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1606L5116400,E-REDES,,6.110394376192166,LINE:001889,BUS:EREDES:1606S5011500:60,BUS:JUNCTION:60:02149,"[[-8.353788308577014,41.812634538937154],[-8.35296593438831,41.81406311823654],[-8.351537815450344,41.81654379183009],[-8.34970452831008,41.81972794993524],[-8.348181277707432,41.82237336700413],[-8.346847965818368,41.82468870701647],[-8.345335180292471,41.827315508810415],[-8.344347900506722,41.829029682531974],[-8.34210946889224,41.83291581669276],[-8.341013716675352,41.834817966905135],[-8.339394252246988,41.837629024059595],[-8.337726790145892,41.84052309916504],[-8.336335251990354,41.84293805357205],[-8.334676065226542,41.845817265746724],[-8.333247639887574,41.84829578168633],[-8.331295132704536,41.851683338484854],[-8.329626499423851,41.85457805652241],[-8.327981531119304,41.857431464684474],[-8.326289789071069,41.860365704117825],[-8.324695230519712,41.863131105600836]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1164 TOUVEDO-PC ALAGOA DE CIMA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6571489557786627,3.8075550647043808,-0.654154607282737,-3.856996462645911,0.0029943484959257,-0.0494413979415302,0.0383664295338827,0.0389500158453885,0.0389500158453885,0.969073585007081,-2.2797965709432546,0.9664686825983786,-2.2614139179745845,5.589039438282191,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:57437968:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1601L5116401,E-REDES,,4.508709660079026,LINE:001890,BUS:JUNCTION:60:02149,BUS:EREDES:1606S6011800:60,"[[-8.324695230519712,41.863131105600836],[-8.322026241345132,41.86298223051753],[-8.31938315104925,41.86283473656779],[-8.316496601281191,41.862673592207884],[-8.310256036503283,41.862324939751105],[-8.30352960606427,41.861948766985435],[-8.299199006860109,41.86170636810712],[-8.29539401857668,41.86149325385216],[-8.292242408338325,41.861316644342054],[-8.288339573381931,41.861097806242725],[-8.282008947359424,41.860742555879575],[-8.278292952370595,41.8605338631792],[-8.27172571651392,41.86016475326026],[-8.270536728516687,41.85972912073268]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.035251102503921e-08,-0.043819800394275,8.577372896233415e-14,-3.387448371026697e-15,7.035259679876817e-08,-0.0438198003942784,0.0004362854518555,8.546500828371395e-16,0.0004362854518555,0.9664686825983786,-2.2614139179745845,0.9664791553071408,-2.2615978933695984,0.0626037382487582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:71817914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,1.3620141611787735,LINE:001891,BUS:JUNCTION:60:02150,BUS:JUNCTION:60:02151,"[[-7.956678292673303,38.39436680949592],[-7.957080016230337,38.3914130381041],[-7.957343356545831,38.3893200312895],[-7.957672314702334,38.386943303392954],[-7.957951959551039,38.38476161870138],[-7.958284444887874,38.382318741959615],[-7.958301440710109,38.3821842770489]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.767002707305562,2.0083956181640374,-3.7662402925514,-2.019846094358592,0.000762414754162,-0.0114504761945544,0.0412855484503641,0.0413495145046269,0.0413495145046269,0.9949733965517228,-13.63885407668912,0.9945342610043476,-13.664466785790587,5.933349763901132,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:73140709:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5142600,E-REDES,,3.1741325967710528,LINE:001892,BUS:JUNCTION:60:02152,BUS:JUNCTION:60:02153,"[[-8.286839143405553,40.09167600947141],[-8.288149621446093,40.09053431113729],[-8.289607384835083,40.0892642415245],[-8.291359727949615,40.087737427468845],[-8.29284837993052,40.086440291917484],[-8.294042363888023,40.085399870623704],[-8.298786944867167,40.081265069993286],[-8.300647395820352,40.079643529392925],[-8.302616282632254,40.07792736134864],[-8.303802225387821,40.07689359548795],[-8.305344669371362,40.07554899864204],[-8.306910294413294,40.07418410936563],[-8.310219614787949,40.071298863194976],[-8.309860443665663,40.06989535082966]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1426 MIRANDA DO CORVO-PC VILA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05452621124031,0.3675514127906976,10.512015503875968,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.539651516519303,2.573252225210739,27.576533671173017,-2.362293685783298,0.0368821546537105,0.2109585394274411,0.266504614535732,0.2665369674130484,0.2665369674130484,0.9986871073715602,5.030163739598699,0.9992128095531826,5.549755572007303,19.1230425751936,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:73409897:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5143300,E-REDES,,3.7520059013074225,LINE:001893,BUS:EREDES:0609P5021200:60,BUS:JUNCTION:60:02153,"[[-8.282910066952063,40.04460997098192],[-8.282903317354023,40.044880098706216],[-8.283608076953067,40.049731235927986],[-8.301956993873064,40.062213992415856],[-8.310017926999421,40.06983018383361]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 PENELA-MIRANDA DO CORVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.05452621124031,0.3675514127906976,10.512015503875968,0.6969,3,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,135.35547334856787,-12.77846449522878,-135.00535876094938,15.004808802054514,0.3501145876184921,2.226344306825734,1.3082499379037111,1.3081183599621264,1.3082499379037111,1.0,6.5546706545981,0.9992128095531826,5.549755572007303,62.574732764323485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:76408551:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5142600,E-REDES,,3.7593709860633577,LINE:001894,BUS:JUNCTION:60:02153,BUS:EREDES:0609P5021200:60,"[[-8.309860443665663,40.06989535082966],[-8.308271190570007,40.06840360620928],[-8.304067288701402,40.06445721634509],[-8.302643969121013,40.06312095008406],[-8.301753917441003,40.06228529462069],[-8.300116305022511,40.0611683743409],[-8.296407738592299,40.05863872841304],[-8.292613353885214,40.05605024537891],[-8.291122488648934,40.05503310366234],[-8.289194448483265,40.05371762762182],[-8.28732080387921,40.05243918697103],[-8.28534377695554,40.05108952506867],[-8.283440208193216,40.049791094305306],[-8.282978006963157,40.046446668860725],[-8.282853094598803,40.045542767482246],[-8.282760779090507,40.0448747641623],[-8.282826518921276,40.04461053043587]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1426 MIRANDA DO CORVO-PC VILA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05452621124031,0.3675514127906976,10.512015503875968,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-44.913622044489365,4.991716820609883,45.03009826739559,-4.251230763627607,0.1164762229062219,0.7404860569822764,0.4351851037997928,0.4352290492093105,0.4352290492093105,0.9992128095531826,5.549755572007303,1.0,6.5546706545981,31.22607613784694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:94801146:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108300,E-REDES,,3.0183730474698343,LINE:001896,BUS:JUNCTION:60:02156,BUS:JUNCTION:60:02157,"[[-8.602104962302768,41.281504074034814],[-8.601205440498271,41.28746874098623],[-8.582578438966733,41.30331582448883]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.648214587408948,2.2913989873793823,-27.574411298377616,-2.0722523038324177,0.073803289031332,0.2191466835469646,0.2730619735658536,0.2730852081396056,0.2730852081396056,0.9776432009292724,-4.434808649656352,0.974359289650008,-4.936400343492482,39.18570930400425,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:94801157:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108300,E-REDES,,0.2438849737427107,LINE:001897,BUS:JUNCTION:60:02157,BUS:EREDES:1318S5020300:60,"[[-8.582578438966733,41.30331582448883],[-8.580645521133842,41.30495965456106]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.574411298377893,2.072252303829614,-27.56844746295623,-2.054534686397277,0.0059638354216637,0.017717617432337,0.2730852081396062,0.2730869834896397,0.2730869834896397,0.974359289650008,-4.936400343492482,0.9740968083274524,-4.977068858312535,39.18596405361454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:101255710:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5654200,E-REDES,,2.234866949729973,LINE:001898,BUS:EREDES:1415S5636100:60,BUS:JUNCTION:60:00684,"[[-8.662612591721134,39.03965612022323],[-8.662631083394821,39.039645317031024],[-8.663252713257101,39.03956105640491],[-8.665233350342403,39.03917497173784],[-8.667074593307925,39.04109141857555],[-8.669532374144694,39.04364936588837],[-8.671321839461951,39.04551161296395],[-8.671534968509036,39.04707875814087],[-8.671816659366446,39.04914991686776],[-8.672085284966519,39.05112488020105],[-8.672312487232853,39.05279529153444],[-8.67246139483323,39.053889943588636],[-8.672687697171144,39.05555354784395]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GLÓRIA-CF GRANHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.892548712323418,1.740837218113494,17.914791456347952,-1.6887217155928558,0.0222427440245347,0.0521155025206381,0.1742090577142292,0.174230250011425,0.174230250011425,0.9929685013905558,-16.355501051785854,0.9937961434232964,-16.110712556240067,25.00075333784259,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:19659064:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1507L5013100,E-REDES,,12.027049416016768,LINE:001899,BUS:JUNCTION:60:01329,BUS:EREDES:0712S5042500:60,"[[-8.554322334490115,38.680701388443424],[-8.554272943976903,38.6806857575066],[-8.55245893712717,38.68011164538703],[-8.549600982971038,38.68056357537135],[-8.54609839302534,38.68111734357778],[-8.541485976876805,38.68184640875828],[-8.537563836673828,38.68246620507485],[-8.535359900523915,38.6828144252692],[-8.531144514446687,38.68348032062156],[-8.528440523743495,38.6839073720067],[-8.525001849234258,38.68445036478384],[-8.524198408156147,38.68266704859277],[-8.523029708623577,38.68007270326135],[-8.522176700876372,38.67817988139795],[-8.52129524474413,38.6762223427914],[-8.520500095456622,38.67445690593801],[-8.519453899402459,38.67213411457281],[-8.515508771838695,38.66908698941298],[-8.51174681740572,38.666180985277464],[-8.510793375368962,38.666231391871825],[-8.507433332490514,38.666409025762235],[-8.50544926441394,38.66651352986153],[-8.503008531630883,38.666644476377435],[-8.499795046434127,38.66681232705502],[-8.495523844509021,38.666758244895966],[-8.491029838575855,38.666539526972954],[-8.488656126537165,38.66642393677196],[-8.487236014716506,38.664398992727584],[-8.48575831523416,38.66229177116612],[-8.483281483857077,38.660134886274946],[-8.480813788835299,38.657985784753656],[-8.479346683209409,38.656707994046144],[-8.476853959915752,38.655716506733036],[-8.474646210427009,38.65483832728511],[-8.472541237773056,38.654000829677],[-8.470796284045525,38.65330672377595],[-8.468962405130657,38.6547996513341],[-8.465662327767411,38.657485964255926],[-8.462860276840651,38.65978254753367],[-8.460755027030046,38.661495949556574],[-8.458365170784212,38.66344083566622],[-8.456032916257975,38.665338697174576],[-8.453644224194356,38.66728232967562],[-8.451947602583584,38.668662746372796],[-8.450526944551088,38.66981856868558],[-8.448549765643586,38.67141108643308],[-8.448241482099656,38.67166187151929]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0131 PEGÕES-VENDAS NOVAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.509714697926613,-3.0023152499315993,-7.461395375395442,2.9578911714442,0.0483193225311708,-0.044424078487399,0.0778868753351371,0.0774422693348681,0.0778868753351371,0.9991828209744604,-15.926044072308372,0.9972995117451104,-16.583527068936064,16.889705157787514,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:26030079:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0703L5641200,E-REDES,,2.794219175644443,LINE:001901,BUS:EREDES:0703S5040900:60,BUS:JUNCTION:60:02002,"[[-7.466394177029867,38.79285848000511],[-7.465176478651759,38.793413481753205],[-7.46406103909227,38.793921862517855],[-7.462789326981893,38.793955136455786],[-7.459670025814509,38.794036682394406],[-7.457887335080353,38.79408325033802],[-7.454961912875683,38.7939141349007],[-7.452224898072166,38.79215334949942],[-7.45032232323274,38.79092929134545],[-7.448258004365575,38.78960108932361],[-7.442795614306768,38.786086126449455],[-7.440789999498141,38.784795394871146],[-7.439254283362021,38.78373732572559]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0112 BORBA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078124999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.245497654798942,-5.116669483082427,-20.20793897916988,5.212402473190278,0.0375586756290609,0.0957329901078507,0.2009377280286884,0.2008685255956552,0.2009377280286884,1.0,-10.427278394120323,0.9997357829903264,-10.78465861565628,33.408883203705784,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
