source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:33375826:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5154400,E-REDES,,3.0469384500644163,LINE:001902,BUS:JUNCTION:60:02160,BUS:EREDES:0503S5006600:60,"[[-7.469112358773673,40.26384781606651],[-7.468925865122934,40.265445787397645],[-7.468704594885505,40.26734049216076],[-7.468451909231061,40.269503734510664],[-7.469572091420182,40.271581250513705],[-7.47056747601873,40.27342717444505],[-7.471723381807533,40.27557067655448],[-7.473023634045691,40.27798168006206],[-7.473942864468658,40.27968604014666],[-7.474790115383123,40.28112218443843],[-7.475661280561561,40.28259883891564],[-7.476710370463945,40.284377001372825],[-7.477810101584753,40.2862408670918],[-7.479104000461097,40.28843369249106],[-7.479208747655602,40.28932525128835],[-7.479087095137557,40.28953020806492]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.90679092657402,6.945308302655978,-10.89112135717479,-6.9236618685860005,0.0156695693992308,0.0216464340699777,0.1251535588484252,0.1253161027899386,0.1253161027899386,0.9941618085516638,1.087212564929335,0.9909649128925928,0.9266379843747664,17.98193468072014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:54070140:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656300,E-REDES,,8.401752213366315,LINE:001905,BUS:JUNCTION:60:00979,BUS:JUNCTION:60:02008,"[[-8.334379560411355,39.545130091597535],[-8.339482460418733,39.544394445710715],[-8.341335183238645,39.54412721528736],[-8.343164600380955,39.543863312293325],[-8.34430444427613,39.54346328176326],[-8.34787234807257,39.54221116564464],[-8.349716958934476,39.54156300741932],[-8.353082297745864,39.54038170690441],[-8.357363507652133,39.538878717665256],[-8.361414434099169,39.537456367332425],[-8.36585756747579,39.535896082342916],[-8.367477058998688,39.535327310795104],[-8.371680319293276,39.53385095429424],[-8.373981653901245,39.533042539973536],[-8.375646272650561,39.53245775328803],[-8.378753767098445,39.52958547377693],[-8.381934216251745,39.52740186065122],[-8.38406360491385,39.52593975433751],[-8.386645050215582,39.52416711453191],[-8.389400778840608,39.52229163140032],[-8.391699771094542,39.52072295197134],[-8.39396340330416,39.519164331250714],[-8.396663947818938,39.51730551608466],[-8.398498785986487,39.51604161494264],[-8.40044000666688,39.514717930144755],[-8.40268919867565,39.51316436870672],[-8.4051927441463,39.511432891477725],[-8.407787738881762,39.50968237231904],[-8.410300168193492,39.507958617243304],[-8.412858874530874,39.506202540925734],[-8.41499190899758,39.504738501662665]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.1131221371797464e-06,-0.184806946169452,-8.791056889777271e-07,0.0990160799296212,5.23401644820202e-06,-0.0857908662398307,0.0017950363451354,0.0009616269618937,0.0017950363451354,0.9906794781302825,-5.031955037714315,0.990802786476627,-5.034068331385652,0.2575744504427366,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:66506071:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657500,E-REDES,,9.19071051733512,LINE:001906,BUS:JUNCTION:60:00980,BUS:JUNCTION:60:02162,"[[-8.327798502490541,39.54543023293412],[-8.327820795365904,39.545435401234336],[-8.328204520020053,39.54548574016881],[-8.331548095313329,39.545684101369396],[-8.333959320492516,39.54548173979688],[-8.337202289980379,39.545013355348864],[-8.3410348557882,39.54445969513948],[-8.343422647467914,39.54411468231568],[-8.34797110855804,39.54251689911812],[-8.350776179845663,39.541591222939296],[-8.353558388449763,39.540673007353625],[-8.35758641660109,39.53934346984327],[-8.361305298960168,39.537847489318644],[-8.36584703031013,39.53626317771538],[-8.36774154630865,39.53560223904082],[-8.372000046972802,39.53411640063685],[-8.374254459208997,39.53332972148647],[-8.376161164273908,39.53266433269233],[-8.37688220524934,39.531949578104545],[-8.378998728111732,39.52985137530703],[-8.381319882632871,39.528568255846444],[-8.383718093851375,39.52724242830778],[-8.386199318941168,39.52587060535968],[-8.389620894817018,39.523978714294884],[-8.391708264591486,39.52282445137801],[-8.39462707949777,39.52121027260042],[-8.396879235468697,39.51996468205506],[-8.399687476339837,39.51841141543159],[-8.403502357977278,39.516301140485524],[-8.405470519279314,39.515212316223106],[-8.407833342464277,39.51422304683432],[-8.410295121259418,39.51319227658859],[-8.413106645965962,39.51201495720016],[-8.41751697742072,39.51016793065644],[-8.420564789659565,39.50842218116306],[-8.42111987286743,39.508104218318024]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.932780246049589,0.1485430817991012,-15.860597249379635,0.0016255959869577,0.0721829966699534,0.150168677786059,0.1547598833745236,0.1547640923949165,0.1547640923949165,0.9906954498587042,-5.051085776404472,0.9861374601208884,-5.927829918001383,22.20750357223655,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53130584:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656500,E-REDES,,1.1281892351980582,LINE:001907,BUS:JUNCTION:60:01432,BUS:JUNCTION:60:00285,"[[-8.330663409133876,39.53752804641792],[-8.329813701245952,39.53553296260076],[-8.328869739330047,39.53331643291942],[-8.328028780708172,39.531341626838724],[-8.32735289642803,39.52975438049417],[-8.326558456380221,39.52788862030449]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.352448249148413,2.063402007612565,5.353597634491576,-2.0710424553566424,0.0011493853431634,-0.0076404477440772,0.0557203868096074,0.0557606969593578,0.0557606969593578,0.9906351294534383,-4.999718061865677,0.9905790019832031,-4.959454972010814,8.001247949398453,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55368811:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5650301,E-REDES,,2.2385525460296636,LINE:001908,BUS:JUNCTION:60:02163,BUS:JUNCTION:60:02164,"[[-8.125939739883766,39.48617102263611],[-8.125624843147389,39.4802016359562],[-8.125551761134313,39.47922477436762],[-8.12451921000351,39.47762336189534],[-8.12181901792073,39.47339898672537],[-8.121039535019719,39.47215313039527],[-8.119316999938448,39.46943015740634],[-8.118007282394228,39.467402517327336]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4590090448713296e-06,-0.1496404508022422,-1.3872263583134234e-07,0.1267466605243142,1.3202864090399872e-06,-0.0228937902779279,0.0014522680116475,0.0012300429803551,0.0014522680116475,0.991494612375594,-2.5731683695712713,0.9915265799833182,-2.573715776500707,0.2083897276004526,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55055073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,0.157634309618566,LINE:001909,BUS:JUNCTION:60:02165,BUS:JUNCTION:60:00172,"[[-8.68127168202118,41.3130665056639],[-8.681728870419066,41.3116910895117]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.608049079827763,1.979774665286619,-9.607555619026048,-1.9796401676802184,0.0004934608017155,0.0001344976064006,0.0977064890254077,0.0977095660996316,0.0977095660996316,0.9661159288673544,-5.280973011295742,0.9660352343642346,-5.289917715705285,14.020600674362411,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111108269:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108800,E-REDES,,3.628275600971783,LINE:001910,BUS:JUNCTION:60:02166,BUS:JUNCTION:60:02167,"[[-8.649926523792255,41.28691749626864],[-8.651272829082783,41.288074814956666],[-8.676232552568074,41.30988885447116],[-8.67860499284881,41.31138496798492]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.464598595864437,7.502216974289341,-29.35694765074225,-7.174425738833262,0.107650945122188,0.327791235456079,0.3007634536117184,0.3008487302646066,0.3008487302646066,0.9727557195521246,-4.614581066026005,0.9666011876729116,-5.231572428329298,43.169569560138704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:112059563:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108800,E-REDES,,0.2885871679403249,LINE:001911,BUS:JUNCTION:60:02167,BUS:JUNCTION:60:02165,"[[-8.67860499284881,41.31138496798492],[-8.681251344252876,41.313053682017944]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.356947650741503,7.174425738836433,-29.348382709839044,-7.148325790614854,0.0085649409024597,0.0260999482215789,0.3008487302646069,0.3008553484204037,0.3008553484204037,0.9666011876729116,-5.231572428329298,0.9661159288673544,-5.280973011295742,43.170519216588275,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:112059573:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,0.1207620089657033,LINE:001912,BUS:JUNCTION:60:02165,BUS:JUNCTION:60:02168,"[[-8.68127168202118,41.3130665056639],[-8.68237949726878,41.31376443278249]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.076921132144536,3.17735982332532,-10.076482577560892,-3.177052553858716,0.0004385545836438,0.0003072694666039,0.1052370598054911,0.1052405723046229,0.1052405723046229,0.9661159288673544,-5.280973011295742,0.9660369929337148,-5.2879120779824245,15.1012444116262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57753317:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5628700,E-REDES,,0.8685439246797187,LINE:001913,BUS:JUNCTION:60:02169,BUS:EREDES:1504S5020200:60,"[[-9.033701052229963,38.589740075392726],[-9.03468324921617,38.58954976143795],[-9.037241511833386,38.589054039084544],[-9.040209908690693,38.58847875160261],[-9.042864256597142,38.587780163297644],[-9.043318510406746,38.58770851490147],[-9.043340516300054,38.58770340701944]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.31940507898866,10.048102353961731,-33.28595182796711,-9.943820326211837,0.0334532510215481,0.1042820277498961,0.3427180797405856,0.342742484835146,0.342742484835146,0.977123720098944,-14.675677738237178,0.97531291937461,-14.838007522798971,49.18101375163525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53899980:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5615100,E-REDES,,0.4647031506742335,LINE:001914,BUS:JUNCTION:60:02170,BUS:EREDES:1416S5902600:60,"[[-8.682426392160608,39.24841601020479],[-8.683539100533569,39.2463761706844],[-8.6856329024568,39.246324154730985],[-8.685979504032575,39.24650647778119],[-8.68599840986552,39.24651688119332]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,42.52210924746667,0.4589920078406752,-42.495703247322055,-0.3745486864774625,0.0264060001446182,0.0844433213632126,0.4162866999096748,0.4162871481355082,0.4162871481355082,0.982959636980917,-12.58315894503347,0.982329095606443,-12.702908588314822,59.73412944977877,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:69256172:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1416L5658000,E-REDES,,0.3560240493210264,LINE:001915,BUS:EREDES:1416S5106800:60,BUS:JUNCTION:60:02015,"[[-8.726080471171665,39.247362107698095],[-8.726196162418628,39.247378702779336],[-8.72622274089448,39.24725855493561],[-8.726227030214172,39.247239734975594],[-8.726227487186453,39.24723760693946],[-8.726227730385343,39.24723622759372],[-8.72622780789475,39.24723580385885],[-8.726227884816005,39.247233938972606],[-8.726227799395001,39.24723342599759],[-8.72622743773897,39.247231752502444],[-8.726227021436353,39.24723046659657],[-8.726226619608072,39.247229522890954],[-8.726225386675635,39.247227556606845],[-8.72622463718883,39.247226596662095],[-8.72622360901227,39.24722555707549],[-8.726222873771595,39.247224912310465],[-8.72622160363383,39.24722402708208],[-8.72621980942183,39.24722281126284],[-8.726218518018849,39.247222151323356],[-8.726216705280232,39.24722148503876],[-8.72621442988444,39.24722090218157],[-8.72621183106225,39.24722042906241],[-8.726006709228482,39.24719261718313],[-8.726005004470647,39.24719239169753],[-8.725995575416382,39.24719106172432],[-8.725992286323882,39.247189781474376],[-8.725991357131145,39.2471894889793],[-8.725987171391502,39.247187654858756],[-8.725983434292456,39.247185449152276],[-8.725979821038655,39.247182819474396],[-8.72597678316008,39.24717973649877],[-8.72591012716112,39.24709997554995],[-8.725908125773376,39.24709754480919],[-8.725906838660073,39.24709602015171],[-8.72590475565565,39.24709352677694],[-8.725903046973697,39.24709146383804],[-8.725901467383302,39.24708959839904],[-8.725899699643449,39.24708740065327],[-8.725897728217083,39.24708440230491],[-8.725896251841204,39.24708104114134],[-8.725895512526336,39.247078540908774],[-8.725894905751238,39.24707527438644],[-8.72589488035719,39.24707226610624],[-8.725895135932856,39.24706960767348],[-8.725896073214502,39.24706536949892],[-8.725897987389331,39.247061585706625],[-8.725899370215773,39.247059353867094],[-8.725912145713519,39.24704268836773],[-8.725926321822097,39.24702589862462],[-8.725935065734182,39.247016054146606],[-8.725947178646742,39.24700460720261],[-8.725964462921562,39.246988251951315],[-8.725977519588886,39.24697607960984],[-8.725994807322598,39.24696150776491],[-8.726003744412013,39.246955337239385],[-8.72601127472508,39.246948561403585],[-8.726019882302273,39.24694178006823],[-8.726028558922518,39.24693494433647],[-8.726037128527658,39.246929153987345],[-8.726046847963646,39.24692234895971],[-8.726054005595962,39.24691670993273],[-8.726061505156533,39.24691178072974],[-8.726069935526043,39.246905964067345],[-8.72607834754194,39.24689934585585],[-8.72608987019192,39.246892081258146],[-8.726094035884243,39.24688879937925],[-8.726101601418426,39.246884824601665],[-8.726110169870584,39.24687889914481],[-8.726119942623876,39.24687292250265],[-8.726126455829283,39.24686779116537],[-8.72613585471352,39.24686143812764],[-8.726153469091965,39.246851260112344],[-8.72616488793132,39.24684405008051],[-8.726179629271765,39.246835219798506],[-8.72614915135398,39.24680361597453],[-8.72614833100282,39.24680249426113],[-8.726147730737756,39.24680137142402],[-8.726147467154162,39.246800336940055],[-8.726147412225286,39.24679931940516],[-8.72614751031559,39.24679858931991],[-8.726147622119093,39.24679811136667],[-8.726147723556103,39.24679777758179],[-8.726148030453224,39.24679708245928],[-8.726148315780684,39.246796576598406],[-8.726148693547762,39.24679604324388],[-8.72614954304277,39.24679512917781],[-8.726150049369007,39.24679473027516],[-8.72615085564862,39.24679418572556],[-8.72618278419243,39.2467753507437],[-8.726420244342204,39.24663553498731],[-8.726462404413422,39.24661157660231],[-8.726490830282717,39.24659636231523],[-8.726536116374099,39.2465735858933],[-8.726595623661787,39.24654624218957],[-8.726696036524276,39.24650552086747],[-8.7267751220005,39.2464728708464],[-8.7268466555226,39.246444429716355],[-8.726857719538788,39.246440482042274],[-8.726865832904947,39.246436918746475],[-8.726873208518994,39.24643241346384],[-8.726881212470056,39.24642550004208],[-8.726887205482846,39.24641776823603],[-8.726890657150134,39.24641087808519],[-8.726891271078687,39.24640950584994],[-8.726892436746228,39.24640762639004],[-8.726893581988495,39.2464060712943],[-8.72689505202315,39.24640456858145],[-8.726896420929455,39.246403435681415],[-8.726897779090033,39.2464024019157],[-8.72689941586166,39.246401438783344],[-8.726901134554838,39.24640057431157],[-8.72690328198645,39.24639972566235],[-8.726907740311926,39.246398180650836],[-8.7269129386807,39.24639647873318],[-8.72691638109293,39.24639534423972],[-8.72692892602202,39.24639118182198],[-8.726935880041117,39.24638887645135],[-8.72693821493899,39.246388279045135],[-8.72693964914902,39.24638801951063],[-8.726941593257466,39.24638778439091],[-8.72694337626446,39.24638767619583],[-8.726945299262452,39.24638768437876],[-8.726947269660357,39.24638781842037],[-8.726948603199336,39.24638798273963],[-8.726950053334024,39.24638823653488],[-8.726951504154199,39.246388571391556],[-8.726953002145816,39.24638900508644],[-8.726954616961656,39.246389555277794],[-8.726956278263485,39.2463901232459],[-8.726958520030541,39.24639084136891],[-8.726960459410389,39.24639141692245],[-8.726961643736118,39.24639174413429],[-8.72696310659682,39.24639213297258],[-8.726964847763993,39.24639255641677],[-8.726966623529087,39.24639296166965],[-8.72696870069131,39.246393392403114],[-8.726970939945117,39.246393813300614],[-8.72697319040153,39.24639418910473],[-8.726976217327183,39.24639460597491],[-8.726981133110169,39.24639510325962],[-8.726984610189326,39.24639532867644],[-8.726991769878497,39.246395427177525],[-8.726995730337944,39.246395280826654],[-8.726998474082441,39.2463950866535],[-8.727000696497354,39.246394886138646],[-8.727006887070349,39.246394079865155],[-8.727011467244745,39.246393245796696],[-8.72701629989269,39.24639213121343],[-8.727024461401756,39.246390152930374],[-8.727030311027773,39.24638875392275],[-8.727043051490776,39.2463857974598],[-8.7270563015464,39.24638282938242],[-8.727064638251708,39.24638102133777],[-8.727075253459494,39.24637879631629],[-8.727087118150772,39.24637638475989],[-8.727096092398874,39.24637462749602],[-8.727103285925663,39.24637324863384],[-8.72711120829245,39.246371757957334],[-8.727116563180893,39.246370757792945],[-8.727120668889953,39.24636998018992],[-8.727125480196161,39.24636908188444],[-8.727128047674038,39.24636859137158],[-8.727133367811781,39.246367591384136],[-8.727141278593866,39.24636610076482],[-8.727150137843292,39.24636444316431],[-8.727159818142503,39.246362619234034],[-8.72716830725549,39.246361026575684],[-8.72717161492767,39.2463603971679],[-8.727180751720141,39.246358684102226],[-8.727194075150999,39.24635617500193],[-8.727200598131926,39.24635495268603],[-8.727228736962537,39.24634965663141],[-8.72725545324052,39.246344629056],[-8.727276386807254,39.24634069390706],[-8.727293654073588,39.24633744404365],[-8.727321457504877,39.24633221273291],[-8.727392007007763,39.24631894445338],[-8.727427385809031,39.24631228724714],[-8.727462463968862,39.2463056946191],[-8.727490903470141,39.246300342919376],[-8.727527053994054,39.24629316832247],[-8.72756621550024,39.24628452814275],[-8.727602756939865,39.24627564015077],[-8.727642226901247,39.246265124865886],[-8.727676096211916,39.246255313777944],[-8.72769923832518,39.24624817869348],[-8.72772193851118,39.246240838700786],[-8.727746437615725,39.246232534729344],[-8.727787666421381,39.24621769593459],[-8.727835371820738,39.24620026591457],[-8.727882557546467,39.24618302768761],[-8.72792653283709,39.246166958805816],[-8.727955657215043,39.246156316249824],[-8.727971501301571,39.246150533539634],[-8.727975724029081,39.246148530325854],[-8.727979338699265,39.2461458546849],[-8.72798176012996,39.24614316714053],[-8.727982832944425,39.24614127013085],[-8.727983431680125,39.246139474628485],[-8.727983462602063,39.24613765501254],[-8.727983087953668,39.24613581945931],[-8.727981748605439,39.246133601536464],[-8.72797769504824,39.24612685787758],[-8.727961140713845,39.24609938958538],[-8.727865950514461,39.24594143110816],[-8.727775696434035,39.24579179696597],[-8.727716045998912,39.2456926536662],[-8.7277153717196,39.2456909997901],[-8.727714965762493,39.245689569720845],[-8.727714616120418,39.24568795021175],[-8.727714230050788,39.24568613273037],[-8.727714088679196,39.24568448513346],[-8.727714028695672,39.24568287314877],[-8.727714061454735,39.245681269696526],[-8.727714251270497,39.24567906195678],[-8.727714733413798,39.24567717698034],[-8.727715238113584,39.24567521983072],[-8.72771561951516,39.24567374970195],[-8.727716335916977,39.24567216977169],[-8.727717212959606,39.245670408874716],[-8.727718204309872,39.24566846724826],[-8.727719476861893,39.245666902485326],[-8.727720725027124,39.245665193731774],[-8.72772242387284,39.24566335657005],[-8.72772460814887,39.2456613908222],[-8.727726322238187,39.24565998592878],[-8.72772841644057,39.245658326887344],[-8.727731205792523,39.24565668230162],[-8.727734873948819,39.24565485307263],[-8.727737644633368,39.24565374000811],[-8.727741847374478,39.24565211520812],[-8.727873776413059,39.24560439504383]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.406081023192566e-09,-0.0705590231971703,-1.907098678876671e-12,-0.0020724053476071,8.40417392451369e-09,-0.0726314285447775,0.0006857300890396,2.0140727654422716e-05,0.0006857300890396,0.9901191855650976,-11.283416141665075,0.9901196271230428,-11.283430203236794,0.1093302225792994,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53900032:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5615200,E-REDES,,0.2462520921091489,LINE:001916,BUS:JUNCTION:60:02172,BUS:JUNCTION:60:00390,"[[-9.083430243796512,38.82954523812042],[-9.083424814742203,38.829582033744586],[-9.08341607068769,38.829623270151274],[-9.083415040044981,38.829641861417784],[-9.083404684622147,38.82966414075587],[-9.083383846942455,38.82968361404173],[-9.083370811227539,38.82969573652626],[-9.083346074622519,38.829700018577505],[-9.083303318131282,38.82968459449975],[-9.083112863370793,38.82963141544565],[-9.083058647551741,38.829615904475844],[-9.082972994909136,38.82959530798362],[-9.082825870262251,38.8295556383553],[-9.082731799265385,38.829536740636044],[-9.082572892084029,38.82949864389547],[-9.082507082262222,38.82948329912517],[-9.08229846920316,38.82943712141954],[-9.082264498514357,38.82943459652454],[-9.082238493536364,38.829430097156774],[-9.082223013686336,38.829427304652675],[-9.082206193874367,38.829421604559606],[-9.081785103383238,38.82926458588039],[-9.081645863394554,38.82921587895267],[-9.081556526214916,38.82917706179889],[-9.081473281408979,38.82914694150126],[-9.08138759140495,38.829116525757996],[-9.08128636332328,38.82907892204139],[-9.081202956418611,38.829046118574794],[-9.08115878437397,38.82902636350647],[-9.081122917379288,38.829004171883454],[-9.081078365645896,38.82897663722342],[-9.081056629447795,38.82896751797399],[-9.081045974047777,38.828965532819296],[-9.081031467432574,38.82896664158444],[-9.080998846946542,38.82898684977196],[-9.080997619478111,38.82898980526507],[-9.08100106450308,38.82899254262495],[-9.081006632918188,38.82899388454793],[-9.08101653909665,38.82899408326515],[-9.081029863259054,38.828994983821495],[-9.081034830408091,38.828996141468984],[-9.08103852265123,38.82899841742582],[-9.081039972079912,38.82900090077515],[-9.081039893338238,38.82900277501555]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.015635516681117e-12,-0.000816604424835,2.946341365948169e-09,-0.0495574088350711,2.941325730431488e-09,-0.0503740132599061,7.925406872165233e-06,0.0004809705930937,0.0004809705930937,0.9914670462235496,-10.887890330772372,0.9914668291611928,-10.887883427739382,0.0766841397767558,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53900091:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615300,E-REDES,,3.757633587202341,LINE:001917,BUS:EREDES:1107S5901900:60,BUS:JUNCTION:60:02018,"[[-9.138190332753931,38.88732364918342],[-9.138184117870901,38.88730630013482],[-9.138034181238897,38.88708860962438],[-9.137271754174998,38.88674882029507],[-9.134521777281739,38.885523413020344],[-9.13347888701668,38.885051875699496],[-9.132381510701991,38.88426907966832],[-9.126695279448422,38.88028805695889],[-9.124481216094456,38.87873273907063],[-9.122732395817211,38.87750758480716],[-9.120723910794062,38.876105361598896],[-9.118571447085131,38.874606776926235],[-9.11758687998763,38.871543095973315],[-9.116147203784188,38.868033916155625],[-9.11519556277391,38.86554071900511],[-9.113959487121823,38.86228000627222],[-9.11373997032103,38.861312047534135]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.310366342089447e-06,-0.1718714640077254,-1.605014642027322e-06,0.1334537375063688,2.705351700062125e-06,-0.0384177265013565,0.0016682639773727,0.001295286278935,0.0016682639773727,0.9913502637868952,-10.885887125000426,0.9914095508237956,-10.886902528876522,0.2393835525000408,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53900091:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615300,E-REDES,,2.56523929095931,LINE:001918,BUS:JUNCTION:60:02019,BUS:JUNCTION:60:02020,"[[-9.090690361365452,38.85708883946234],[-9.089619000947746,38.85639574456406],[-9.088565160461908,38.855715065939975],[-9.088030083167553,38.8527760641293],[-9.087166221976075,38.84988996661878],[-9.08311922285075,38.847303987438146],[-9.08275954452532,38.84673089517179],[-9.079857570149569,38.84639942982231],[-9.078107164946253,38.845930935252504],[-9.075742150369207,38.84440034467363],[-9.07351512929753,38.84225996174701],[-9.07400936623934,38.84091758672268]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.278478233398165e-07,-0.090758057711941,-1.5022397845218437e-07,0.0645230488671724,4.776238448876322e-07,-0.0262350088447686,0.0008808620853871,0.0006262223862551,0.0008808620853871,0.9914376291444956,-10.887383386474967,0.99145821170847,-10.88773585947358,0.1263971997972661,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:54175767:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5612900,E-REDES,,0.4695759010342613,LINE:001919,BUS:JUNCTION:60:00950,BUS:EREDES:1107S5097500:60,"[[-9.105738031177323,38.7806753258808],[-9.105729447319067,38.78068132454576],[-9.105664717411793,38.78068825968459],[-9.105596878380977,38.78069589628627],[-9.105574657662084,38.78070190052098],[-9.105550206622022,38.78070891419502],[-9.105531504099764,38.78071383518868],[-9.10543843339128,38.78076162238415],[-9.105060130432966,38.78095021734156],[-9.10504144351748,38.78096052476296],[-9.105032726924714,38.7809745413824],[-9.105025451707654,38.78102346904916],[-9.105015443180285,38.781038955686185],[-9.105006736965702,38.78109012919541],[-9.1050058918526,38.78111261057784],[-9.105007484012349,38.78120177406051],[-9.105004935248123,38.781353711031485],[-9.104999530270264,38.78147332495682],[-9.10502960700278,38.78152624714806],[-9.105045373492313,38.781560975794214],[-9.105084456249974,38.78160422968364],[-9.105111948730368,38.781627051462024],[-9.105215411393473,38.781695945416025],[-9.105234140154181,38.781742854854386],[-9.105233539577616,38.78179177194755],[-9.105240684650324,38.78184919987603],[-9.105245843536432,38.781951818224925],[-9.105257833705261,38.78207694406211],[-9.10528103561742,38.78240786661429],[-9.105301669848552,38.78256607793069],[-9.105312096367626,38.78268875766345],[-9.105308012704468,38.782797181946066],[-9.10533998644491,38.78291420539356],[-9.105348359552018,38.783087273561264],[-9.105356409645983,38.78324928289958],[-9.105405197628366,38.783446686453125],[-9.105364858562657,38.78348882760839],[-9.105301260966483,38.78356988688746],[-9.105278023631179,38.783619668188386],[-9.105266495340327,38.78365458821161],[-9.105263873529452,38.78372158266781],[-9.105298794113748,38.78378617447224],[-9.105346348863783,38.78388021539487],[-9.10537571897726,38.78397415563438],[-9.105385155100869,38.78405276867545],[-9.105395367785775,38.784135167504196],[-9.105404449716337,38.784187742095696],[-9.10541413568625,38.78423226773323],[-9.105417492224099,38.78424974181112],[-9.105387362346406,38.78431314624211],[-9.105308003982815,38.78434646970222],[-9.105243973091993,38.784347507727155]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.964782722701983,-3.569394935265107,25.97134012194066,3.486468154171427,0.0065573992386767,-0.08292678109368,0.2560305712541325,0.2559058652832459,0.2560305712541325,0.9850230232196584,-12.63527382070772,0.9853275914681026,-12.611389469840644,40.8205499360872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:70881519:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5615700,E-REDES,,0.5214906519882259,LINE:001920,BUS:EREDES:1107S5097500:60,BUS:JUNCTION:60:00914,"[[-9.105047407361782,38.78415710938748],[-9.105026278747955,38.784135180403055],[-9.105020293555059,38.78403780246667],[-9.104995306166423,38.784016464104276],[-9.104964769282308,38.78399664023033],[-9.10491755188564,38.7839730819706],[-9.104887518953666,38.78396154100628],[-9.104848218557958,38.78394215041098],[-9.10482272646933,38.78393447196108],[-9.104478278458208,38.78394297936032],[-9.104440872410587,38.78398082610239],[-9.104397595261506,38.78398297896908],[-9.104337595852355,38.783985946619616],[-9.10428491330496,38.7839836468494],[-9.104247269074493,38.7839743309422],[-9.10423004206623,38.78394985617088],[-9.104191144232008,38.783902483935705],[-9.10418844223528,38.783878104436326],[-9.104212753030373,38.783766665382686],[-9.104285238170615,38.783469761086685],[-9.10430288380258,38.78338785084961],[-9.104304609903828,38.783374288824994],[-9.104259850683466,38.783265649652364],[-9.10423587304281,38.78322965611603],[-9.104192949454553,38.7831891902987],[-9.104148385469102,38.78316435755708],[-9.103967218701818,38.78309386643417],[-9.103770791377311,38.78301398981822],[-9.103568280672857,38.7829734012349],[-9.10349702993602,38.782966418404],[-9.103436206004886,38.78296962664824],[-9.10258829124121,38.78304646815952],[-9.10235737265643,38.78306739327722],[-9.102198373249385,38.78308180244217],[-9.101189805490177,38.78317100273103],[-9.101174012277307,38.783171575166435],[-9.10115304792914,38.783178658075265],[-9.100974874074332,38.7831555993066],[-9.100865540185204,38.78316291084985],[-9.100461121417501,38.78319663915037],[-9.100327784310759,38.78321183236486]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9853275914681026,-12.611389469840644,0.9851341341133149,-12.62567871805486,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:82748824:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,0.2968595786275948,LINE:001921,BUS:JUNCTION:60:00521,BUS:JUNCTION:60:00951,"[[-9.133746545984392,38.86201219998544],[-9.13045485235224,38.86275915669742]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.976423681174744,-7.838403402661368,48.99916938633103,7.912150055817525,0.0227457051562893,0.0737466531561574,0.4833987733123316,0.4833941139132411,0.4833987733123316,0.9873284777635932,-11.526455774648152,0.9880180391453556,-11.443108813634575,69.3641517165062,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889061:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617600,E-REDES,,0.4715252690776612,LINE:001922,BUS:EREDES:1107S5097500:60,BUS:JUNCTION:60:00950,"[[-9.10524456705377,38.78437002214574],[-9.105315501693957,38.78436888154824],[-9.105410537250929,38.78432897787572],[-9.105447044383796,38.78425215278905],[-9.105442559195179,38.78422869796713],[-9.105432887043545,38.78418434336404],[-9.105423942699867,38.7841325783254],[-9.10541378226044,38.78405063845893],[-9.105404151442647,38.783970405648354],[-9.105373818449428,38.78387336576785],[-9.10532542350494,38.78377762939402],[-9.105292816983802,38.78371733302484],[-9.105295148723336,38.78365778138543],[-9.105305516412452,38.78362637504547],[-9.105327289058582,38.783579749649746],[-9.105388680733034,38.78350150114346],[-9.105435873395617,38.78345219574441],[-9.105385076387707,38.78324670197398],[-9.105377118550955,38.78308640334127],[-9.10536864999034,38.78291139930537],[-9.105336870730245,38.78279513990383],[-9.105340907360928,38.78268833740725],[-9.105330345630623,38.782564181533104],[-9.105309724558952,38.782406096220875],[-9.105286538309677,38.782075488815636],[-9.105274585061697,38.781950542828966],[-9.105269387938911,38.781847654567606],[-9.105262308095224,38.78179079358574],[-9.105262966160726,38.78173933582759],[-9.105238492447475,38.78168209733646],[-9.105201123625,38.78165741220939],[-9.105189132972361,38.781649008803925],[-9.105175102427005,38.781639541464095],[-9.105164348527044,38.781632379828515],[-9.105153943017818,38.78162544949062],[-9.10514999457304,38.781622825102794],[-9.105145953339264,38.781620147441465],[-9.10514242269182,38.78161778079708],[-9.105138927054941,38.781615449891895],[-9.105135512823257,38.78161318136259],[-9.105133422492434,38.7816117935699],[-9.10513181985653,38.781610725992806],[-9.105127350293701,38.78160701600818],[-9.105123101932584,38.78160349334318],[-9.105120809005179,38.78160159379644],[-9.105117514980254,38.781598855861986],[-9.105114686616536,38.78159651038869],[-9.105111811613417,38.781594120265154],[-9.105106771973297,38.781589955634196],[-9.105103769164618,38.78158662976913],[-9.10509979659485,38.781582231053555],[-9.105096349792367,38.781578413461176],[-9.10509311317446,38.78157481931132],[-9.105089187123085,38.7815704562388],[-9.105086347738194,38.781567300159],[-9.105083146254062,38.7815637507549],[-9.105079945015206,38.781560219364124],[-9.105077444472023,38.78155743878663],[-9.105071170162617,38.78155049203768],[-9.105066733124557,38.78154071055516],[-9.10506404049477,38.78153480588785],[-9.10506138312065,38.78152895497332],[-9.105059485206507,38.78152479118869],[-9.105057754878755,38.78152110341866],[-9.10505683211981,38.78151925550957],[-9.105054902992718,38.78151533519421],[-9.105053134231833,38.78151220622489],[-9.105049880221712,38.7815064863893],[-9.105047192377068,38.78150177971268],[-9.105045069962818,38.78149803215473],[-9.10504147368433,38.78149168462776],[-9.10503860907508,38.781486673159996],[-9.105036711046708,38.78148334709685],[-9.105034470871429,38.781479402349234],[-9.105032985378335,38.78147679346925],[-9.105031299126356,38.78147380793622],[-9.105028517147993,38.781468948911595],[-9.10502913732087,38.781455315016586],[-9.105029677447403,38.78144341127671],[-9.105030276076082,38.78142988565411],[-9.105030798210176,38.781418351381916],[-9.105031365385736,38.781405897943756],[-9.10503189033076,38.781393724097704],[-9.10503342024027,38.78135728400346],[-9.105033871701131,38.781339706118374],[-9.105034377337695,38.78131426401448],[-9.105034796921299,38.781289264007185],[-9.105034927853346,38.78128196663728],[-9.105035016811376,38.78127666033025],[-9.105035489619238,38.78124795769332],[-9.105035920091257,38.781222065827606],[-9.105036253895117,38.78120175957345],[-9.105035689365895,38.78117039928367],[-9.105035262963277,38.78114581167263],[-9.105034763339884,38.78111837822179],[-9.10503503304227,38.7811043599124],[-9.105035278061692,38.78109698952978],[-9.105036432333536,38.78108624267275],[-9.105037402164278,38.781080550701304],[-9.105039011448923,38.781071106177556],[-9.105040183862831,38.78106423250278],[-9.105041397894349,38.78105703420219],[-9.10504251706084,38.78105047624232],[-9.105043326659855,38.781045695388705],[-9.105045502261095,38.78104235340286],[-9.105046832128163,38.78104028855597],[-9.10504774506525,38.78103887574079],[-9.105048714311073,38.78103737237891],[-9.105049582078586,38.781036022994286],[-9.105050495015567,38.78103461017908],[-9.105051396568278,38.78103320646644],[-9.105052354429725,38.78103171220714],[-9.105053447922062,38.78103003666284],[-9.105053922122897,38.781026825952324],[-9.1050544068506,38.78102354309208],[-9.105054786676614,38.78102100874924],[-9.105055091834457,38.78101890740059],[-9.105055450116712,38.78101648133031],[-9.10505571365679,38.781014704607465],[-9.105056030688706,38.781012630183135],[-9.105056726566685,38.78100794936212],[-9.105057348388847,38.78100374656895],[-9.105057970333405,38.7809995527825],[-9.10505861369913,38.78099524171681],[-9.10505924555808,38.780990930746945],[-9.105059773127772,38.780987413328205],[-9.105060257732507,38.780984121461195],[-9.10506073266762,38.78098096479103],[-9.105064066266007,38.780975613436134],[-9.105068817654418,38.78097297061031],[-9.105071890173914,38.78097126957007],[-9.105074895000351,38.780969668179],[-9.105076414734793,38.780968871843],[-9.105081820288968,38.78096609745797],[-9.10509506285308,38.78095994292541],[-9.105101117924558,38.780957541453574],[-9.1054553014217,38.78078173122395],[-9.105491207705775,38.78076238055566],[-9.105544382522334,38.78073421147177],[-9.105559748254562,38.780730174026516],[-9.105584325261319,38.7807231142617],[-9.105603690878842,38.780717872460755],[-9.105668703461102,38.78071056568127],[-9.10573768508681,38.78070317172906],[-9.105745391556258,38.78070035110725],[-9.105747260139589,38.78069897535801],[-9.10575708755982,38.78069218264942]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.863970053357765,3.471661453326175,-25.857439763558823,-3.55503121941685,0.0065302897989383,-0.0833697660906751,0.2548473949682601,0.254972618630662,0.254972618630662,0.9853275914681026,-12.611389469840644,0.9850230232196584,-12.63527382070772,40.65187395460245,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889069:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617600,E-REDES,,0.4991618853079382,LINE:001923,BUS:JUNCTION:60:02173,BUS:JUNCTION:60:02174,"[[-9.108562275050415,38.782987383140075],[-9.108624484026262,38.78380319902479],[-9.10862939807928,38.78382680326703],[-9.108634443733648,38.78383981329915],[-9.108640879123424,38.783851775819116],[-9.108646880932694,38.78385979657161],[-9.108655443648438,38.78386910203207],[-9.108662638417302,38.78387514911931],[-9.10867168244495,38.7838817752531],[-9.108682187390261,38.783888353138366],[-9.108694568690764,38.78389412264988],[-9.108707338481732,38.783898844012704],[-9.108718413672774,38.78390166990359],[-9.108736312850542,38.78390445674057],[-9.108755316050978,38.78390634257496],[-9.108772808199417,38.78390713309078],[-9.108793959571205,38.783907046272304],[-9.108823458985828,38.783906439242706],[-9.109027699270236,38.78389713733535],[-9.109761007392105,38.78386179749203],[-9.110794544991743,38.783813677528116],[-9.111046517734312,38.78380155798456],[-9.11106605791053,38.78379979080505],[-9.111085413984577,38.78379550299706],[-9.111103198353996,38.783789895215584],[-9.111125077833572,38.78378078511894],[-9.111155009857985,38.78376386084859],[-9.11146404506909,38.78375538754846],[-9.11149707670725,38.78376733404096],[-9.111511083914607,38.78377080165029],[-9.111520009289489,38.78377210498066],[-9.111537127240442,38.78377330356943],[-9.111553748452824,38.78377352447769],[-9.111585400098726,38.78377293473115],[-9.111612691902284,38.783772480629644],[-9.111640108927205,38.78377192638625],[-9.111681569237385,38.78377074990667],[-9.111723155792129,38.78376870760998],[-9.111751126957612,38.7837665993601],[-9.111787382949899,38.783762719138466],[-9.111906077149149,38.78375823735147],[-9.111917240038073,38.78375821575568],[-9.112068350389091,38.78375014697332],[-9.112342640382517,38.78373739598075],[-9.112531872665757,38.783729772263946],[-9.112701565957833,38.78372232131628],[-9.112871236318608,38.78371487932262],[-9.113064201753547,38.78370590826128],[-9.113236334813482,38.78369762534643]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.483192197471915,3.1111660785801862,-25.47649342500212,-3.1996848459920715,0.0066987724697966,-0.0885187674118852,0.2508681120576474,0.250989059515059,0.250989059515059,0.984712013000598,-12.660466925618664,0.9843997088599924,-12.685588423085097,40.01675029337209,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
