source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:119889073:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617600,E-REDES,,0.4983601684684323,LINE:001924,BUS:JUNCTION:60:02174,BUS:JUNCTION:60:02024,"[[-9.113236334813482,38.78369762534643],[-9.113257070876944,38.783696631427276],[-9.113483160708155,38.78368621937255],[-9.113709367265294,38.783675932007796],[-9.113786737944285,38.78367170557045],[-9.113864372423935,38.78366657608984],[-9.113876622795278,38.78366529308837],[-9.113888874661901,38.7836632804458],[-9.113912121413026,38.78365822983409],[-9.113926931596344,38.78365395275115],[-9.113941178819578,38.78364806801339],[-9.113953951290702,38.78364122283669],[-9.11415060416575,38.783634299768515],[-9.114176681836105,38.783644331283504],[-9.114199751536411,38.783647344033625],[-9.114218095692197,38.78364732487997],[-9.114237832329417,38.78364730302038],[-9.11426064160678,38.783647273331496],[-9.1142957653324,38.783646437464206],[-9.115481437025986,38.78359241150008],[-9.11581488159413,38.78357483050974],[-9.11582514960807,38.78357417652899],[-9.115843349080455,38.78357284320857],[-9.115860840004641,38.78356684984361],[-9.11587409901678,38.783558577135956],[-9.115881998849535,38.78355225020667],[-9.11600625511135,38.78354890642317],[-9.116026679079194,38.78355953462961],[-9.11604595060939,38.78356167824144],[-9.116062879119227,38.7835616527102],[-9.116079197878184,38.78356164132185],[-9.116100096698515,38.783561609355466],[-9.116348604016595,38.78354868787882],[-9.116813583835487,38.783529049565885],[-9.116909667268908,38.78352234828399],[-9.11698252921916,38.78351248287584],[-9.117027520960368,38.78349950159947],[-9.11709024274852,38.783475336281256],[-9.117140364743605,38.78344629592617],[-9.117140912989715,38.78344599404632],[-9.117141404072601,38.78344571967185],[-9.117142123932375,38.78344534428255],[-9.117142878437285,38.78344497760876],[-9.11714366733932,38.783444601637065],[-9.117144411081203,38.783444289100494],[-9.11714517758916,38.78344395835641],[-9.117145898936963,38.78344369104741],[-9.117146654557889,38.783443405433836],[-9.117147513742228,38.78344311894673],[-9.117148281490215,38.78344287826958],[-9.117149003458023,38.78344265599405],[-9.117149897783513,38.78344241424922],[-9.11715074645283,38.78344219991269],[-9.117151813384014,38.78344195671195],[-9.117152972619573,38.783441730748045],[-9.117153983007558,38.78344156008614],[-9.117154694956367,38.783441445988],[-9.117155510592598,38.78344134002299],[-9.117156372505027,38.78344125168308],[-9.117157429789234,38.783441143679774],[-9.117158096701903,38.78344110202342],[-9.117158648668111,38.78344107034435],[-9.117159442158297,38.78344102762033],[-9.11716014396412,38.78344101269285],[-9.11716111055603,38.78344100453963],[-9.11716188165215,38.78344100704316],[-9.117162445993458,38.78344103831389],[-9.117162895016286,38.783441052541875],[-9.117163689622533,38.78344109087806],[-9.11716455364308,38.783441155651936],[-9.117164957009747,38.783441197288234],[-9.117165498460976,38.78344123775978],[-9.117166201630894,38.78344132190592],[-9.11716669730195,38.78344138077909],[-9.117167100916639,38.78344144042879],[-9.117167608342765,38.78344151721829],[-9.11716817355213,38.78344161153586],[-9.117168761775599,38.78344170565931],[-9.117169431044426,38.78344183513008],[-9.117169858045237,38.78344192160575],[-9.117170250524909,38.783442008372546],[-9.117171104774549,38.783442199337195],[-9.117171659096929,38.78344233878529],[-9.117172433045269,38.78344254844278],[-9.117173056905969,38.78344272333528],[-9.117173784826129,38.783442933380975],[-9.117174501611272,38.783443170543805],[-9.117175345842004,38.78344346968583],[-9.117176051244124,38.783443715952465],[-9.117176687851984,38.78344398081481],[-9.1171774515334,38.78344428063627],[-9.117178343156452,38.78344467846367],[-9.117179176996254,38.78344505876298],[-9.11717984924137,38.78344540439443],[-9.117180544872614,38.78344577685178],[-9.117181600198572,38.783446362460886],[-9.117255041548612,38.783489448508476],[-9.117255598103865,38.78348975007667],[-9.11725607324161,38.78348998927752],[-9.11725639754746,38.783490139673326],[-9.117256814405819,38.78349032531935],[-9.117257103570406,38.783490430972925],[-9.117257496794563,38.78349057177961],[-9.117257878263628,38.78349069466999],[-9.11725859442942,38.78349088679881],[-9.11725912549019,38.78349100842727],[-9.11725952947729,38.783491095096686],[-9.117259713962216,38.783491120563646],[-9.117260071425017,38.78349117159458],[-9.117260359721477,38.78349121420128],[-9.117260809116686,38.783491255448936],[-9.117261339061281,38.7834912960171],[-9.117261569326388,38.78349130308235],[-9.117261765070332,38.78349131043881],[-9.117262156310176,38.78349130713836],[-9.117262650989487,38.78349129395758],[-9.117263111023613,38.78349127206129],[-9.117263386944874,38.78349125171817],[-9.117263984319525,38.78349117461685],[-9.117264259992746,38.783491136260345],[-9.11726487988542,38.78349102293809],[-9.117265407721664,38.78349091039241],[-9.117265705912907,38.783490835814966],[-9.117266084157439,38.783490724531234],[-9.11726657685241,38.7834905672433],[-9.117267012136132,38.783490419447396],[-9.11726732121432,38.78349029973942],[-9.117267561374199,38.783490189620565],[-9.117267995913785,38.78348998778448],[-9.117268418822297,38.7834897770388],[-9.117268852741773,38.7834895301693],[-9.117269206607958,38.783489320006026],[-9.11726954871904,38.78348909192647],[-9.117270061451586,38.78348871828368],[-9.117270334768381,38.78348850879994],[-9.117271345625861,38.78348753644405],[-9.11738692878681,38.78336584858816],[-9.117514387415092,38.78324410545114],[-9.117610455334068,38.7831444077996],[-9.117745342608687,38.783006432823655],[-9.11798398507498,38.78276133551622],[-9.118104052829878,38.78263705088937],[-9.118201317613504,38.7825383064728],[-9.118255349534513,38.78248325429594],[-9.118265634991657,38.78247302472386]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.457092131599072,3.197483122435018,-25.45040776025803,-3.285802477094616,0.0066843713410413,-0.0883193546595975,0.2507982082603215,0.2509222946475209,0.2509222946475209,0.9843997088599924,-12.685588423085097,0.9840865024623746,-12.710607782073868,40.00610555436313,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889183:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617700,E-REDES,,0.499514929708621,LINE:001925,BUS:JUNCTION:60:00950,BUS:JUNCTION:60:02173,"[[-9.105764750975482,38.78069888357963],[-9.105777609623507,38.78068989472873],[-9.105806666087151,38.78065345031262],[-9.10580019233985,38.78060140344766],[-9.105800115088163,38.78060080057234],[-9.10580010932757,38.780600377255986],[-9.105800103321842,38.78059993592619],[-9.105800113602811,38.78059984576295],[-9.105800112867415,38.780599791722565],[-9.105800123270955,38.78059971056606],[-9.10580011211746,38.780598890953556],[-9.10580025533021,38.78059842135637],[-9.10580024920192,38.780597971019844],[-9.105800282618713,38.78059788967144],[-9.105800271955484,38.7805971060859],[-9.105800474417295,38.78059676210324],[-9.105800453703658,38.780595239965784],[-9.10580258252328,38.78059353776678],[-9.105802762707208,38.7805932480164],[-9.105803513932715,38.78059263823356],[-9.105803706848931,38.780592438454526],[-9.105804162333959,38.78059208335454],[-9.105804332849742,38.78059192880103],[-9.105804526501359,38.780591783062405],[-9.105805050045605,38.7805913553329],[-9.10580528960116,38.78059120020379],[-9.105806803681265,38.78058998954884],[-9.105808087888558,38.78058964555471],[-9.105809473449288,38.78058913857599],[-9.105809610915973,38.78058909239109],[-9.106130412908984,38.780488151638416],[-9.106131409815406,38.780487837060214],[-9.106150086570493,38.78049032956605],[-9.10615026100879,38.78049046322743],[-9.106150307525663,38.78049049887046],[-9.106150446953691,38.78049059679282],[-9.106150656157038,38.780490748179744],[-9.106160257356933,38.7804977752165],[-9.106189647540884,38.78051798668505],[-9.106214331579608,38.78053485949355],[-9.106262926928842,38.780569323152775],[-9.10630202024088,38.78059643466107],[-9.106326661515732,38.78061438873237],[-9.10635762830884,38.7806388206491],[-9.106382176541201,38.780660081329685],[-9.106403341258563,38.780677947287025],[-9.106423419110365,38.780696281703435],[-9.106437484037532,38.780710810964756],[-9.106452336450996,38.78072570297198],[-9.106470367929825,38.780746720747885],[-9.106494538618325,38.78078250505016],[-9.106514617842903,38.7808178370666],[-9.106528602538459,38.78084675236545],[-9.106535931548086,38.780864382437585],[-9.106543202309947,38.78088703031293],[-9.106547975759828,38.78090967200207],[-9.106550943376572,38.7809315360767],[-9.106555155608728,38.78097296361023],[-9.106556838774635,38.780995153673345],[-9.106581816654382,38.781355516527654],[-9.10658561822014,38.78136171816976],[-9.106593935218513,38.78136400880018],[-9.107035170364119,38.78134493186515],[-9.10754081652887,38.78131915398598],[-9.108196647367922,38.78128868679853],[-9.108205797431125,38.78128877246013],[-9.108213646250706,38.78128879693521],[-9.108232125613341,38.78128945317539],[-9.108239990363225,38.78128980179454],[-9.108253592636123,38.78129147163347],[-9.108269277514166,38.781295646232856],[-9.108282474649027,38.781300517206155],[-9.108295842631934,38.78130694509057],[-9.108305663224948,38.78131315941717],[-9.108315289232715,38.781320294160004],[-9.10832569398028,38.78132883660909],[-9.108333412498895,38.78133702318679],[-9.108339638092392,38.78134543842989],[-9.108343785301505,38.781352501868724],[-9.108346773648483,38.78135981820406],[-9.108348523880913,38.78136410927757],[-9.108357119918349,38.781373165632004],[-9.108371002835373,38.781376189919136],[-9.10839937571905,38.781374907829615],[-9.108405114880892,38.78137466168023],[-9.108428462065557,38.781374466496985],[-9.108429237129888,38.781391628788576],[-9.108448081734712,38.78169229404941],[-9.108477331251441,38.78205462041912],[-9.108502727640225,38.7823884063961],[-9.108539034865583,38.782833553983345],[-9.108550808345514,38.78298790238114]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.500906100512683,3.023507795834671,-25.49420319599619,-3.1121540732361987,0.0067029045164943,-0.0886462774015277,0.2508584089507059,0.2509760874028794,0.2509760874028794,0.9850230232196584,-12.63527382070772,0.984712013000598,-12.660466925618664,40.01468206866592,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889187:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617700,E-REDES,,0.5007098358783344,LINE:001926,BUS:JUNCTION:60:02173,BUS:JUNCTION:60:02174,"[[-9.108550808345514,38.78298790238114],[-9.10861303521401,38.78380419553343],[-9.108618182159354,38.78382884272724],[-9.108623587040677,38.78384287663907],[-9.108630587925939,38.78385579825977],[-9.108637200276654,38.78386470567426],[-9.108646522266532,38.78387483349891],[-9.108654485481475,38.783881531726195],[-9.108664145412126,38.783888594089824],[-9.108675602304015,38.78389577654191],[-9.108689153081098,38.78390206773134],[-9.108703079981373,38.783907247821055],[-9.108715483044968,38.78391039589425],[-9.108734454848893,38.783913353916326],[-9.10875426490475,38.783915332088405],[-9.108772528403408,38.78391614317665],[-9.108794163078228,38.783916052316144],[-9.108823961682502,38.783915442784135],[-9.109028408752216,38.783906112122715],[-9.109761705458336,38.783870772370136],[-9.110795243186836,38.78382265239845],[-9.111047538406849,38.78381054816553],[-9.111068296738758,38.78380865367348],[-9.111089144674319,38.78380405610322],[-9.111108086212,38.783798069302826],[-9.111131190053564,38.78378844450724],[-9.111158917967972,38.783772763767125],[-9.111461706701036,38.783764477957355],[-9.111492910724317,38.78377574618146],[-9.111508257814306,38.7837795718717],[-9.111518462823309,38.7837810356175],[-9.111536513716274,38.78378228943619],[-9.111553768192293,38.78378253205659],[-9.111585661491707,38.78378194028319],[-9.111612941791572,38.78378148627809],[-9.11164046238402,38.78378093116592],[-9.11168211844376,38.78377976205198],[-9.111724049847318,38.78377768983905],[-9.111752480684391,38.783775532694165],[-9.111788461126949,38.783771699822424],[-9.111906350089486,38.78376724280572],[-9.111917628050977,38.78376722024445],[-9.112069060250047,38.7837591217375],[-9.112343258714386,38.783746407542374],[-9.11253251403556,38.783738783631044],[-9.112702229869319,38.783731296462115],[-9.112871877237039,38.78372385466051],[-9.113064900231569,38.783714883114506],[-9.11323702180586,38.78370660029505]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.404410597688248,3.1012360004314767,-25.397732534557893,-3.190104653677355,0.0066780631303551,-0.0888686532458784,0.2500921809192383,0.2502135034423399,0.2502135034423399,0.984712013000598,-12.660466925618664,0.9843997088599924,-12.685588423085097,39.89309855428644,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889191:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617700,E-REDES,,0.4991436410294136,LINE:001927,BUS:JUNCTION:60:02174,BUS:JUNCTION:60:02024,"[[-9.11323702180586,38.78370660029505],[-9.11325778088611,38.78370560618239],[-9.113483836224201,38.783695194416005],[-9.113710111852145,38.78368490646926],[-9.11378762074951,38.78368068787725],[-9.113865623095089,38.78367552828021],[-9.11387856302849,38.783674176427304],[-9.11389159552507,38.78367202210562],[-9.113915634167096,38.783666811704094],[-9.113931625132885,38.78366220041465],[-9.113947131339268,38.78365580966552],[-9.113957767435831,38.78365010841791],[-9.114148174210559,38.783643400007676],[-9.114173117883757,38.783652981664574],[-9.114198793629326,38.783656368840155],[-9.114218104259455,38.78365633255098],[-9.114237829392067,38.783656310788125],[-9.114260845799938,38.78365627935721],[-9.11429629172852,38.78365544077997],[-9.115482158819505,38.78360138614128],[-9.115815718623773,38.783583813185814],[-9.115826147861865,38.7835831668546],[-9.115846278791082,38.783581691155504],[-9.115866839122736,38.78357461802781],[-9.115881832472587,38.783565258788],[-9.11588701196297,38.78356112564055],[-9.11600295098215,38.78355802307269],[-9.116022459080977,38.78356816357032],[-9.116045165542367,38.783570701605875],[-9.11606288791838,38.783570660378174],[-9.116079195172315,38.78357064908671],[-9.116100496742758,38.78357061372679],[-9.116349314411098,38.78355766261029],[-9.11681438646845,38.7835380325243],[-9.116911182855748,38.78353128919845],[-9.116985526373913,38.783521204116454],[-9.117032042731083,38.78350778661663],[-9.117096275891955,38.78348305907616],[-9.117147094239577,38.78345360749645],[-9.117147425463877,38.7834534245478],[-9.117147859383568,38.783453177678716],[-9.117148476423974,38.78345285720307],[-9.117148956495852,38.78345261895242],[-9.117149310982242,38.78345245382302],[-9.117149757153006,38.783452260897036],[-9.117150397703522,38.783451976254064],[-9.117150901533519,38.78345179184945],[-9.117151370966381,38.783451616742724],[-9.117151875044383,38.78345145035153],[-9.11715251683495,38.78345125577548],[-9.117153215788731,38.78345103369406],[-9.117153755007907,38.78345091204513],[-9.1171540762132,38.783450837273854],[-9.117154764279958,38.78345066032294],[-9.117155556158162,38.78345050051188],[-9.117156497751989,38.78345034844571],[-9.117157083619375,38.783450271441986],[-9.117157209948896,38.78345025236092],[-9.11715783021342,38.78345016605932],[-9.117158060230372,38.78345015511139],[-9.117158692621983,38.78345011374623],[-9.117159025830341,38.783450074904636],[-9.117159347779669,38.783450054173514],[-9.11716014139396,38.78345002045616],[-9.11716125757761,38.783450011041154],[-9.11716187933022,38.78345003281988],[-9.117162362998254,38.78345005576336],[-9.117163238153935,38.783450093420115],[-9.117163571858331,38.78345009060531],[-9.11716503647762,38.78345031245246],[-9.117165278373644,38.78345032842754],[-9.117165935887483,38.783450439982005],[-9.117166859179504,38.783450630364314],[-9.117167216642043,38.783450681395564],[-9.117167297439396,38.7834506987295],[-9.117168152185169,38.783450925720956],[-9.11716841783934,38.78345099554206],[-9.117168822074124,38.783451100225236],[-9.117170208748302,38.783451511892345],[-9.117170428622297,38.78345160011513],[-9.117170752431761,38.783451714484386],[-9.117171435191876,38.78345198796523],[-9.117172083182833,38.78345224372387],[-9.117172604472254,38.783452491543514],[-9.117173368525776,38.78345281838507],[-9.117173566005741,38.78345295183544],[-9.117173821144947,38.78345309380718],[-9.117173995238783,38.78345320043156],[-9.117174853332854,38.78345367060375],[-9.117248271300351,38.78349672982952],[-9.11724908299515,38.783497173369334],[-9.117249998873547,38.78349766106898],[-9.117250751420848,38.7834979880071],[-9.117251399784552,38.78349827078539],[-9.117252174973915,38.78349857050927],[-9.117253007574542,38.783498860741076],[-9.117253851434189,38.783499132862424],[-9.11725506438776,38.783499464924375],[-9.117255988052696,38.78349968232604],[-9.117256865069315,38.7834998550825],[-9.11725749956963,38.7834999668306],[-9.117258145328966,38.78350006046822],[-9.117258767826149,38.7835001362866],[-9.117259482131741,38.783500193315014],[-9.117260588297325,38.783500292076454],[-9.117261025689464,38.783500297394426],[-9.117261129376985,38.78350030552747],[-9.117261543879032,38.78350032004627],[-9.117262464443483,38.7835003122805],[-9.117263177756913,38.78350029725532],[-9.117264051797065,38.78350025385105],[-9.117264948355235,38.78350017422584],[-9.11726587893849,38.783500058282634],[-9.117266533724468,38.78349997168922],[-9.117267727481746,38.783499745433005],[-9.117268553633343,38.78349956731656],[-9.1172692765935,38.78349941709387],[-9.117270227834444,38.78349912982926],[-9.117271201965464,38.783498833363794],[-9.11727266742725,38.78349828053674],[-9.117273353757849,38.78349797749142],[-9.11727401695031,38.78349766563353],[-9.117274942696653,38.78349719842914],[-9.117275764755474,38.78349672309169],[-9.117276415324657,38.783496330270594],[-9.11727715683407,38.783495855612685],[-9.117277988663602,38.7834952540844],[-9.117278888047174,38.78349454389336],[-9.117279262695053,38.78349417141542],[-9.117280398765836,38.783493098917994],[-9.117396004685972,38.783371392845766],[-9.117523440418305,38.78324965889992],[-9.117619622161136,38.78314987020313],[-9.117754486662141,38.783011913424424],[-9.117993151880242,38.78276679789103],[-9.118113196862407,38.78264253146268],[-9.11821045063019,38.78254382316262],[-9.118274768004747,38.78247854140875]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.41713382795643,3.192306377252628,-25.410459948632997,-3.280802739806723,0.0066738793234364,-0.0884963625540953,0.2504043546902544,0.2505286361515826,0.2505286361515826,0.9843997088599924,-12.685588423085097,0.9840865024623746,-12.710607782073868,39.94334212649394,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119890235:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611600,E-REDES,,1.6102852478480436,LINE:001928,BUS:JUNCTION:60:02027,BUS:JUNCTION:60:02175,"[[-8.962996707340082,38.99188140882535],[-8.964295788222401,38.989801163888615],[-8.965617146677364,38.98794779719461],[-8.966696334076785,38.98643403886248],[-8.967114885833078,38.985842698200635],[-8.968231062091094,38.98426568891746],[-8.969332511531112,38.98270940169161],[-8.97130392877314,38.97992372328237],[-8.972011357172224,38.97922493325884]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.643846367094561e-09,-0.019125254109731,2.4700695429289457e-10,0.0026466267949094,5.890853321387454e-09,-0.0164786273148216,0.0001855694423664,2.56797718226686e-05,0.0001855694423664,0.9917195478382328,-11.091918659394867,0.991721358895,-11.09194966437699,0.0266278436456348,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:91025561:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,1.3039043518430604,LINE:001929,BUS:JUNCTION:60:02176,BUS:JUNCTION:60:02031,"[[-7.922717541695066,38.52778459637363],[-7.923672703052153,38.52670006076759],[-7.925907269632657,38.524180990550335],[-7.927539573971092,38.52234072181755],[-7.929549322978948,38.52007476639271],[-7.931160104800705,38.51825849713575],[-7.93125795501548,38.51814816708449]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7754417216251994,1.8778684474363203,-3.7747365463364417,-1.8890449913987355,0.0007051752887581,-0.0111765439624151,0.0405829491700823,0.0406412081558796,0.0406412081558796,0.9998035447681036,-13.34919924355064,0.9994023121533532,-13.37384335869486,5.83171303714732,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:91028137:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,0.1316248512744153,LINE:001930,BUS:JUNCTION:60:02177,BUS:JUNCTION:60:02176,"[[-7.921849841953992,38.5287543602605],[-7.922717541695066,38.52778459637363]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7755127944711577,1.8767392285989517,-3.7754417216202776,-1.8778684474228864,7.107285087970538e-05,-0.0011292188239346,0.040577082702145,0.0405829491699823,0.0405829491699823,0.9998439574552684,-13.346710890265614,0.9998035447681036,-13.34919924355064,5.823353303197347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:91030162:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,1.8434013914293357,LINE:001931,BUS:JUNCTION:60:02032,BUS:JUNCTION:60:02028,"[[-7.9470787064168,38.466545267343236],[-7.947437310887524,38.46395397397504],[-7.947757828075255,38.46157941762793],[-7.948006399454577,38.45948418212002],[-7.948330690846677,38.45711035795351],[-7.948751015047056,38.45395352517037],[-7.949057692699943,38.45168516817022],[-7.949278073385289,38.450057056171424]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.771438065700796,1.9406663760775675,-3.7704241082086063,-1.9563189432742776,0.0010139574921894,-0.0156525671967098,0.0409149005584089,0.0409993907056306,0.0409993907056306,0.9975194486557012,-13.488041707551902,0.9969387688382576,-13.522793552450024,5.883109586114308,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:91035547:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,0.5087411263449031,LINE:001932,BUS:JUNCTION:60:02177,BUS:EREDES:0705P5906700:60,"[[-7.921817348478743,38.528791470791234],[-7.921751857985928,38.52886529455286],[-7.919693925054035,38.53118487735551],[-7.918482617261395,38.53255011126587]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.775512794473055,-1.8767392286131044,3.7757873039739223,1.872373011517778,0.0002745095008673,-0.0043662170953264,0.040577082702222,0.0405544335374974,0.040577082702222,0.9998439574552684,-13.346710890265614,1.0,-13.337092136962983,5.822511508426174,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:103917570:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,1.7190311350610377,LINE:001933,BUS:JUNCTION:60:02178,BUS:JUNCTION:60:02179,"[[-7.98734559823731,37.148538312607066],[-7.989376306008149,37.14795068249238],[-7.992938106476633,37.14700914393099],[-7.994601804042788,37.14596048375576],[-7.997840368502821,37.143868597114896],[-8.000839162953445,37.14201183877326],[-8.001776276097926,37.141424037489195],[-8.003506580839483,37.1403376148355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.8110650411250359,1.6232747969227763,0.8112626803641179,-1.6382772560087386,0.000197639239082,-0.0150024590859623,0.0186529961830012,0.0187972310758497,0.0187972310758497,0.9361066583122164,-15.257587475113084,0.9358450120910556,-15.242676774513235,2.6972637503012944,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:109327487:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,3.7742733400125017,LINE:001934,BUS:JUNCTION:60:02180,BUS:JUNCTION:60:02178,"[[-7.945327146884734,37.153392524128286],[-7.946376426826,37.15331233532794],[-7.94833851903752,37.153139218604736],[-7.951004018147142,37.15288077665649],[-7.954068753519715,37.1526300994386],[-7.957017810271794,37.152401230495165],[-7.959489787736084,37.15219014949651],[-7.961071061073953,37.15205596906751],[-7.964875174286106,37.15168975611479],[-7.968606694202761,37.15136881544295],[-7.973301119797132,37.15095396706629],[-7.975655927653071,37.15074700571909],[-7.978464007383375,37.15049973885441],[-7.98164306530327,37.15010904884167],[-7.983284832671229,37.149649494212014],[-7.985863530467406,37.14893841610495],[-7.98734559823731,37.148538312607066]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.8106417093873867,1.5902695257955253,0.8110650411247301,-1.623274796922693,0.0004233317373434,-0.0330052711271677,0.0183370958531347,0.0186529961829991,0.0186529961829991,0.9366709988635524,-15.290108745529237,0.9361066583122164,-15.257587475113084,2.676567109054255,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:54070140:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656300,E-REDES,,3.01753135184834,LINE:001935,BUS:JUNCTION:60:02037,BUS:JUNCTION:60:02038,"[[-8.461476362472634,39.45763316502502],[-8.4622362813816,39.45677498722387],[-8.464417696041348,39.45545760227149],[-8.467814455043463,39.453407779767325],[-8.470139176312943,39.45200153224223],[-8.472712225747738,39.450447525096536],[-8.475511353107583,39.44875657992581],[-8.478276317873398,39.44816161891335],[-8.480474521750235,39.4476898341343],[-8.482988416383403,39.44714872733861],[-8.485298057378643,39.44665168236888],[-8.487805603771433,39.446110535811876],[-8.490395984856878,39.44520926017848],[-8.491210053211729,39.444410952454774],[-8.491224350076461,39.44439675828588]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2608585072350812e-08,-0.0309779735932195,6.479403996361469e-14,0.0001527547790178,2.2608649866390775e-08,-0.0308252188142016,0.0003008392977806,1.4834545280105065e-06,0.0003008392977806,0.990846914224034,-5.0348244923257734,0.9908517711050367,-5.034907714544912,0.0431682160684011,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:70012040:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,0.6244050297883499,LINE:001938,BUS:JUNCTION:60:00923,BUS:JUNCTION:60:00929,"[[-9.20394610234064,38.71412909590484],[-9.203933477570395,38.71411826724406],[-9.203951465931272,38.71408025149589],[-9.20394835622748,38.714077577683696],[-9.203932703444037,38.714064155531204],[-9.203782624145795,38.71392982069762],[-9.203679562737141,38.713836643466074],[-9.203651002888373,38.7138350407633],[-9.203645732719588,38.713827045134316],[-9.203631193611132,38.71380504631676],[-9.203633273188201,38.713794947526566],[-9.203652198709491,38.71371114562586],[-9.203653800919943,38.713707572854716],[-9.203641254550476,38.713693518652235],[-9.203510434965057,38.71354691837596],[-9.203477054338922,38.71351043661906],[-9.203394680724898,38.71341672714167],[-9.203389811101609,38.71337627274868],[-9.203402485507302,38.713330396956415],[-9.203431213688406,38.7132824733296],[-9.203467837355157,38.71324435885279],[-9.203473178136083,38.71323938262085],[-9.203488379513507,38.71322337150797],[-9.20349132232627,38.71322026385986],[-9.20349426513877,38.71321715621166],[-9.203543027619538,38.71316582406939],[-9.203565544036708,38.71314231444141],[-9.203584956739261,38.713112680946644],[-9.203630919485667,38.713015551794136],[-9.203665619883619,38.71290566277506],[-9.203692284635698,38.71278505610006],[-9.203718440946131,38.71266966959275],[-9.203747685183517,38.71254242752391],[-9.203761501570442,38.71249682946441],[-9.20377071984142,38.712459740900954],[-9.203792248577878,38.71237322175598],[-9.203835490205538,38.71219328179133],[-9.203855494753244,38.71211633388181],[-9.203885639653697,38.71200169442136],[-9.203919675288034,38.71187199426086],[-9.203947158213829,38.71176695448467],[-9.20395403022573,38.71174058868607],[-9.203970115218304,38.71167833238934],[-9.203979037663613,38.71164300303928],[-9.203992882499561,38.711570093049964],[-9.203997625063174,38.711545097951316],[-9.204019530274321,38.711459187830805],[-9.204027108290525,38.711429293502185],[-9.203977169541337,38.711363337125476],[-9.203973357247925,38.71135903033818],[-9.203972636862941,38.71135313683995],[-9.203959908628757,38.71124917752003],[-9.203926674409173,38.7110947104143],[-9.203855715797967,38.710912277803665],[-9.203863353839,38.71090102006381],[-9.203808340709205,38.71076009321624],[-9.203773300560183,38.710670165465885],[-9.203736374231447,38.710567869280034],[-9.203721250115112,38.71052590553684],[-9.203685316773583,38.710426194470855],[-9.203662947741119,38.710368695652654],[-9.203599038577003,38.710198619964714],[-9.20357863227173,38.71013012262387],[-9.203562938311324,38.71008155235762],[-9.203547244103838,38.71003296407538],[-9.203533213596042,38.709992620686876],[-9.20349822819985,38.709924013795764],[-9.20348834490209,38.70990655722268],[-9.203468079665114,38.7098890607201],[-9.203415793187562,38.70984207801217],[-9.203389658764083,38.70983187757523],[-9.203362159742477,38.70982114016692],[-9.203270445541724,38.709787589163604],[-9.203182957600246,38.70975758445317],[-9.203095903182556,38.70973043117556],[-9.20300812814607,38.70970351863965],[-9.202853218056143,38.709656097948496],[-9.202742843780404,38.709622429265366],[-9.202688448381927,38.7096058758802],[-9.202621106216927,38.70958535153903],[-9.202535227575899,38.709559150903736],[-9.202461739714229,38.709536637997765],[-9.202394626499043,38.70951603936566],[-9.202315929408579,38.709491889622115],[-9.202270459779601,38.70947793861639],[-9.20224863423845,38.709471418681275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.426599636324973,1.0792552509932667,-19.42175345916663,-1.1955344397222436,0.0048461771583419,-0.1162791887289769,0.1907916529826052,0.1908633640842366,0.1908633640842366,0.9812839973752606,-12.82122488491023,0.981014087121186,-12.846277690024907,30.430535878611103,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:70031573:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605600,E-REDES,,0.2340324889803934,LINE:001939,BUS:JUNCTION:60:00928,BUS:JUNCTION:60:00925,"[[-9.193201506951812,38.708311882134],[-9.193381669306001,38.70843340974868],[-9.193683751048463,38.708638097560694],[-9.193699958842245,38.70863718465111],[-9.193729176108171,38.708656952571765],[-9.19380986581829,38.70871190572089],[-9.19389971485906,38.70877362151845],[-9.19390835603311,38.70877956021319],[-9.19391438929588,38.70878717103344],[-9.194017624533474,38.70885461116629],[-9.194173189729556,38.708939798380946],[-9.194304100738604,38.70901368851487],[-9.194481303836522,38.70909273346811],[-9.194849598359209,38.709264757431896],[-9.194915723396441,38.70929563829494],[-9.194925130241616,38.709299705333564],[-9.195031556601426,38.70933799329894],[-9.19506309065629,38.70933794965907],[-9.195276473648567,38.70930444504262],[-9.195390583715563,38.70927784260803],[-9.19544862838403,38.70926228039229]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.355601317487674,0.4001084240418308,9.356022469676557,-0.4461883098261584,0.0004211521888812,-0.0460798857843276,0.0918768931114605,0.0918976594241072,0.0918976594241072,0.9807319544618968,-12.874334614533852,0.9807723919272842,-12.86954104629688,14.651816684062313,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:70859723:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5612900,E-REDES,,0.1659336889670724,LINE:001940,BUS:JUNCTION:60:00924,BUS:JUNCTION:60:00920,"[[-9.111649255336058,38.76024027830855],[-9.111698012888825,38.760358069484596],[-9.111754257003003,38.76046049362857],[-9.111805342733804,38.76054998080032],[-9.111854824769651,38.76064248999801],[-9.111958331869339,38.760882868051574],[-9.111960342429516,38.760899479544165],[-9.111958947966837,38.76090350871161],[-9.111955629676897,38.76091071574838],[-9.111943135005545,38.76092749396385],[-9.111923464516755,38.760944503522076],[-9.111818556613443,38.760996935037305],[-9.111690805095849,38.761048053745775],[-9.11165729727216,38.76106612512566],[-9.111519127768734,38.76112942846323],[-9.111118694724563,38.76130719413614],[-9.111118224065779,38.761307270143384],[-9.111108299975978,38.7613118121758]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.3993672795219,-4.5578486527921696,26.40179744471315,4.52887303521036,0.0024301651912495,-0.0289756175818096,0.2621616670914525,0.2621062511076899,0.2621616670914525,0.9833102809048522,-12.76220992382804,0.9834256885239552,-12.753783398382444,41.79806876348472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:70881519:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5615700,E-REDES,,0.1561501205196828,LINE:001941,BUS:JUNCTION:60:00914,BUS:JUNCTION:60:02182,"[[-9.100327784310759,38.78321183236486],[-9.100305101541169,38.78321441695735],[-9.100260419537802,38.78321988578232],[-9.100187747284938,38.783226064035645],[-9.100151671653503,38.783238199272816],[-9.100107136448356,38.783258772822315],[-9.100025351918411,38.783223446723454],[-9.100024521778327,38.783218229107774],[-9.10004596229243,38.78320975526043],[-9.10004438610907,38.783201283022244],[-9.100044269750883,38.783200338172726],[-9.100030436639143,38.78309145001947],[-9.100012568473339,38.78296586790971],[-9.10000207565526,38.78286314038933],[-9.099932635345704,38.78255863231779],[-9.099884424178358,38.782406962968466],[-9.0998460735247,38.78231723927399],[-9.099760580535214,38.78228246615933],[-9.099737010366493,38.782274707613006],[-9.099643297730916,38.78222950848481],[-9.09962819638315,38.78220633954728],[-9.099622263413265,38.78219651620289]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9851341341133149,-12.62567871805486,0.9851363718647052,-12.62575034128704,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76423365:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613200,E-REDES,,0.4518733809298275,LINE:001944,BUS:JUNCTION:60:02043,BUS:JUNCTION:60:02042,"[[-9.095816487212085,38.76948888714758],[-9.095813727334036,38.76954199273872],[-9.095736185259902,38.77048626896717],[-9.095659461408095,38.771429916717814],[-9.095565146675556,38.77256109804985],[-9.09554115734514,38.772849319404905],[-9.095537392274974,38.772906414687775],[-9.095495246381809,38.77344263457245],[-9.095486664340884,38.77354451117267]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-36.61453603428412,-6.340230345526837,36.62727087523293,6.2724447296914025,0.0127348409488021,-0.0677856158354348,0.3637067070366657,0.3635557059895822,0.3637067070366657,0.9831183048510432,-12.77335215825728,0.9835543327374742,-12.74152158990931,57.988027460765245,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76423389:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613200,E-REDES,,0.2898956493138484,LINE:001946,BUS:JUNCTION:60:02043,BUS:JUNCTION:60:02044,"[[-9.095823726803863,38.76940615405026],[-9.09586908824656,38.768849279366655],[-9.095930937021796,38.76809414250498],[-9.095957374213453,38.76777514810199],[-9.096019347895584,38.76702513546189],[-9.096035669586353,38.76680431017669]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.61453603428587,6.34023034550925,-36.60636050997247,-6.383664997026741,0.0081755243134011,-0.043434651517491,0.3637067070366531,0.3638044012592731,0.3638044012592731,0.9831183048510432,-12.77335215825728,0.9828379456630596,-12.793762375107429,58.00360345965038,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:76427974:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5613100,E-REDES,,1.0019040541587874,LINE:001948,BUS:EREDES:1106S5800800:60,BUS:JUNCTION:60:02041,"[[-9.099191647508249,38.78564271045143],[-9.099185608238388,38.785633554545235],[-9.099083769121718,38.785459143095125],[-9.098546932332223,38.78456114564171],[-9.098110233693886,38.78382602411913],[-9.097679156192727,38.78310850955293],[-9.097254886830521,38.782399377270686],[-9.096821361502753,38.78167911413867],[-9.096817266193176,38.78168008477579],[-9.096721301877633,38.78152316067022],[-9.096349372619816,38.78089984176931],[-9.09585157871037,38.78006393233346],[-9.09533694300467,38.779199343691616],[-9.094921437190257,38.77850085822342],[-9.09488028238376,38.77842446939306],[-9.094843687919571,38.77834832219357],[-9.094801345593227,38.77825122526854],[-9.094791407646126,38.77822590529941],[-9.094770840408815,38.77817177604503],[-9.094749113451668,38.778086183222875],[-9.09473035110837,38.77798914411557],[-9.094712353568571,38.77786768766159],[-9.094698752550912,38.77771718996645],[-9.094703896192112,38.77752469670392],[-9.094715001420457,38.777406684534874],[-9.09471582606927,38.7773978411214]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9849303275202312,-12.640362638724794,0.983971307194571,-12.710981372221564,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
