source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:119889085:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617600,E-REDES,,0.4170600638859189,LINE:001953,BUS:JUNCTION:60:02049,BUS:EREDES:1106P5906600:60,"[[-9.124815500759544,38.78011616186717],[-9.124814190814112,38.780103030706336],[-9.124814132667515,38.780102157449605],[-9.124814156690718,38.78010140059507],[-9.124814203227068,38.78010060751818],[-9.124814330058888,38.780099795743254],[-9.124814568831647,38.78009875782328],[-9.124814833366381,38.780097917854626],[-9.124815178071627,38.78009705018128],[-9.124815546789467,38.78009625436576],[-9.124816029697437,38.78009539452539],[-9.124816649808489,38.780094470464554],[-9.124817361846429,38.78009353661456],[-9.1248181444227,38.780092710257875],[-9.124818848452882,38.78009202869273],[-9.124819655791473,38.7800913282339],[-9.124820521537147,38.78009069033283],[-9.124821559130288,38.78008999692452],[-9.12482257533488,38.78008942079865],[-9.124823626683678,38.780088889412745],[-9.124824976701142,38.78008831945704],[-9.124826041805614,38.78008795009357],[-9.125124704917935,38.77999260418978],[-9.125125461469741,38.779992390578805],[-9.125126206765062,38.77999219507898],[-9.125127193071167,38.779991952491166],[-9.125128283685411,38.77999176306285],[-9.125129179564706,38.77999163834456],[-9.125129914978478,38.7799915600294],[-9.125130880271547,38.77999146174408],[-9.12513177740078,38.77999142709258],[-9.125132594234758,38.77999141113928],[-9.125133423075178,38.779991431114865],[-9.125134044799243,38.77999145285155],[-9.12513477045647,38.779991500727704],[-9.125135461844296,38.77999156691076],[-9.125136222520903,38.77999165052013],[-9.125137260477613,38.779991812841416],[-9.125138195126135,38.77999199405661],[-9.125139072617335,38.779992202781074],[-9.125139788768037,38.77999239486191],[-9.125140585838992,38.77999261327791],[-9.125141580269784,38.779992956124104],[-9.125142193612296,38.77999320312557],[-9.125142888000054,38.77999348546889],[-9.125143663683046,38.77999382116737],[-9.125144359070784,38.77999417556408],[-9.125145101109368,38.779994574602824],[-9.125145832266487,38.77999501877279],[-9.12516728596245,38.780008510099734],[-9.125203505417518,38.780028721745076],[-9.12523107568493,38.780044295881744],[-9.125254509030778,38.78005697767644],[-9.125267890267683,38.780063439532384],[-9.12528055010976,38.78006850231398],[-9.12529072443464,38.780072748512005],[-9.125301220317,38.78007694693575],[-9.125311475569523,38.78008039075466],[-9.12532234692205,38.7800834510078],[-9.125334613689539,38.780085895873576],[-9.125345771335043,38.78008802589229],[-9.125357448022998,38.7800902415729],[-9.125370109517963,38.780092106582316],[-9.12538104929649,38.780093463784794],[-9.125394145917237,38.78009434324697],[-9.125405420888551,38.78009497697692],[-9.125417431024458,38.780095514375425],[-9.12543037743999,38.78009552136012],[-9.125442970283798,38.78009492783203],[-9.125455489962295,38.780094037669436],[-9.125469964869726,38.7800922391081],[-9.125484121849164,38.78008992080024],[-9.125497092409951,38.78008752250511],[-9.125509458255788,38.780084669957574],[-9.125520584402105,38.78008204413984],[-9.125536231222071,38.780077623356505],[-9.125551022311285,38.78007207487499],[-9.12556562479279,38.780066203717304],[-9.125578166237476,38.78006025100558],[-9.125592403136467,38.780052914692625],[-9.125604343989052,38.780046804947915],[-9.125614901561997,38.780040526815],[-9.125624424927679,38.780033527852254],[-9.125634284856535,38.7800259044913],[-9.1256446379366,38.78001733112121],[-9.12565466433098,38.78000843625078],[-9.125664397558554,38.779999147532955],[-9.125674293126051,38.779988290086116],[-9.125941935624162,38.77971109648873],[-9.126299074133383,38.779338829370765],[-9.12653747810631,38.77909196916457],[-9.1267966784904,38.77882468193843],[-9.126873241480316,38.778744581519874],[-9.126918418903438,38.77869646466733],[-9.126943276154172,38.778665896831264],[-9.12696043744812,38.778642141348215],[-9.126972637108194,38.77862239153625],[-9.12698106369195,38.77860853790569],[-9.12698715114029,38.778595289704455],[-9.126992899549627,38.77858331448284],[-9.126998520748124,38.77857046659357],[-9.12700449936031,38.778556012280966],[-9.12700870391152,38.77854307737431],[-9.127013019655987,38.778530690992575],[-9.127017551107993,38.77851643817019],[-9.127021261219285,38.77850104836133],[-9.127024736947048,38.77848535428574],[-9.127027325317446,38.77846956868437],[-9.127029608779516,38.77845420003667],[-9.127031084913042,38.77843787443811],[-9.127032592559148,38.77842133238519],[-9.12703203373618,38.77840596993574],[-9.127030605031756,38.778388462046216],[-9.127028930344284,38.778372298405976],[-9.127027045083562,38.77835837047992],[-9.127025284123135,38.77834345064313],[-9.12702293597211,38.77832850878533],[-9.12697965891595,38.778157379027164],[-9.126937367532953,38.77797435963636],[-9.126877869608375,38.777758005001054],[-9.126857972024244,38.777680933074095],[-9.12685791148897,38.77768071740385],[-9.126795616066332,38.77745347816267],[-9.126775475157507,38.777376273173175]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.42881973387604,3.459029143771443,-25.42321286762868,-3.532761220109505,0.0056068662473585,-0.0737320763380622,0.2510944493378692,0.2512063081792635,0.2512063081792635,0.9834640641624512,-12.759820532547971,0.9831980747742612,-12.780648634882384,40.05138760212107,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119889203:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5617700,E-REDES,,0.4174401524932851,LINE:001954,BUS:JUNCTION:60:02049,BUS:EREDES:1106P5906600:60,"[[-9.12482697573502,38.78011545179927],[-9.124825225094689,38.78009792860651],[-9.125134268609605,38.77999928768411],[-9.125160342753382,38.78001568525608],[-9.125196794339693,38.780036039053414],[-9.1252244341474,38.78005164863128],[-9.125248215439015,38.780064525638664],[-9.125262233658395,38.78007127933382],[-9.125275217933094,38.78007650149633],[-9.12528540351526,38.780080729583595],[-9.125296350776507,38.78008511333166],[-9.125307264899723,38.78008876773345],[-9.125318968220439,38.780092073128166],[-9.125331835076569,38.78009463899908],[-9.125343062012282,38.78009678644421],[-9.125355027113761,38.7800990537186],[-9.125368138363193,38.78010098696503],[-9.125379654467325,38.78010241132791],[-9.125393234862031,38.78010332270654],[-9.125404682682037,38.78010397298192],[-9.125417095796372,38.78010452496849],[-9.12543072109595,38.780104526178896],[-9.125443831482928,38.78010391023326],[-9.125456902973934,38.780102979345976],[-9.125472044258709,38.78010110305437],[-9.1254866144728,38.78009870916931],[-9.125500044293947,38.78009623490543],[-9.125512754335201,38.780093307367814],[-9.125524213045209,38.78009059765118],[-9.125540673700588,38.78008594475091],[-9.125556151678428,38.78008013820894],[-9.125571234682017,38.78007406479263],[-9.125584302299142,38.780067882410655],[-9.125598733433456,38.78006044535944],[-9.125610982710498,38.780054170850974],[-9.125622339233992,38.78004741751801],[-9.125632397901404,38.780040017660056],[-9.12564251997788,38.78003221191344],[-9.125653145961495,38.78002340201958],[-9.125663422246287,38.78001427082119],[-9.125673541690768,38.7800046185072],[-9.125683573334127,38.77999361577804],[-9.12595112501494,38.779716513009966],[-9.126308263502183,38.77934424586456],[-9.12654664469836,38.7790974038493],[-9.126805867703967,38.77883008938724],[-9.12688247608811,38.77874994353737],[-9.126927925901834,38.778701554128745],[-9.126953145089153,38.778670532820364],[-9.126970645307129,38.77864632406156],[-9.126983002045302,38.77862628466266],[-9.126991699016916,38.77861201437179],[-9.126997942667126,38.77859841353737],[-9.127003736098022,38.77858636586978],[-9.12700944646447,38.778573310042304],[-9.127015558390829,38.77855851229917],[-9.127019829222556,38.77854537865716],[-9.127024144339089,38.77853294724166],[-9.127028786217823,38.77851836019163],[-9.127032584118805,38.77850266337123],[-9.127036125124619,38.778486698506924],[-9.12703875601102,38.778470660326285],[-9.12704105885147,38.778455030288725],[-9.12704255536502,38.77843851535383],[-9.127044102771888,38.77842152257484],[-9.127043535430936,38.7784055476715],[-9.127042080455396,38.778387805804606],[-9.12704038024841,38.7783714622271],[-9.127038494359347,38.77835748926786],[-9.127036720763325,38.778342488469185],[-9.127034308316768,38.77832706074124],[-9.126990958941755,38.77815569740208],[-9.126948666529337,38.7779726059623],[-9.126889144308057,38.77775616146236],[-9.12686921056649,38.777678972744646],[-9.12686913789908,38.77767871213902],[-9.12680686770842,38.7774516348284],[-9.126786689891315,38.77737425900806]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.405666224035357,3.455803153234507,-25.400064462962767,-3.5296209875803592,0.0056017610725902,-0.0738178343458524,0.2508657213755052,0.250977682158865,0.250977682158865,0.9834640641624512,-12.759820532547971,0.9831980747742612,-12.780648634882384,40.01493633055358,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:55057211:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1503L5002801,E-REDES,,0.3201212155119306,LINE:001955,BUS:JUNCTION:60:02183,BUS:JUNCTION:60:02053,"[[-9.14917890540238,38.679115385280106],[-9.149035703248302,38.67930005879049],[-9.149156853307243,38.679358024232805],[-9.14916932762594,38.67935843813825],[-9.149279902126727,38.67935693538821],[-9.149329602586654,38.6793536203136],[-9.149337473908679,38.67935439854645],[-9.149490022844109,38.67942638585994],[-9.149500871786833,38.67943049810069],[-9.149519801099009,38.67942986491187],[-9.149553134041929,38.67941738708289],[-9.14957606270382,38.67942001595264],[-9.149673148946164,38.679428448839104],[-9.149691358337819,38.67942566900753],[-9.149701329077905,38.679424573314314],[-9.149728018029228,38.67942008021475],[-9.149751890712288,38.67941634126863],[-9.149788970677218,38.679412027916115],[-9.14980054775199,38.67941075608567],[-9.149876839233594,38.67940252513871],[-9.149890026091198,38.679400509643166],[-9.149900898337775,38.679380318388965],[-9.149965618965314,38.679264345830035],[-9.150048403025398,38.67911342748503],[-9.150215662628995,38.67881587263665],[-9.150425702574125,38.678454205062906],[-9.150773595127983,38.67786510280599],[-9.150881086713948,38.67768370203097],[-9.150898895453173,38.677653523534424],[-9.150918320018251,38.67762060156248]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:70722455:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5002800,E-REDES,,1.8695428510569865,LINE:001956,BUS:JUNCTION:60:02051,BUS:EREDES:1503S5021500:60,"[[-9.168860312458765,38.66648013439755],[-9.16877092025222,38.66648707962064],[-9.16794331481324,38.66660272739419],[-9.16781967772241,38.66662203691488],[-9.16768559972351,38.66664714980697],[-9.167575119139585,38.66668088123624],[-9.167457598116922,38.666733942791204],[-9.167347379561182,38.66678906541429],[-9.167265918484087,38.66684412242756],[-9.167198356663082,38.66689338133348],[-9.167047754959778,38.66704206587185],[-9.16688990565385,38.6672021282817],[-9.166878925119804,38.66721354840169],[-9.166863254879326,38.66721526350435],[-9.16672583486231,38.66736105650581],[-9.166276997124509,38.66791959894431],[-9.166222625885368,38.66798336037772],[-9.166186457548081,38.66802578321195],[-9.16607086055727,38.66818481312811],[-9.166070274697024,38.668185620012245],[-9.166050885726843,38.66820678890153],[-9.16592988110113,38.66825515960892],[-9.16584357119105,38.66825530141326],[-9.165730366292882,38.66825404155258],[-9.165632989537082,38.66824924565668],[-9.165601367245303,38.66824749848585],[-9.165499907884373,38.66824324301824],[-9.165458838711979,38.66824054342116],[-9.165372225278505,38.66823955256729],[-9.165301245544226,38.66823908103549],[-9.165156454821517,38.668252989844376],[-9.165149818599382,38.66826292113747],[-9.165010215542537,38.668557739850506],[-9.164988950876772,38.6685971210668],[-9.1649495167304,38.66864582384995],[-9.164922525084908,38.668671275422014],[-9.164902915361681,38.66868511365403],[-9.164873377238107,38.66868688797048],[-9.164822027387007,38.668685999492986],[-9.16478254982512,38.66867973649092],[-9.164733338991654,38.66866858711149],[-9.164553513897806,38.668624892989],[-9.164466833472355,38.668605679107024],[-9.164460183556088,38.66860507125644],[-9.162384387757779,38.668770025842015],[-9.162342875797219,38.668773319298836],[-9.162241060427501,38.66878353981748],[-9.162224076538083,38.668784220962806],[-9.162215259232104,38.668793522744714],[-9.162215155964628,38.66879353266269],[-9.162193597097536,38.66879968587773],[-9.162162011091509,38.668808494700535],[-9.162142382041669,38.66881701798959],[-9.16212710236228,38.66882597135814],[-9.162110943873953,38.66883533782365],[-9.16165789712756,38.66910813353833],[-9.161527245330662,38.669186797127935],[-9.161478727803564,38.66921600461026],[-9.16137335722164,38.66927085372958],[-9.161150878720491,38.669414659788096],[-9.161077470433511,38.66946211101605],[-9.16065921911951,38.669732479700926],[-9.160574926293098,38.66978696246598],[-9.160274572530726,38.66998111252982],[-9.16025111938269,38.66999624489711],[-9.160187750278189,38.67003713059097],[-9.159750881435095,38.67031897369054],[-9.159682969095273,38.670362790586466],[-9.15941004349382,38.67053886168748],[-9.159350282539066,38.67057741820553],[-9.158759853507998,38.67095914433638],[-9.158675436026343,38.67100832118585],[-9.15847867356182,38.671135231723],[-9.15844548993456,38.67117145556092],[-9.15842104982256,38.6712510656609],[-9.158421510722315,38.671252764104146],[-9.15845435476522,38.671282841287855],[-9.158620169639558,38.67143945552283],[-9.158646749898363,38.671467002398465],[-9.15865122164604,38.6714832223563],[-9.158639293137156,38.671553876869474],[-9.158598795971097,38.67158086884338],[-9.158320716594552,38.67175863110636],[-9.158244591142171,38.671807608731285],[-9.158229823831796,38.67181711558235],[-9.157916451709786,38.67201876034982],[-9.15781282464241,38.67208755318734],[-9.15780016245826,38.67209642897461],[-9.157674085753413,38.67234329737396],[-9.157640857724877,38.67236923436744],[-9.157309486579544,38.672599004911234],[-9.157232054175713,38.67265635265739],[-9.15719789332429,38.672673307838735],[-9.157147174045251,38.67267734679479],[-9.157130800281715,38.67267817498793],[-9.15701177381446,38.67267527329977],[-9.156990710989565,38.6726671797458],[-9.15696935506077,38.67265223375858],[-9.156796346390243,38.67252773933619],[-9.156441118201991,38.6722708854746],[-9.156304478617656,38.672165717768785],[-9.15622062910962,38.672109072250535],[-9.156156206433609,38.672067479793775],[-9.156139602226718,38.672063418584976],[-9.156083134789839,38.67206400337117],[-9.15603577819001,38.672072570374155],[-9.155794150717353,38.67212863507505],[-9.15577775896365,38.672126580712536],[-9.155767763726997,38.67212829867845],[-9.155749320330008,38.672146764227],[-9.155583516707066,38.672293846671444],[-9.1554693697921,38.672388212864625],[-9.155356919492391,38.67248393329184],[-9.155255970295995,38.672572346626914],[-9.15517430873266,38.67263863883719],[-9.155106108882515,38.67268440130225],[-9.155027662758334,38.67274896277716],[-9.154943097473687,38.67282117139515],[-9.154904393446852,38.67285803705985],[-9.154591746966833,38.67313665698948],[-9.154518912848308,38.67319191793162],[-9.154489766843875,38.67321412509375],[-9.154135675571656,38.67350442923029],[-9.154045870029233,38.67358399742246],[-9.153720484323488,38.67385770000491],[-9.153619451505731,38.67394293287426],[-9.153413730683107,38.67411741177466],[-9.153410790532071,38.674119941657324],[-9.153315539346783,38.67422555362412],[-9.153316264958425,38.674236987296524],[-9.153318645473703,38.674258135023955],[-9.153320742040977,38.674269817946545],[-9.15334306284061,38.67437446567836],[-9.153359332339031,38.67443900913404],[-9.153397861009879,38.67449152173205],[-9.153464424900319,38.67453496160992],[-9.153511545879025,38.67454847602273],[-9.15351416368382,38.674548327035694],[-9.153516969508829,38.67454766295618],[-9.153519432405057,38.67454631727431],[-9.153522448384589,38.674543462442564],[-9.153523565258165,38.674542813122564],[-9.153524768193611,38.674542559397295],[-9.15352579101204,38.67454256847466],[-9.153526883151505,38.67454260396989],[-9.153528322664634,38.67454282559493],[-9.153528945016921,38.67454295527445],[-9.153529547976628,38.67454333734414],[-9.153529988674924,38.67454362174512],[-9.153537445309642,38.67454840282223],[-9.1535431159166,38.67455202848243],[-9.153569486456604,38.67456892200923],[-9.153569798849738,38.674569072413135],[-9.153570192437682,38.674569276154735],[-9.153570469978154,38.67456939983958],[-9.15357071253787,38.6745694877986],[-9.153570931990554,38.674569566951654],[-9.153571162804623,38.67456963699753],[-9.153571382001132,38.674569698137084],[-9.153571612559025,38.67456975016947],[-9.153571785413401,38.67456978469034],[-9.153571992864263,38.67456982791676],[-9.153572211676504,38.674569862036],[-9.153572395764176,38.67456987844296],[-9.153572614448331,38.67456990355544],[-9.153572832876312,38.67456991065441],[-9.153573039814818,38.674569917853766],[-9.153573304200672,38.67456992455108],[-9.153573510882998,38.67456991373691],[-9.1535737290548,38.674569902822334],[-9.153573947098511,38.674569882901004],[-9.153574096205416,38.67456986358214],[-9.153574279780724,38.67456984396203],[-9.153574463099849,38.67456980632839],[-9.153574715227697,38.67456975908553],[-9.153574932887137,38.67456971214391],[-9.153575138929018,38.674569656295915],[-9.153575344842817,38.674569591441184],[-9.15357555075661,38.67456952658643],[-9.153575710840622,38.6745694711401],[-9.15357587079655,38.674569406687],[-9.153576030752467,38.67456934223389],[-9.1535761905803,38.67456926877401],[-9.153576338918663,38.67456919541457],[-9.153576487257025,38.67456912205512],[-9.153576623977832,38.674569039789304],[-9.153576737975882,38.674568975737856],[-9.153576840484467,38.67456891178682],[-9.15357697707718,38.674568820514224],[-9.15357710230852,38.67456873834883],[-9.153577295580034,38.674568592533646],[-9.153577658887947,38.674568283090494],[-9.153584485884029,38.674561917908186]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0028 PIEDADE-MUTELA II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.773941762457738,2.221978061593364,-10.768032079355429,-2.215791416899255,0.0059096831023097,0.0061866446941092,0.1089076988889103,0.1089443895686628,0.1089443895686628,0.9719617102699944,-15.403556145191432,0.9710128790582792,-15.522597744379516,19.98612907148465,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:55116132:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5616300,E-REDES,,6.1390237410892725,LINE:001957,BUS:JUNCTION:60:02054,BUS:JUNCTION:60:00709,"[[-9.328104472865009,38.84053168337363],[-9.330671532775577,38.84084137189369],[-9.332754530269227,38.841092615515606],[-9.335387411545005,38.84141013428634],[-9.338438379279188,38.841777994545254],[-9.341799881326443,38.84218319925626],[-9.342446230625583,38.84314128467656],[-9.343262256279493,38.84518494667492],[-9.344744477679075,38.845983647732986],[-9.344860393853937,38.84810493436274],[-9.346369014920606,38.848753319872465],[-9.34924891658089,38.850219534611256],[-9.350683533479508,38.84976012863099],[-9.353998092878912,38.847897788798335],[-9.353468730555942,38.84574995251723],[-9.354137626738645,38.84502853176883],[-9.355583569885148,38.84388633243279],[-9.35770433870224,38.842938809265405],[-9.359593906227671,38.84273101450656],[-9.361683306924187,38.8425012050526],[-9.366108637167017,38.84201433205536],[-9.368699433384087,38.841729221637436],[-9.370321183530427,38.84066974795615],[-9.372240806396496,38.83941558869919],[-9.374792716044313,38.83885251540488],[-9.3784118922025,38.83683197148544],[-9.38064908900626,38.835582868060904],[-9.383009117240732,38.83355039368556]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6163 SABUGO-JANAS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.240795807466672,2.3567314876901313,-11.186917266345842,-2.326124209317172,0.0538785411208309,0.0306072783729591,0.1147293646668051,0.1148500100208718,0.1148500100208718,0.9632784767954742,-14.079347074186318,0.957323637137324,-14.462514613968985,24.905130656157837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:57362712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1601L5117600,E-REDES,,11.179440060832697,LINE:001958,BUS:JUNCTION:60:02184,BUS:EREDES:1604S5007400:60,"[[-8.416821878551685,41.976536657317794],[-8.417056844115589,41.97682566546722],[-8.418850834866141,41.97910875857307],[-8.420532197424299,41.9812483460695],[-8.42488223851426,41.986597292290355],[-8.42694819264025,41.98913727032045],[-8.428826396253303,41.99144622919245],[-8.432577663912081,41.9960572139047],[-8.43473699585154,41.99871105919388],[-8.437374870834919,42.001952689752656],[-8.438419981551725,42.003236885754845],[-8.439051585357427,42.004692201827034],[-8.440910862741735,42.00897585444534],[-8.441855605970279,42.011152230278576],[-8.44314167252258,42.01411468357593],[-8.445187397622266,42.01882638400604],[-8.446154074720544,42.02105256396255],[-8.447815052249847,42.024877268932165],[-8.448893141966938,42.02735953812323],[-8.44955445821404,42.02999161721453],[-8.450642268250906,42.03432072065695],[-8.451421301484723,42.03742061059459],[-8.452444245756014,42.04149063284867],[-8.45323347682701,42.04463034288931],[-8.454150999424183,42.04828009618527],[-8.455013778893814,42.05171164661918],[-8.455959015395841,42.05547072392977],[-8.456750138587676,42.05861660854638],[-8.457534508317867,42.06173524436796],[-8.458280968755208,42.06470289462391],[-8.459011588066705,42.06760732041338],[-8.459511981804841,42.06959632865352],[-8.459240583912905,42.07055656749194],[-8.459122041232433,42.07057400241672]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1176 PC ALAGOA DE CIMA-TROVISCOSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.092868243916532,4.047182936022843,-12.032681310679823,-3.9500220954777454,0.060186933236709,0.0971608405450972,0.1279644347371484,0.1283005690322777,0.1283005690322777,0.9589192016941772,-2.224478506437744,0.9498293888155328,-3.0083042892343475,18.410183531679973,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:58171692:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5116700,E-REDES,,0.3393171686404256,LINE:001960,BUS:JUNCTION:60:02185,BUS:EREDES:1713S5014700:60,"[[-7.661852519191337,41.46433583311122],[-7.665688972739582,41.46470480435835],[-7.665680227843238,41.46455188430075]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0600369048293644e-08,0.0244027341641559,1.7655401002019542e-08,-0.0279332933977062,7.055031953725898e-09,-0.0035305592335502,0.0002348152053511,0.000268788241042,0.000268788241042,1.0000009097631686,6.839535374529203,1.0,6.839550820574736,0.0385691262795277,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57799997:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5628700,E-REDES,,2.063120740884193,LINE:001962,BUS:JUNCTION:60:00053,BUS:JUNCTION:60:02060,"[[-8.983620913605513,38.5890207605096],[-8.985382070435403,38.58924853961217],[-8.987659664887047,38.5886886207399],[-8.991247270762631,38.58780746889554],[-8.992696334945844,38.58744835417809],[-8.995664545488967,38.58769158319005],[-8.999397648127427,38.58799570889332],[-9.00168008688153,38.5874701809107],[-9.004097225357132,38.58691562509637],[-9.006636958300254,38.5863318353815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,45.1857536402937,11.2505246326205,-45.046434877609585,-10.801185820949849,0.1393187626841125,0.4493388116706533,0.4537829585478079,0.4538312514355192,0.4538312514355192,0.9874208478256848,-13.705734218750976,0.9821845338523252,-14.228363281120096,65.1214308273094,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83491180:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5628700,E-REDES,,0.5358333726939455,LINE:001964,BUS:EREDES:1508S5903500:60,BUS:JUNCTION:60:00052,"[[-8.969303385082336,38.579493277283646],[-8.972267528899234,38.58004532603351],[-8.973788554574206,38.58031388487668],[-8.974879097879176,38.58118354916974]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.524824391978186,1.7504148763051155,3.525083228440544,-1.7549719613601251,0.0002588364623576,-0.0045570850550096,0.0383701768995491,0.0383937504492434,0.0383937504492434,0.986953625913922,-13.850120869172155,0.9869142319284724,-13.837059957761236,5.509219464664008,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84202081:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5628600,E-REDES,,1.40494090551941,LINE:001965,BUS:JUNCTION:60:00051,BUS:JUNCTION:60:02058,"[[-8.958155079400978,38.577444150753834],[-8.958148295161187,38.57744796407221],[-8.95814220509067,38.57745126803164],[-8.958135907459116,38.577453483471764],[-8.958131166245218,38.57745532759355],[-8.95812518298521,38.577456937267435],[-8.958121198078228,38.577457686062395],[-8.95811675841929,38.57745880740264],[-8.958110362913738,38.5774594921489],[-8.958106300383694,38.57745947579971],[-8.95810239488501,38.57745914305644],[-8.958094660612407,38.57745716183927],[-8.958087429205598,38.57745199719687],[-8.958076998335727,38.57744101787477],[-8.958064922796133,38.577428716961855],[-8.958026646409964,38.57739018920891],[-8.957974120162321,38.57733988033004],[-8.957919442338913,38.577290073058435],[-8.95786509120852,38.577242731684365],[-8.957814290358915,38.57719977020025],[-8.95776299859959,38.577159028161624],[-8.957726776773814,38.57713052987997],[-8.957673303481162,38.57709067699061],[-8.957629882087597,38.57705877938009],[-8.95758163215976,38.577025105196476],[-8.957544717344495,38.577001214908215],[-8.95718074103456,38.576767895969844],[-8.95706199149756,38.57669155187365],[-8.956991224108664,38.57664656890269],[-8.95693266986652,38.5766088864333],[-8.95692081100252,38.57660044836391],[-8.956910386348316,38.57659199117082],[-8.956898509553403,38.57658198580894],[-8.956888807932195,38.576572532619444],[-8.956880432996032,38.57656670035454],[-8.956867800131013,38.57655680841891],[-8.956857167950988,38.57654726269924],[-8.956847973451254,38.57653900401302],[-8.956833676963642,38.57652412428621],[-8.956816747981907,38.57650583101831],[-8.956796573651584,38.57647368809308],[-8.9567862660716,38.57645239346095],[-8.956777972986654,38.57643265204022],[-8.956766071463198,38.57638838887486],[-8.95676388183358,38.57635147093146],[-8.956767519846865,38.57631840341491],[-8.956998966082184,38.575645610605704],[-8.956999537593086,38.575643408587986],[-8.957000099825745,38.57564039590286],[-8.956997345183835,38.57563633464223],[-8.956991174666241,38.57563360365391],[-8.956967091755796,38.57562890910664],[-8.956884552287608,38.57561304232731],[-8.956857396060562,38.575610531384434],[-8.956827387985017,38.57560849996019],[-8.95680308746047,38.57560785156983],[-8.956775971535583,38.57560886250787],[-8.956756134488966,38.57560918253967],[-8.956732685845497,38.57561178006796],[-8.956714409064757,38.57561307097947],[-8.956694649551117,38.5756161559542],[-8.956680722223979,38.57561847915639],[-8.956657696001335,38.57561687589675],[-8.956627951122082,38.57561177078899],[-8.956593865242573,38.575606371982104],[-8.956561157326108,38.57559804481339],[-8.956551608908903,38.575595950166765],[-8.956539064804183,38.575592795658686],[-8.956532043737294,38.57558793571156],[-8.956520853625825,38.575578754217545],[-8.956501851821773,38.57556581733989],[-8.95649279232293,38.575559314260104],[-8.956469640123467,38.575546694891955],[-8.956450106230468,38.57553238351012],[-8.956434970082949,38.57552132009372],[-8.956418644217434,38.575510580345366],[-8.956400327920631,38.57549737738334],[-8.95638240089303,38.57548509951378],[-8.956369291603348,38.5754786790144],[-8.956355817015094,38.57547443205057],[-8.956342345169277,38.57547142818962],[-8.956328100076357,38.575469042330106],[-8.956313081077237,38.57546822033144],[-8.95629973679066,38.57546533267255],[-8.956286017870177,38.57546279896972],[-8.956258754824518,38.57545796453923],[-8.956221034039917,38.57545078960795],[-8.955777442126802,38.575368967620186],[-8.95564597914501,38.57534460750528],[-8.955551499869621,38.5753271933796],[-8.955456571083642,38.57530960217898],[-8.955402328472093,38.57529961564346],[-8.955389218778565,38.57529716762811],[-8.95536310348569,38.57529234292542],[-8.955342600709987,38.57528862274647],[-8.95532052297678,38.57528465241314],[-8.955292049499173,38.575279321820304],[-8.955274569506118,38.57527602175325],[-8.955259206850853,38.575273238262284],[-8.95524498210456,38.57527061791559],[-8.955234666533764,38.575268663682365],[-8.95521606114104,38.57526529045355],[-8.955192636919753,38.575260978254455],[-8.955179297651622,38.575258522823],[-8.955164060191947,38.57525564835699],[-8.955149846823797,38.575253018910466],[-8.955130596822466,38.575249470041314],[-8.95510634450934,38.575244992497325],[-8.95509144176332,38.57524228682133],[-8.954937408428314,38.57521096828932],[-8.953649127821423,38.57497779553957],[-8.953481927336524,38.57494692789967],[-8.95329093877116,38.574911002317876],[-8.953146877147656,38.57488457489637],[-8.95300480066614,38.574858133363875],[-8.952739783445907,38.57480883588085],[-8.95243272585846,38.574751833432735],[-8.952164409540227,38.574701963244195],[-8.952010707940879,38.57467336798984],[-8.951957926041207,38.57466359481659],[-8.95192837211334,38.57465806378911],[-8.951912526258726,38.57465514812223],[-8.951901279198209,38.5746530019442],[-8.951888193707253,38.57465064344724],[-8.951873692896768,38.57464794355112],[-8.951862444711562,38.57464569828759],[-8.951853757626642,38.57464364225995],[-8.951846805602843,38.574641790266526],[-8.95183677552755,38.574638689697174],[-8.951826558485587,38.57463529316851],[-8.951818836464485,38.5746323295598],[-8.951800306588202,38.57462446919967],[-8.951782146863087,38.574614849653784],[-8.951766554388453,38.574604950877216],[-8.95175108219478,38.57459351987055],[-8.951737471076006,38.5745822739989],[-8.951725779018759,38.57457025799294],[-8.951715813010093,38.57455765336872],[-8.9517052736037,38.574545079786205],[-8.951695549366148,38.57453759009367],[-8.951685354587305,38.57453009468943],[-8.951669837339395,38.57452075387769],[-8.951657254601482,38.57451517592318],[-8.95164420275287,38.57451072727282],[-8.95162271073802,38.57450575223099],[-8.950695373725495,38.57435204539742],[-8.950691890206294,38.574351466232436],[-8.950687923647877,38.57435079135846],[-8.950680186307775,38.57434950329693],[-8.950677024985456,38.574349002949816],[-8.950673357471079,38.57434838903942],[-8.950668793336957,38.57434763727376],[-8.950664620142108,38.57434695483703],[-8.95066146968038,38.574346400364625],[-8.95065875646361,38.57434595092976],[-8.950655939570424,38.57434546618785],[-8.950652801196723,38.574344965679494],[-8.950651260592949,38.57434470621708],[-8.950649455572465,38.57434440356447],[-8.950647236869148,38.5743440497581],[-8.950645431644109,38.57434372909055],[-8.950644305132403,38.57434355681149],[-8.95064262683899,38.574343298312584],[-8.950640787089274,38.57434296887846],[-8.950639051220598,38.57434269276615],[-8.950637269148496,38.57434238995275],[-8.950635763069544,38.574342139256665],[-8.950633716683054,38.57434180226038],[-8.950631785344873,38.574341491483366],[-8.95062886518476,38.574341007463495],[-8.950626140391957,38.57434054910076],[-8.950622875700823,38.574340040467476],[-8.950620048356852,38.574339645879306],[-8.950617370995056,38.57433932230664],[-8.950614452778614,38.574339009427646],[-8.950611259694268,38.574338743512904],[-8.950607779654144,38.574338470598086],[-8.95060303786773,38.5743382425457],[-8.950598963320376,38.574338162962185],[-8.950594269987725,38.574338159774044],[-8.950590380663215,38.574338223024434],[-8.950587616622753,38.57433835046508],[-8.95058485309371,38.57433852294284],[-8.950581986195104,38.57433868713576],[-8.950578799759377,38.57433900670323],[-8.9505763237998,38.57433924022541],[-8.950573883183175,38.57433955457357],[-8.950570892626041,38.57433994483525],[-8.950566127463777,38.57434068982497],[-8.95055343138241,38.57434330995919],[-8.950543489196454,38.5743459198294],[-8.950524552797258,38.574349736670946],[-8.950508350022796,38.574352768688684],[-8.950496436039208,38.57435453657816],[-8.950483935237319,38.57435616444215],[-8.950472212835754,38.57435762471163],[-8.95045951001793,38.57435864143241],[-8.950447577603702,38.57435979689185],[-8.950436233151892,38.57436018254361],[-8.950424898435577,38.574360414987645],[-8.950409641300165,38.57436082801244],[-8.950396522875806,38.574360613517875],[-8.950378132603825,38.574359976489546],[-8.950360507623047,38.57435902782724],[-8.950346011505177,38.57435774198769],[-8.95033289064904,38.57435630239482],[-8.950314856325397,38.574353663057444],[-8.95028877887755,38.57434908017412],[-8.950259570037165,38.5743436003587],[-8.950229177626415,38.57433797567647],[-8.950193068054707,38.574331111819],[-8.950097989582513,38.57431324706058],[-8.949953113957502,38.57428667725786],[-8.949830366400414,38.57426350177828],[-8.949699068682083,38.57423919686357],[-8.949513680828655,38.57420504559229],[-8.949463337416232,38.57419572267191],[-8.94938402738478,38.574181017092194],[-8.949331648796715,38.57417132999401],[-8.949289318616044,38.574163338262444],[-8.949252085365703,38.57415653601364],[-8.949231426963301,38.57415320319845],[-8.949205718931191,38.574149815576],[-8.949186774018132,38.57414782200448],[-8.949169843304622,38.574146363855974],[-8.949149917950114,38.574144935633015],[-8.949123867257388,38.574143712342114],[-8.949096724443617,38.57414332542394],[-8.949073249529555,38.57414358849013],[-8.94905211049647,38.57414442076546],[-8.949025527485984,38.5741458405586],[-8.949002488812502,38.574148145413524],[-8.94898412820773,38.57415012032192],[-8.948966032221136,38.57415215643634],[-8.948680325271372,38.57419149930014],[-8.94714333180831,38.57440315587159],[-8.947114437058149,38.57440716767156],[-8.947086619348163,38.5744110368372],[-8.947072904737992,38.57441289799885],[-8.947061986156386,38.574414415383046],[-8.947048168073735,38.574416259246476],[-8.947037249491057,38.57441777662838],[-8.947025655663552,38.57441945185265],[-8.947017062057881,38.57442057469086],[-8.947008377371498,38.57442176122006],[-8.947001698423136,38.57442273559458],[-8.946994832323641,38.5744233959874],[-8.946986612170761,38.57442405680575],[-8.946978206801713,38.574424574783535],[-8.94697229842157,38.57442468801344],[-8.946964760811847,38.574424821602186],[-8.946956141066444,38.574424647444395],[-8.946947531165936,38.57442432908706],[-8.946937655645137,38.57442371326933],[-8.946928637326472,38.574422794209916],[-8.946922443281736,38.57442199960431],[-8.946913040206404,38.574420542735155],[-8.946903922356324,38.57441893974784],[-8.946894709149447,38.574417022138846],[-8.946888495994571,38.574415552053324],[-8.946880254732235,38.57441333040326],[-8.94687393393213,38.574411473716374],[-8.9468656883942,38.57440887375278],[-8.946856655690047,38.574405666717894],[-8.946850628128443,38.57440335757953],[-8.946844887319426,38.57440103743515],[-8.946837979984185,38.57439804980528],[-8.946833214581448,38.57439573187377],[-8.946827086573728,38.57439265774112],[-8.946821049545274,38.5743895109092],[-8.946815506720707,38.57438643269965],[-8.946809938097491,38.57438310244132],[-8.946802740215416,38.57437877461885],[-8.946796697182227,38.57437509634664],[-8.946787739988745,38.574370447476404],[-8.946779376530424,38.57436655115441],[-8.946771986472147,38.57436349481779],[-8.946764116128909,38.574360585956484],[-8.946755961477617,38.57435790427865],[-8.946747509415165,38.57435530574514],[-8.946741110035076,38.57435360273692],[-8.946734896888668,38.574352132643135],[-8.946726167339733,38.57435036479064],[-8.94671977315251,38.57434912116073],[-8.946713590488573,38.57434831745663],[-8.946707442654418,38.57434754954216],[-8.946702100861533,38.57434702824167],[-8.94669572629314,38.57434650512585],[-8.946690466957257,38.57434617242167],[-8.946679643268,38.57434593252004],[-8.946670245936652,38.574345997968685],[-8.946661093837898,38.574346440050974],[-8.946653539394783,38.57434711422587],[-8.946646776668096,38.5743477828865],[-8.946640107872163,38.574348640063725],[-8.946631839819968,38.574350138948695],[-8.946624854735074,38.574351439727124],[-8.946617071345036,38.57435317845582],[-8.946608891346868,38.574355361345376],[-8.946602304118198,38.57435734397117],[-8.946595477356922,38.5743594543788],[-8.946589610149289,38.574361179761524],[-8.946583106088642,38.574363414035304],[-8.94657842944444,38.57436488790654],[-8.94656963241133,38.574368318214965],[-8.946563213655885,38.574370993292945],[-8.94655695686135,38.5743737843487],[-8.946552677360266,38.57437587701573],[-8.946543493589031,38.57438062520521],[-8.946538032784648,38.57438378905938],[-8.94653337171048,38.5743866410674],[-8.94652885969824,38.57438948302907],[-8.94652476004299,38.574392259062165],[-8.946520650338158,38.57439516127922],[-8.946516144024434,38.57439850765715],[-8.946509989426817,38.57440323475107],[-8.946505262076261,38.57440733034416],[-8.946501319419948,38.57441079891079],[-8.946498015754326,38.57441394774268],[-8.946493997663344,38.574417849225505],[-8.946490845298502,38.57442118617487],[-8.946487070301481,38.57442527513596],[-8.946483695475047,38.57442923519645],[-8.946480401679821,38.57443325774965],[-8.946478679310212,38.574436206399376],[-8.946476256126394,38.57444009677637],[-8.946474067589968,38.574443427014174],[-8.946470929980055,38.574448070041974],[-8.946466771805213,38.57445379214561],[-8.946463559650171,38.57445793123587],[-8.946460334086936,38.57446189926451],[-8.946456958544946,38.574465796272165],[-8.946453580153031,38.57446944107136],[-8.946447625211631,38.574475590059556],[-8.946438949719731,38.57448368573368],[-8.946431135781298,38.57449084756909],[-8.946423022062547,38.57449686745617],[-8.946414610115548,38.574502898427184],[-8.946404743388655,38.57450915572183],[-8.946396318413028,38.57451403373902],[-8.946386157196342,38.57451961747118],[-8.946375391485025,38.57452451178338],[-8.946363471967695,38.57452986453484],[-8.946348908298384,38.574534785285735],[-8.946335220405876,38.57453901531856],[-8.94632007264458,38.574543021300855],[-8.946306357706527,38.57454587327159],[-8.946293170658086,38.5745477126531],[-8.945630435695056,38.57463897370443],[-8.94561340820968,38.57464114599939],[-8.945599111569823,38.57464228137673],[-8.945585611109024,38.5746427896523],[-8.945568930057119,38.57464312186857],[-8.945557272266363,38.574643202949865],[-8.945543496106117,38.574642668192645],[-8.945525201333504,38.57464134511821],[-8.945511668254175,38.57463997991686],[-8.945499730191182,38.57463861262941],[-8.9454859329906,38.5746362133246],[-8.945473193755424,38.57463401384817],[-8.94546229709012,38.57463137817359],[-8.945453541843925,38.57462936718488],[-8.945445622080362,38.57462716121432],[-8.945438392497284,38.57462510358225],[-8.94543151780168,38.57462297141662],[-8.945424461755403,38.574621038691],[-8.94541584745439,38.57461931498016],[-8.9454107562525,38.57461862973148],[-8.945405897380615,38.57461819509525],[-8.945400765567326,38.57461797855239],[-8.94539586527083,38.5746179405624],[-8.945392102546348,38.57461803879236],[-8.945388995070902,38.574618240563645],[-8.945385785547284,38.57461855114224],[-8.945383780001558,38.57461878128359],[-8.94538229028664,38.57461896279728],[-8.944690566514629,38.574716257386065],[-8.94465802058112,38.57493385917915],[-8.944661207277933,38.57493762947114],[-8.944669588158506,38.57494409314609],[-8.944670983048825,38.57495280334459],[-8.944671087949196,38.57496210803502],[-8.944667893643029,38.5749688593157],[-8.944662105035349,38.57497349368847],[-8.944657658203807,38.574977037761066],[-8.94465065423612,38.574979725808205],[-8.944643711700191,38.57498073791223],[-8.944637997518798,38.5749807776101],[-8.944630394857334,38.57498227173134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.903713647992571,-4.2898807992713825,8.906455781515632,4.009531148121726,0.0027421335230606,-0.2803496511496561,0.0962895466853488,0.0951157269455237,0.0962895466853488,0.9876657957642848,-13.80459651892217,0.988127360857377,-13.78501132284386,15.35204264685654,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111909266:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1803L5117900,E-REDES,,2.8901801511122973,LINE:001967,BUS:JUNCTION:60:02187,BUS:EREDES:1803P5015700:60,"[[-8.036976763248443,40.964224463673055],[-8.052638912525182,40.97675635227552],[-8.051942410502976,40.98550190968235]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.976137818306892e-12,0.0020176502295301,2.5526113824423116e-08,-0.0320899100084429,2.5520137686604808e-08,-0.0300722597789127,1.9414750339774577e-05,0.0003087853030275,0.0003087853030275,1.000005050080614,3.804739617982096,1.0,3.804825358618851,0.0443084091013805,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58297065:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5116800,E-REDES,,2.7741231990715427,LINE:001968,BUS:JUNCTION:60:02188,BUS:EREDES:1803P5015700:60,"[[-8.07937075863146,41.00111211780569],[-8.077707581996247,41.000165756590214],[-8.075806941641416,40.99908421515153],[-8.072956038236395,40.99746181688873],[-8.069895060636666,40.995719699823425],[-8.066226722394063,40.99374811814534],[-8.063803488344801,40.992445603339235],[-8.062010355147994,40.991481712148655],[-8.06044019353393,40.990637619543755],[-8.058811911731517,40.989762249897616],[-8.057018923979449,40.98879828073951],[-8.054460430000022,40.98742264288223],[-8.052638212775308,40.986442818646516]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.868066717037436,1.8351514654505388,10.878311218503791,-1.8294326380801924,0.0102445014663565,0.0057188273703463,0.1061003639364109,0.1061465089636761,0.1061465089636761,0.9996049227194695,3.6188343466838258,1.0,3.804825358618851,15.23123962744672,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58297078:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5116800,E-REDES,,1.1974988839662577,LINE:001970,BUS:JUNCTION:60:02189,BUS:JUNCTION:60:02188,"[[-8.09078391988565,41.007576735654254],[-8.089892761796868,41.00706985509783],[-8.087611471385612,41.005772216958285],[-8.084882025454911,41.00421953280267],[-8.081061318206048,41.00204584245035],[-8.07937075863146,41.00111211780569]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.717925353182892,3.7070956199150142,21.735601218090856,-3.65989086071906,0.0176758649079644,0.0472047591959539,0.2121589809852465,0.2121790104523599,0.2121790104523599,0.9992667495872444,3.4582426252461573,0.9996049227194695,3.6188343466838258,30.44612002473238,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
