source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:62822871:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5118000,E-REDES,,0.9926949846408226,LINE:001971,BUS:JUNCTION:60:02188,BUS:JUNCTION:60:02190,"[[-8.079406444230866,41.001076115645134],[-8.081836309031914,41.00104138573124],[-8.08993639455583,40.99744366048235]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.039814249297191e-10,-0.0103207893677836,-1.1487084184603254e-12,-4.342738243338887e-12,8.028327165112588e-10,-0.0103207893721263,9.935109335543588e-05,4.324225382747107e-14,9.935109335543588e-05,0.9996049227194695,3.6188343466838258,0.999605447795824,3.618825428377562,0.0142561477048982,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119714968:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5125100,E-REDES,,0.1599308964717165,LINE:001973,BUS:JUNCTION:60:02191,BUS:JUNCTION:60:02192,"[[-8.190194043966754,40.84650819615598],[-8.191405025211436,40.846570735405116],[-8.19198231489581,40.8462882600779]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.146978290358109e-12,0.0008507860416516,9.667831457011744e-12,-0.0024072866004109,1.3814809747369851e-11,-0.0015565005587592,8.464866474130924e-06,2.3951215959576023e-05,2.3951215959576023e-05,0.9671378193452338,-5.082370801140339,0.9671377917441089,-5.082370316603588,0.0034368224938407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58621072:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0813L5014000,E-REDES,,0.6206572848917887,LINE:001974,BUS:EREDES:0813S5062400:60,BUS:JUNCTION:60:02193,"[[-8.263037229567695,37.164863415401285],[-8.263037217855103,37.16485665752885],[-8.263037205080575,37.16484928694265],[-8.263037193367992,37.16484252907021],[-8.263035649936189,37.16483546654062],[-8.263031416744248,37.16482902872227],[-8.263026423268295,37.164825655322424],[-8.263017976015535,37.16482381754326],[-8.263008381449517,37.1648226027623],[-8.262997318767583,37.16481880359233],[-8.262987803126217,37.16481115521513],[-8.262985856898597,37.164805543824606],[-8.262985743143929,37.164798371581675],[-8.26298341201911,37.164642077790404],[-8.261941166767798,37.164627767681935],[-8.261933476900674,37.16462767703137],[-8.261932238535836,37.16462773245764],[-8.261931124094192,37.16462783280001],[-8.26192994219322,37.164627987279744],[-8.261929053018623,37.16462814143724],[-8.261928096353719,37.1646283317111],[-8.261926307024524,37.16462880222742],[-8.261925744398866,37.16462898305698],[-8.26192504676163,37.164629218098256],[-8.261924416692118,37.16462946207563],[-8.261923719132293,37.1646297421694],[-8.261922852877676,37.16463013057502],[-8.261922076692699,37.164630518881474],[-8.261920108400885,37.16463167439376],[-8.261919568602288,37.16463203540847],[-8.261919028850137,37.16463242345467],[-8.261918399214126,37.164632919725975],[-8.261917882056796,37.164633352799875],[-8.2619173199885,37.16463385800732],[-8.261916757997612,37.16463440826725],[-8.261916072486086,37.16463514788392],[-8.261915184921657,37.16463623913304],[-8.261914769340395,37.164636816263354],[-8.261914353867512,37.164637456467155],[-8.261913927275263,37.16463817777781],[-8.26191325410621,37.16463954811689],[-8.261912996270704,37.16464019715769],[-8.26191276095261,37.164640846173725],[-8.261912626591295,37.16464127882631],[-8.261912458809968,37.164641918757475],[-8.261912335939604,37.16464248655511],[-8.261912224389883,37.16464309038236],[-8.261912135373063,37.16464370319531],[-8.261912080240752,37.16464437904454],[-8.261912048167764,37.164645370236414],[-8.261912083427777,37.16465278585091],[-8.261916899980355,37.16561462584484],[-8.261894874943344,37.16579654530511],[-8.261894722629243,37.165799636078546],[-8.261895329149876,37.16580533906553],[-8.261897202316357,37.16581432949571],[-8.261899918738429,37.16582264320939],[-8.26190177634285,37.16582912873408],[-8.261904638527648,37.16583709087725],[-8.261906924373108,37.16584381020386],[-8.261910171854062,37.165853222615304],[-8.261912427206404,37.16586185220403],[-8.261919327599019,37.16588729029635],[-8.261919736573587,37.165889416327154],[-8.261920293338397,37.16589237116241],[-8.261920725450198,37.16589485758819],[-8.261921260347666,37.165898190889045],[-8.2619217272892,37.16590128999137],[-8.261922149086791,37.165904326069786],[-8.261922880666047,37.16591073173885],[-8.26192355842857,37.16591857914915],[-8.261924012391438,37.16592722874136],[-8.261924151523282,37.165936121963945],[-8.261924050006225,37.165942564592015],[-8.261923538382565,37.16595277406567],[-8.26192254343108,37.16596345261794],[-8.261921264869732,37.165972888031654],[-8.261920451470747,37.16597783569822],[-8.26191871038006,37.16598674000075],[-8.261917145916556,37.16599359872257],[-8.261915423425428,37.16600022334496],[-8.261913722306005,37.16600618116588],[-8.261911639544584,37.166012815195224],[-8.261909634232643,37.16601865621423],[-8.261906877236274,37.166026047868556],[-8.261786759039285,37.166237881987804],[-8.261776323917934,37.1662521300702],[-8.261768917511047,37.16625985121128],[-8.261759552509307,37.16626784482044],[-8.26174702460625,37.16627634649425],[-8.261740647074474,37.16628002078276],[-8.261734988584209,37.16628280223992],[-8.261729700804006,37.16628509672175],[-8.261720980867212,37.166288458215725],[-8.261714015409337,37.16629070047753],[-8.261705383718619,37.16629299863299],[-8.261698304371793,37.166294484136046],[-8.261690650400652,37.16629572698622],[-8.261680609237217,37.166296801258895],[-8.261671715374082,37.16629722551349],[-8.261663912872173,37.16629720705343],[-8.261654420646229,37.16629667684978],[-8.261646357704981,37.16629579366551],[-8.261644285532,37.16629548958412],[-8.261609764873803,37.16634765330598],[-8.261611905884072,37.16634870518488],[-8.261614497731806,37.16635003589451],[-8.261618250488722,37.16635208617023],[-8.261621485101792,37.166354001857115],[-8.261625260995022,37.166356412527676],[-8.261629837650013,37.16635962425419],[-8.261633738427607,37.1663626384916],[-8.261636974432145,37.16636536512258],[-8.261641631832427,37.16636970307397],[-8.261644722274518,37.16637289841125],[-8.261647689130932,37.16637624706288],[-8.26165046475516,37.166379695040135],[-8.261652834670484,37.16638291820016],[-8.261655442214254,37.16638683490852],[-8.261657960335615,37.16639113015655],[-8.26166059253056,37.16639629028832],[-8.261661519305088,37.16639835267744],[-8.261662706473242,37.16640125275808],[-8.261663543469759,37.16640348644554],[-8.261664290379105,37.16640571122141],[-8.261665026307718,37.16640809819856],[-8.261665762823657,37.166410827574516],[-8.261666477532634,37.16641397145796],[-8.261666988838323,37.16641668306027],[-8.261667410072274,37.16641939476154],[-8.261667810550188,37.16642313368393],[-8.261668007145653,37.16642616099987],[-8.261668079506041,37.16642896318951],[-8.26166805036566,37.16643166637501],[-8.261667952867764,37.16643390108901],[-8.26166769955245,37.16643719020403],[-8.261667210679565,37.166440993177005],[-8.261666820695522,37.166443372380485],[-8.26166638528918,37.16644552637107],[-8.261665860073728,37.166447833639005],[-8.261665110590535,37.1664506727735],[-8.261664203682503,37.166453629217585],[-8.261663206532582,37.16645648664517],[-8.261662253753949,37.16645895657198],[-8.261660560278065,37.16646282394175],[-8.261658944594892,37.16646609653227],[-8.261657395739125,37.1664689455553],[-8.261273009137808,37.16714458784019],[-8.26126073488652,37.16716327106065],[-8.261256690475403,37.1671684565333],[-8.26125037554929,37.16717587909877],[-8.261241968804262,37.167184691573034],[-8.261235370334001,37.16719090703975],[-8.26122253070839,37.16720159855235],[-8.261212634969693,37.167208781752244],[-8.261170371153106,37.16725000604483],[-8.261164729848524,37.167256310565165],[-8.261156110562712,37.16726594322226],[-8.261150300692552,37.16727243714705],[-8.261137905548937,37.167286290853156],[-8.26112517325873,37.16730051435767],[-8.261108474070898,37.16731917537114],[-8.261093685276604,37.167335698801836],[-8.26107781766285,37.16735343081881],[-8.261062163549498,37.167370919316376],[-8.261054027472063,37.16738001981741],[-8.259808212178262,37.16808405102852],[-8.25980724467708,37.16809117938907],[-8.25980081720944,37.16813205801905],[-8.25981293291566,37.16815913950048],[-8.259832933825201,37.16817510248256],[-8.259842951854203,37.168193473070346],[-8.25983200744123,37.168219858684765],[-8.259799098033293,37.16824067255783],[-8.259734429540522,37.16828344336608],[-8.259718416604308,37.16826878257601]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.9456956681194434e-08,-0.1242162800327358,-6.89216978473865e-13,0.0002763695089822,4.9456267464215955e-08,-0.1239399105237535,0.0012201753162097,2.714771091672192e-06,0.0012201753162097,0.9795901425243672,-11.921793931204698,0.979591556823979,-11.921839454188497,0.1945401565998291,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:106059787:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5007600,E-REDES,,10.630936785494864,LINE:001975,BUS:JUNCTION:60:00592,BUS:EREDES:0813S5062000:60,"[[-8.304822074757219,37.17003251305631],[-8.307399778257588,37.17046673292193],[-8.309569103431713,37.17084917809769],[-8.313218184999425,37.17146974146898],[-8.31555357419515,37.17187202369679],[-8.318995605775882,37.17246537451546],[-8.32179291365045,37.17293841720758],[-8.325176890382485,37.17352104008787],[-8.325997918555036,37.17366697171541],[-8.32880673983057,37.17412575534688],[-8.331931749566019,37.17467059176587],[-8.335276452131556,37.17523822410541],[-8.338044069409914,37.17539787335148],[-8.340229403592584,37.175537040179975],[-8.342983719362094,37.17571227569792],[-8.34599145204105,37.175903658089524],[-8.348705249012218,37.17607622087176],[-8.350647125987816,37.17619969299678],[-8.35261806643749,37.1763249712543],[-8.354919344575558,37.176471219445965],[-8.356969587421135,37.176601411712596],[-8.359539946738694,37.17676462822932],[-8.362435471305771,37.176948420385294],[-8.365304654685044,37.17713048174996],[-8.368127674046232,37.17730959235989],[-8.37078514195817,37.177478067461124],[-8.374546613582742,37.177716487493335],[-8.378036556920122,37.177937512621185],[-8.3818040421343,37.17817605008815],[-8.385318918330865,37.1783985199615],[-8.387631243786714,37.178544739675466],[-8.390899150431519,37.17875144882793],[-8.392920228606648,37.178879190461245],[-8.39653180738508,37.17910742151658],[-8.400014103321494,37.1793273656614],[-8.403627300281693,37.17955546679515],[-8.407174626564474,37.179779285957075],[-8.410307698119222,37.17997685288905],[-8.413219942449498,37.17974587384568],[-8.415138801055178,37.17959370435194],[-8.418221228487077,37.17934903961793],[-8.420449533683078,37.17917215717127],[-8.4238177510298,37.178904754154594]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0076 TUNES-PORTO DE LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.046833252474878,1.45799785595021,4.049977721119949,-1.542599382705043,0.003144468645071,-0.084601526754833,0.0422955225017554,0.0426572868730986,0.0426572868730986,0.978611486065049,-11.8738026337641,0.9776086355057432,-11.595208722340288,4.82357515385296,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:58658836:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5107100,E-REDES,,4.270697839338537,LINE:001976,BUS:JUNCTION:60:02194,BUS:JUNCTION:60:02195,"[[-8.259788175933677,41.09734186869503],[-8.258839995927936,41.098762070871075],[-8.25703685498215,41.10146264567947],[-8.255781011951282,41.10334338985624],[-8.254471427043143,41.1053044874291],[-8.252786034264988,41.10782817362625],[-8.250542205384125,41.11118768745543],[-8.248754499086512,41.11386402432475],[-8.247170677968297,41.116234914940335],[-8.245908904686859,41.1181235847223],[-8.244448373851078,41.120309597794034],[-8.242665541857676,41.122977790394],[-8.24099535335581,41.12547718624375],[-8.239572095099446,41.12760687606217],[-8.238218576330151,41.129632077291035],[-8.236870344554044,41.13164922519669]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,45.19606383596277,11.142324545796782,-44.91057348090144,-10.22215571290343,0.2854903550613272,0.9201688328933528,0.451467721526849,0.4515650654518476,0.4515650654518476,0.992143283054946,-0.4271362756882442,0.9814866550958172,-1.505656852898481,64.79624988547104,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:58658836:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5107100,E-REDES,,0.5075223004155837,LINE:001977,BUS:JUNCTION:60:01316,BUS:JUNCTION:60:02194,"[[-8.261130514961632,41.093740983868244],[-8.260699998588995,41.093531610312866],[-8.26043347327016,41.09380805656272],[-8.261077604144052,41.09541042740136],[-8.259788175933677,41.09734186869503]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,45.22998246962607,11.251584690836374,-45.19606383596197,-11.142324545796082,0.0339186336641006,0.1092601450402916,0.4514555946019946,0.4514677215268399,0.4514677215268399,0.9934315061915344,-0.3004933116757735,0.992143283054946,-0.4271362756882442,64.78228175159133,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:61403259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5115000,E-REDES,,3.118241712645852,LINE:001978,BUS:JUNCTION:60:02196,BUS:JUNCTION:60:02197,"[[-7.907541368840898,41.464581968034885],[-7.876209817091861,41.47992101863989]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.03161091716736,2.236329152492465,23.08292127278098,-2.095280155986121,0.0513103556136194,0.1410489965063437,0.2239998555428172,0.224028900262287,0.224028900262287,0.994036629199554,6.863813055332721,0.9955353984647042,7.302202662107397,32.14649164331857,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:61403259:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5115000,E-REDES,,0.3403263959016233,LINE:001979,BUS:JUNCTION:60:02198,BUS:JUNCTION:60:02199,"[[-7.943858339928126,41.446782376125945],[-7.940441403626703,41.448457984404]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.85086727960658,2.387218929981466,22.856405902581848,-2.3720154921306627,0.0055386229752691,0.0152034378508032,0.2227814109398418,0.2227849131063522,0.2227849131063522,0.9923592895148836,6.3541925004098925,0.9925136198670402,6.401980357280457,31.96798867934456,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:95255947:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1705L5146400,E-REDES,,3.8235849302827742,LINE:001980,BUS:JUNCTION:60:02116,BUS:JUNCTION:60:02117,"[[-8.016276204875288,41.32971808939835],[-8.03819668521789,41.33498196839517],[-8.060880403604363,41.33656118561193]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.979777537389566,6.017893931368685,-37.80236652844206,-5.4574217213067255,0.1774110089475087,0.5604722100619597,0.3761405265076462,0.3761967145978192,0.3761967145978192,0.9837276546269615,3.047650776150882,0.9769477870088906,2.20234574268068,53.9814485001893,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:95255947:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1705L5146400,E-REDES,,2.5162329246442057,LINE:001981,BUS:JUNCTION:60:02118,BUS:JUNCTION:60:02119,"[[-8.077163966318873,41.33769202721537],[-8.10717574107952,41.339770111420876]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.73900531413009,5.257122695286557,-37.622215585309974,-4.887750456044327,0.116789728820116,0.3693722392422298,0.3762154457741301,0.376248129440715,0.376248129440715,0.9745751769147172,1.897747811841018,0.970270071248595,1.3325984440838186,53.98882615019587,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:64130647:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0810L5000100,E-REDES,,3.4319663016719795,LINE:001982,BUS:JUNCTION:60:02200,BUS:JUNCTION:60:02201,"[[-7.754206900987668,37.094130881436726],[-7.7520110019527,37.09516270403464],[-7.749108324720948,37.09652792480051],[-7.747007186794099,37.09748598291158],[-7.744087942545906,37.09884880049188],[-7.740740293359506,37.100400230587724],[-7.737486329326758,37.10192090745386],[-7.735275875552,37.10294840484171],[-7.733489702416471,37.1037819096534],[-7.731476042746708,37.104709456225606],[-7.72922306460789,37.10577642393542],[-7.726510533487597,37.10706774635246],[-7.723369547324058,37.108553259321226],[-7.720840971440724,37.10976452969336]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0001 OLHÃO-TAVIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.024787049924097,4.25805115777061,-11.98642222658389,-4.22625297489079,0.0383648233402063,0.0317981828798199,0.129497123717046,0.1296053936185107,0.1296053936185107,0.9478882636086104,-14.124343601221852,0.9436242214138152,-14.337252840564432,21.54882261509864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:110119178:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012200,E-REDES,,2.148198834811113,LINE:001983,BUS:JUNCTION:60:00901,BUS:EREDES:0814S5062600:60,"[[-7.681586936427705,37.143078624410855],[-7.678305118875143,37.14104276589314],[-7.676469374023084,37.139909144094986],[-7.673897688359315,37.138313742344266],[-7.672792763750413,37.137216031870565],[-7.670790523360911,37.135164148845625],[-7.670708288725302,37.13204600210054],[-7.670610208213089,37.12979188048663],[-7.670550494414339,37.12856768073477],[-7.670091861144076,37.12789193856825],[-7.6699985162007,37.12774732619875],[-7.669998704384905,37.12772930593772]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.677488574765897,2.360525777325174,2.678437292184664,-2.3769660929927134,0.0009487174187672,-0.0164403156675394,0.0366327703923164,0.0367663526821137,0.0367663526821137,0.9376064291126752,-14.707632682335817,0.9372365760125284,-14.659128360452256,5.275699911337883,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:67332783:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5642700,E-REDES,,1.0629225633395087,LINE:001984,BUS:EREDES:0805S5060100:60,BUS:JUNCTION:60:02202,"[[-7.945540469791963,37.05985175351213],[-7.9444732057959,37.0581664775504],[-7.943043985619788,37.05596696380824],[-7.942002451124416,37.054331912991444],[-7.9409370438294,37.05266749354944],[-7.940076167999202,37.051345421658915]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0128 BRACIAIS-FARO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1585306361607142,0.2803790867346939,98.31530612244896,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.505443205826332,1.6407011673140004,-9.500446610608872,-1.735002254734809,0.0049965952174595,-0.0943010874208085,0.0993271591364248,0.099512946479004,0.099512946479004,0.9344744828207996,-15.937960585860036,0.933848750260394,-15.984424717689183,21.579300982110816,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:110119168:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012100,E-REDES,,3.4013414022415653,LINE:001985,BUS:JUNCTION:60:00888,BUS:JUNCTION:60:02124,"[[-7.852829592459598,37.10087871625123],[-7.852878366469193,37.10270113201404],[-7.852316596975088,37.103327019644034],[-7.851668652426818,37.10404887117334],[-7.851669314097849,37.105780508405076],[-7.852047164727216,37.107866726829606],[-7.852622149929275,37.11104125372555],[-7.853256945592191,37.11454571238358],[-7.853707056525271,37.117030404132244],[-7.854276167002554,37.12008827189163],[-7.854692372971758,37.12231609558094],[-7.855062056666323,37.124285304791556],[-7.855515924394365,37.126709065211784],[-7.855929071545314,37.12890942894986],[-7.856300436034958,37.13088731923157]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.5591998072763,3.3378090545702057,-5.554313214436178,-3.3527822010721464,0.0048865928401218,-0.0149731465019407,0.0661093990606591,0.0662750127825606,0.0662750127825606,0.9438121432231582,-14.87102377110167,0.9419670887708496,-14.973562566504093,9.509974570607064,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:64415806:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5627200,E-REDES,,8.634151875681564,LINE:001986,BUS:JUNCTION:60:01644,BUS:JUNCTION:60:02203,"[[-8.605872712066942,39.57559606057096],[-8.607987044172337,39.577511997866935],[-8.609689237704616,39.57905436289104],[-8.613144768323457,39.58218514413227],[-8.616626879641426,39.5837863761951],[-8.61830242517797,39.58455679354689],[-8.620110948839546,39.58538831453474],[-8.62338532825783,39.586893681834184],[-8.625665629756396,39.58794194497966],[-8.629014960762822,39.58948149156084],[-8.632495206420444,39.591081045723506],[-8.635656384582447,39.59251882225634],[-8.638591654653933,39.593853714011516],[-8.640893112001224,39.59490028684293],[-8.643794963854198,39.59621975520737],[-8.64695666543213,39.59765724678029],[-8.649938934460224,39.59899305533702],[-8.651938524035389,39.59988863124922],[-8.655183810510747,39.60134201415764],[-8.657864093091906,39.60254224799034],[-8.660302640440921,39.60363413382317],[-8.662417915281125,39.60458120425608],[-8.664819415765377,39.60565634840888],[-8.668229587930293,39.60718293044062],[-8.670343523617683,39.60812915919857],[-8.674113314669647,39.60979745625477],[-8.677211156746822,39.611168226727585],[-8.679602416990386,39.61222625071724],[-8.682979452286782,39.6137202821133],[-8.68546741605014,39.61482088537198],[-8.689704072831443,39.61669485093591],[-8.690440039700139,39.61702035859746]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5960884082343885,-4.731541287349039,2.6038394851234923,4.670014501449238,0.0077510768891038,-0.0615267858998009,0.0526969846917809,0.0519496404840545,0.0526969846917809,0.9854881630040248,-6.73333805603751,0.9903875585064806,-6.670658332953511,7.561627879434773,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:64415806:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5627200,E-REDES,,0.7036864671619166,LINE:001987,BUS:JUNCTION:60:02204,BUS:EREDES:1421S5004500:60,"[[-8.69722158160496,39.626305546052905],[-8.697085298306705,39.62638815869316],[-8.695107841355087,39.62758682598694],[-8.692621183453673,39.62909404683298],[-8.691011914096213,39.63006939195433],[-8.69072255316763,39.63004356724313],[-8.69069965743917,39.63004690183661]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.224543721732821,-4.958927150577242,0.225078506977866,4.953531886158189,0.0005347852450449,-0.0053952644190529,0.0481774750364252,0.0481076810878476,0.0481774750364252,0.991463169622956,-6.656664568294835,0.9918283644643,-6.661889775623417,6.913111642477436,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:64415806:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5627200,E-REDES,,1.9140387438939177,LINE:001988,BUS:JUNCTION:60:02203,BUS:JUNCTION:60:02204,"[[-8.690440039700139,39.61702035859746],[-8.693583633902383,39.618410638143715],[-8.697180604597877,39.62000125387366],[-8.701221800830334,39.621788086217016],[-8.70320799588558,39.62267632719416],[-8.702383125479377,39.62317644257437],[-8.6996334520828,39.62484345194],[-8.69722158160496,39.626305546052905]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.603839485133641,-4.67001450144628,2.6055278669222948,4.656156591555588,0.0016883817886537,-0.0138579098906923,0.0519496404840775,0.0517838528862202,0.0519496404840775,0.9903875585064806,-6.670658332953511,0.991463169622956,-6.656664568294835,7.45438950840544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:69125772:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622900,E-REDES,,0.6529305769034166,LINE:001989,BUS:JUNCTION:60:02206,BUS:JUNCTION:60:02204,"[[-8.703218060835193,39.62268087105002],[-8.702390183870046,39.62318360419613],[-8.699640591519348,39.6248505682975],[-8.697228038629087,39.626313071674076]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1573129081986075,-5.261307467356585,-2.1566611138475302,5.2568309584862405,0.0006517943510773,-0.0044765088703444,0.0552060843903406,0.0551461271911985,0.0552060843903406,0.9911513928563236,-6.6421726020591265,0.991463169622956,-6.656664568294835,7.9216651442589585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65334320:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.1582715735471619,LINE:001990,BUS:JUNCTION:60:02207,BUS:JUNCTION:60:02208,"[[-8.529274205547194,37.99921718400248],[-8.531073122879349,37.99908897515464]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.378614432126792,-0.6673447289003444,-17.37709615838019,0.6708920993396215,0.0015182737466012,0.0035473704392771,0.1710423392750415,0.1710417427626625,0.1710423392750415,0.978407130422812,-13.9013432792238,0.9783328690289532,-13.918403889906148,24.54331170541563,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65334777:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,4.167015137490214,LINE:001991,BUS:JUNCTION:60:02075,BUS:JUNCTION:60:02072,"[[-8.606632232697521,38.00382980509109],[-8.60828152654754,38.004232614169695],[-8.610601742479677,38.0048126805288],[-8.613049923516076,38.005412997175426],[-8.615312704211503,38.00596727710821],[-8.617617382894492,38.006540097220274],[-8.621245164603064,38.00743600491634],[-8.624025129513846,38.00813065750608],[-8.627363319810822,38.00894801057729],[-8.629729617899915,38.009541359996064],[-8.633707510852894,38.01051807491956],[-8.635973664199101,38.01107212173178],[-8.63902233481449,38.011823770838326],[-8.640796429494475,38.01226072829208],[-8.643398243662519,38.01290628667446],[-8.64766981538784,38.01395495254832],[-8.650362608040203,38.01462619148677],[-8.65202206198719,38.01502599781152]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.312457219566767,-0.8221258804613799,-17.27250155144093,0.9158067493459716,0.0399556681258381,0.0936808688845917,0.1710134038779701,0.1709930038681979,0.1710134038779701,0.9752272190857112,-14.646820562943406,0.973362513321921,-15.099092855047886,24.5391596897647,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65336380:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.1732355073131533,LINE:001992,BUS:JUNCTION:60:02209,BUS:JUNCTION:60:02066,"[[-8.386291236036072,38.015915404046034],[-8.388268232353086,38.015880742539665]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.501550337539534,-0.3808931422603193,-17.499887780211406,0.3847564349426312,0.0016625573281281,0.0038632926823118,0.1710801496609071,0.1710797761922057,0.1710801496609071,0.9846181761272216,-12.527499993846204,0.9845315883153446,-12.545978887043193,24.548737216373524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65339064:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.1241625947515788,LINE:001993,BUS:JUNCTION:60:02080,BUS:JUNCTION:60:02068,"[[-8.349216901379544,38.02001041677782],[-8.34938221271453,38.01995866275279],[-8.350530998961737,38.019591962314365]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.532910052330365,-0.3246739674389253,-17.531718308535083,0.3274391717991396,0.0011917437952817,0.0027652043602143,0.1710903990151673,0.1710901710466831,0.1710903990151673,0.9862589066527994,-12.17938466702964,0.986196097772222,-12.192595713029796,24.55020792296848,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65340547:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.5472909362145073,LINE:001994,BUS:JUNCTION:60:02071,BUS:EREDES:1509S5054000:60,"[[-8.669125300941324,38.023218239313216],[-8.671435886141087,38.02464411752722],[-8.672495125722342,38.025294696931994],[-8.674441636260287,38.02505696536343]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.25545029148399,-0.9558300323759348,-17.250203893411758,0.9681498168194768,0.0052463980722308,0.012319784443542,0.1709836255999013,0.1709806590318167,0.1709836255999013,0.972579624657768,-15.292565109596472,0.9723402980604696,-15.352148714399284,24.534886726919417,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65343174:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,3.716788465926811,LINE:001995,BUS:JUNCTION:60:02211,BUS:JUNCTION:60:02207,"[[-8.486568499712364,38.002203133179115],[-8.487873135783817,38.002104788525784],[-8.489946303731115,38.00197426899159],[-8.492548941524253,38.00178252878797],[-8.494814258103437,38.00162717973848],[-8.496869721466647,38.00148122320439],[-8.498752999351467,38.001340651579696],[-8.500863685815382,38.00120096644234],[-8.503434863957294,38.001022282682015],[-8.505798095489176,38.00085850234471],[-8.507797050212021,38.000720453810075],[-8.509780192343467,38.000581971714844],[-8.511361549082284,38.000471466920835],[-8.514277822408495,38.00027159275817],[-8.515513657856232,38.000187129744646],[-8.518088426035376,38.00000117692592],[-8.51991585627305,37.99986854035177],[-8.522512224551146,37.99967873461573],[-8.524261183332637,37.999569490089534],[-8.525866565509348,37.9994528811394],[-8.528820639887229,37.99924950163949]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.41427206269302,-0.5840987843026387,-17.37861443212381,0.667344728915721,0.035657630569208,0.0832459446130823,0.1710554381414696,0.171042339275018,0.1710554381414696,0.9801684526218,-13.501315432409283,0.978407130422812,-13.9013432792238,24.545191295949145,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65338144:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.4224398079344249,LINE:001998,BUS:JUNCTION:60:01782,BUS:JUNCTION:60:02212,"[[-8.12863932150235,38.05180502099734],[-8.130406684261716,38.05064632810277],[-8.132364171892466,38.049390686543795]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.72653615268556,0.1224219219294979,-17.722480914444358,-0.1131042950419037,0.0040552382412037,0.0093176268875941,0.1711018429570881,0.1711021230721384,0.1711021230721384,0.9969369025925944,-10.05231372290709,0.9967037340616968,-10.096463048032687,24.551890238504587,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65338253:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,1.9897603449450376,LINE:001999,BUS:JUNCTION:60:02212,BUS:JUNCTION:60:02213,"[[-8.132364171892466,38.049390686543795],[-8.135004841374197,38.049212291659614],[-8.13751208819755,38.04903687145286],[-8.139656021639563,38.04889574850916],[-8.141905500897037,38.04875353209031],[-8.143762425508575,38.04863099030309],[-8.145730919771403,38.0484838287088],[-8.147988064892466,38.04834224272536],[-8.149937178736957,38.048208536171614],[-8.152751361412927,38.048215655450775],[-8.155023283492344,38.04821524949789]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.72248091444438,0.1131042950440572,-17.703379903765892,-0.0691888036800389,0.0191010106784865,0.0439154913640182,0.1711021230721388,0.1711031443116317,0.1711031443116317,0.9967037340616968,-10.096463048032687,0.995610888504342,-10.304647478116086,24.552036778825048,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65342918:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0208L5003400,E-REDES,,0.6552058000034244,LINE:002000,BUS:JUNCTION:60:01391,BUS:JUNCTION:60:02214,"[[-8.129896460960568,38.05307475063948],[-8.129303225708268,38.05501510644829],[-8.128716623929295,38.05697475638176],[-8.128167506840077,38.058807708117484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9970137889151828,-10.035450274655243,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65343512:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.3986633505582948,LINE:002001,BUS:JUNCTION:60:02215,BUS:JUNCTION:60:02216,"[[-8.27723781519584,38.04240548581642],[-8.279276634127946,38.041773740141075],[-8.281473167427276,38.041091009312034]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.59797476660016,-0.1739457513737926,-17.59414787357939,0.1827977824000979,0.0038268930207685,0.0088520310263052,0.1710999131359192,0.1710995127313112,0.1710999131359192,0.9897425432794048,-11.460306433813164,0.9895346952872952,-11.502480529021698,24.551573128988274,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:80371144:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5014700,E-REDES,,0.4809508218686318,LINE:002002,BUS:JUNCTION:60:00822,BUS:EREDES:0208S5052500:60,"[[-8.094844816538282,38.057407906196694],[-8.097242961955342,38.058215380654495],[-8.0995122629453,38.05897941007837],[-8.099849995590487,38.05913041370932],[-8.099859968006834,38.059151506810984]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.849770091570286,1.929258402624991,-6.849021210718337,-1.9316725372680217,0.0007488808519493,-0.0024141346430306,0.0689039963258012,0.0689169768996569,0.0689169768996569,0.9937943256823156,-10.224477459019282,0.9935979420390344,-10.242426643340336,9.88907689764054,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:80378915:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5014700,E-REDES,,3.063564106352245,LINE:002003,BUS:JUNCTION:60:02217,BUS:JUNCTION:60:00024,"[[-8.092983469131411,38.05678118425116],[-8.094798476539438,38.05640366852927],[-8.097193471634865,38.055906248385014],[-8.099527836525136,38.055421375748956],[-8.101904376619046,38.054927683404365],[-8.104400105918032,38.05440916827885],[-8.106982750510715,38.05387253688411],[-8.10917086676091,38.053417829891046],[-8.111620769186413,38.05290866628651],[-8.115039755988676,38.05219800215388],[-8.117356818291947,38.05224705197701],[-8.121016252253979,38.05297893346151],[-8.124097095098413,38.05344967971337],[-8.125985597660867,38.054613288854235],[-8.126220577993292,38.054977783044585],[-8.126233611018833,38.05499781098112]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.572973955482237,-6.574504864780098,13.594375416683569,6.615140223235925,0.0214014612013322,0.0406353584558267,0.1460276087094635,0.1458942529869226,0.1460276087094635,0.9937928494241952,-10.224701035849666,0.997141562263281,-10.013639328877488,20.953882724847684,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:80378984:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,0.6523788928450786,LINE:002004,BUS:EREDES:0208S5052500:60,BUS:JUNCTION:60:02217,"[[-8.099728084753727,38.05918816552334],[-8.099717804682452,38.059167162418966],[-8.099505582557098,38.05898695792858],[-8.097238491545143,38.0582236677709],[-8.094840345906924,38.05741619322294],[-8.092967765808575,38.056785656656096]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.990307276218616,-1.4211572737084888,4.990847239006178,1.4162768307744371,0.0005399627875624,-0.0048804429340514,0.0502502229168035,0.0502324748544734,0.0502502229168035,0.9935979420390344,-10.242426643340336,0.9937928494241952,-10.224701035849666,7.21053564597554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:65736441:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5117000,E-REDES,,0.7205660405840622,LINE:002005,BUS:JUNCTION:60:02218,BUS:JUNCTION:60:02219,"[[-8.398254396302406,41.24278159821304],[-8.398856546722854,41.24373002813317],[-8.401209146087274,41.245241844418636],[-8.403234825190955,41.24654347939546],[-8.40434580234243,41.247257321179184]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1170 REBORDOSA-LORDELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1086013084112149,0.3655920859813084,12.124859813084113,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.6857862894694968,1.1692165465860156,0.6858302616098014,-1.1780943430270154,4.39721403046045e-05,-0.0088777964409998,0.0136466992949228,0.013725158794394,0.013725158794394,0.9557819633057736,-5.054706580395265,0.9557077011476856,-5.049958520584106,1.9924742388610133,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:65736441:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5117000,E-REDES,,0.0876671638072226,LINE:002006,BUS:JUNCTION:60:02219,BUS:JUNCTION:60:02220,"[[-8.404359360370984,41.24726603252489],[-8.405156534034795,41.247778228056596]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1170 REBORDOSA-LORDELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1086013084112149,0.3655920859813084,12.124859813084113,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.6858302616085272,1.17809434303372,0.6858356459230629,-1.1791742421074696,5.384314535672452e-06,-0.0010798990737495,0.0137251587944459,0.0137347142817101,0.0137347142817101,0.9557077011476856,-5.049958520584106,0.9556986193909888,-5.049379961113408,1.9938614040371876,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
